<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>21 CFR Part 820 - Section 2: QMS Requirements &amp; ISO 13485 Integration</title>
    <link rel="stylesheet" href="../../../template.css">
</head>
<body>

<!-- ===== SECTION HEADER ===== -->
<div class="header">
    <h1>Section 2: §820.4 — QMS Requirements &amp; ISO 13485 Integration</h1>
    <div class="subtitle">§820.4： ISO 13485 </div>
    <div class="page-info">21 CFR Part 820 — QMSR | FDA | §820.4 + ISO 13485:2016 §§4–6</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3> Learning Objectives</h3>
        <ul>
            <li>Explain what §820.4 requires and how "incorporation by reference" creates a legal obligation for manufacturers to comply with ISO 13485:2016 as supplemented by Appendix A</li>
            <li>「（incorporation by reference）」——ISO 13485:2016 </li>
            <li>Map ISO 13485:2016 Sections 4, 5, and 6 to their corresponding QMS elements: documentation, management responsibility, and resource management</li>
            <li> FDA  A（Appendix A） FDA ： ISO 13485 </li>
            <li>Apply document retention rules correctly — distinguish FDA's "lifetime of device + 2 years" formula from ISO 13485's baseline and know which controls constitute a controlled document vs. a record</li>
            <li> CDMO ： ISO 13485 ， QMSR </li>
        </ul>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 1: §820.4 Core Text -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 1 — §820.4: QMS Requirements (Regulatory Text)</h2>

            <div class="concept-box">
                <h4>§820.4 — Quality Management System Requirements</h4>
                <p><em>Text effective February 2, 2026 (21 CFR Part 820 QMSR Final Rule)</em></p>
                <p>Each manufacturer subject to this part must establish, implement, and maintain a quality management system that meets the requirements of ISO 13485:2016, <em>Medical devices — Quality management systems — Requirements for regulatory purposes</em>, incorporated by reference in §820.1(b), as supplemented by the requirements in Appendix A of this part.</p>
            </div>

            <h3>What "Incorporated by Reference" Means Legally</h3>
            <p>Under the Administrative Procedure Act (5 U.S.C. 552(a)) and 1 CFR Part 51, when FDA incorporates a document by reference into the Code of Federal Regulations, that document carries the full legal force of federal regulation. Compliance with ISO 13485:2016 is therefore not voluntary guidance — it is a federal legal requirement for all manufacturers subject to 21 CFR Part 820.</p>
            <p>The Office of the Federal Register publishes availability notices when standards are incorporated. Manufacturers must use the specific version cited in §820.1(b) — ISO 13485:2016 — regardless of whether newer versions of the standard are released.</p>

            <h3>Scope of Application</h3>
            <p>§820.4 applies to manufacturers of finished devices intended for commercial distribution in the United States. The term "manufacturer" is defined in §820.3 and includes any person who designs, manufactures, fabricates, assembles, or processes a finished device. Contract manufacturers (CDMOs), specification developers, and repackagers are all potentially subject depending on their role.</p>

            <h3>Structure: ISO 13485 + Appendix A</h3>
            <p>The QMSR operates as a two-layer framework:</p>
            <ul>
                <li><strong>Layer 1 — ISO 13485:2016:</strong> The baseline QMS standard providing all general requirements for documentation, management responsibility, resources, product realization, and measurement/analysis/improvement.</li>
                <li><strong>Layer 2 — Appendix A:</strong> FDA-specific supplemental requirements that either modify ISO 13485 provisions or add requirements that have no ISO 13485 equivalent. Where Appendix A and ISO 13485 differ, Appendix A controls.</li>
            </ul>
        </div>
        <div class="right-column">
            <h2> — §820.4 </h2>

            <div class="concept-box">
                <h4>QMSR </h4>
                <p>§820.4 ：<strong>「 ISO 13485:2016  QMS， Appendix A  FDA 。」</strong> 21 CFR Part 820 QMSR 。</p>
                <p> QSR（Quality System Regulation，2002）； QMSR（2022，202622）「」， ISO 13485 。</p>
            </div>

            <div class="concept-box">
                <h4>「」（Incorporation by Reference）？</h4>
                <p>：FDA  ISO 13485:2016 「」。， CFR 。</p>
                <p><strong>：</strong></p>
                <ul>
                    <li> ISO 13485:2016， 21 CFR Part 820 ， FDA Warning Letter、</li>
                    <li>、FDA 483 、 Warning Letter  ISO 13485 </li>
                    <li>（ISO 13485:2016）， ISO </li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>： + </h4>
                <p> ISO 13485:2016 ，；Appendix A （= FDA）（）。，，。</p>
                <p> CDMO ：「」（ISO 13485 ）「」（）——。</p>
            </div>

            <div class="note-box">
                <h4>： ISO 13485？</h4>
                <p> <strong>ISO 13485:2016</strong>（，201631）。 ISO  ISO 13485:2026 ， FDA  §820.1(b) ，FDA  2016 。「」 QMSR 。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 2: ISO 13485 §4–6  -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 2 — ISO 13485:2016 Sections 4, 5, and 6</h2>

            <h3>Section 4 — Quality Management System</h3>

            <p><strong>4.1 General Requirements:</strong> The organization shall establish, document, implement, and maintain a QMS and maintain its effectiveness in accordance with the requirements of the standard. The organization shall document its QMS in a manner that ensures the ability of devices and services to meet requirements and to facilitate improvement of the QMS.</p>

            <p><strong>4.2 Documentation Requirements:</strong></p>
            <ul>
                <li><strong>4.2.1 General:</strong> QMS documentation shall include a documented quality policy and quality objectives; a quality manual; documented procedures required by the standard; documents needed to ensure the effective planning, operation, and control of processes; records required by the standard; and any other documentation specified by applicable regulatory requirements.</li>
                <li><strong>4.2.2 Quality Manual:</strong> Must include the scope of the QMS with justification for any exclusions; documented procedures or references to them; a description of the interaction between QMS processes; and a description of the structure of the documentation used in the QMS.</li>
                <li><strong>4.2.3 Medical Device File (Technical File/DHF):</strong> Each device or family of devices must have a dedicated medical device file that includes documents providing a description of the device, its intended use, labeling, and specifications; procedures and records relevant to the device including design and development, production, testing, and post-market activities.</li>
                <li><strong>4.2.4 Control of Documents:</strong> Procedures for approving documents for adequacy, reviewing/updating and re-approving, identifying changes and revision status, ensuring current versions at point of use, ensuring readability, identifying external documents, and preventing unintended use of obsolete documents.</li>
                <li><strong>4.2.5 Control of Records:</strong> Records established to provide evidence of conformity and effective operation of the QMS shall be controlled. Retention period must be at least equivalent to the lifetime of the device as defined by the manufacturer, but not less than 2 years from the date of product release by the manufacturer, or as specified by applicable regulatory requirements.</li>
            </ul>

            <h3>Section 5 — Management Responsibility</h3>
            <p><strong>5.1 Management Commitment:</strong> Top management shall provide evidence of its commitment to development and implementation of the QMS and maintaining its effectiveness by communicating regulatory requirements, establishing quality policy and objectives, conducting management reviews, and ensuring availability of resources.</p>
            <p><strong>5.3 Quality Policy:</strong> Top management shall ensure the quality policy is appropriate to the organization's purpose; includes a commitment to comply with requirements and to maintain the effectiveness of the QMS; provides a framework for quality objectives; is communicated and understood at appropriate levels; and is reviewed for continuing suitability.</p>
            <p><strong>5.4 Planning:</strong> 5.4.1 Quality objectives must be established at relevant functions and levels, be measurable, consistent with the quality policy, and include those needed to meet product requirements. 5.4.2 Quality management system planning must maintain the integrity of the QMS when changes are planned and implemented.</p>
            <p><strong>5.5 Responsibility, Authority, and Communication:</strong> Top management shall define and communicate responsibilities and authorities. A management representative must be appointed with authority and responsibility for ensuring QMS processes are established and maintained, reporting on QMS performance, and promoting awareness of applicable regulatory requirements and QMS requirements throughout the organization.</p>
            <p><strong>5.6 Management Review:</strong> Top management shall review the QMS at planned intervals to ensure its continuing suitability, adequacy, and effectiveness. Records of management reviews shall be maintained.</p>
            <p>Management review <strong>inputs</strong> must include: feedback, complaint handling, reporting to regulatory authorities, audit results, monitoring and measurement of processes and products, corrective and preventive actions, follow-up actions from previous reviews, changes that could affect the QMS, and recommendations for improvement.</p>
            <p>Management review <strong>outputs</strong> must include decisions and actions related to: improvement needed to maintain the suitability, adequacy, and effectiveness of the QMS; improvement of product related to customer requirements; and resource needs.</p>

            <h3>Section 6 — Resource Management</h3>
            <p><strong>6.1 Provision of Resources:</strong> The organization shall determine and provide the resources needed to implement and maintain the QMS, maintain its effectiveness, and meet applicable regulatory requirements and customer requirements.</p>
            <p><strong>6.2 Human Resources:</strong> Personnel performing work affecting product quality shall be competent based on appropriate education, training, skills, and experience. The organization shall determine the necessary competence, provide training or take other actions to achieve necessary competence, evaluate the effectiveness of actions taken, ensure personnel are aware of the relevance and importance of their activities, and maintain appropriate records of education, training, skills, and experience.</p>
            <p><strong>6.3 Infrastructure:</strong> The organization shall determine, provide, and maintain infrastructure needed to achieve product conformity. Infrastructure includes buildings, workspace, and associated utilities; process equipment (hardware and software); and supporting services such as information systems.</p>
            <p><strong>6.4 Work Environment and Contamination Control:</strong> The organization shall determine and manage the work environment needed to achieve conformity to product requirements. Requirements include documented requirements for health, cleanliness, clothing of personnel if contact with product or work environment could adversely affect product quality. Arrangements for controlling contaminated or potentially contaminated products shall be documented to prevent contamination of other products, the work environment, or personnel.</p>
        </div>
        <div class="right-column">
            <h2> — ISO 13485 §4–6 </h2>

            <div class="concept-box">
                <h4>ISO 13485 §4–6  QMS </h4>
                <p> ISO 13485:2016  8 ，：</p>
                <ul>
                    <li>§1–3：、（）</li>
                    <li><strong>§4：QMS </strong>（：）</li>
                    <li><strong>§5：</strong>（：、、）</li>
                    <li><strong>§6：</strong>（：、、）</li>
                    <li>§7：（、、）</li>
                    <li>§8：、（CAPA、）</li>
                </ul>
                <p>§4–6  QMS 「」，§7–8 「」。</p>
            </div>

            <div class="concept-box">
                <h4>§4.2 </h4>
                <p> ISO 13485 ：</p>
                <ul>
                    <li><strong>：（QM）</strong> —  QMS ，</li>
                    <li><strong>：（SOP/QP）</strong> — ，「、」</li>
                    <li><strong>：（WI/SWI）</strong> — ，「」</li>
                    <li><strong>：</strong> — </li>
                </ul>
                <p>（Documents，1–3）（Records，4）——、、；。</p>
            </div>

            <div class="analogy-box">
                <h4>：</h4>
                <p>ISO 13485 §5.6 「、」。：</p>
                <ul>
                    <li><strong>（）</strong>：、、CAPA 、、、——，</li>
                    <li><strong>（）</strong>：、、——</li>
                    <li><strong></strong>：FDA ， QMS</li>
                </ul>
                <p>/， FDA 「」。</p>
            </div>

            <div class="concept-box">
                <h4>§6.2 </h4>
                <p>ISO 13485 §6.2 ：</p>
                <ol>
                    <li><strong>Determine</strong>（）：，</li>
                    <li><strong>Provide</strong>（）：</li>
                    <li><strong>Evaluate</strong>（）：（）</li>
                    <li><strong>Maintain records</strong>（）：、、、</li>
                </ol>
                <p>CDMO ：，（、）， FDA 483 。</p>
            </div>

            <div class="note-box">
                <h4>§6.4 ——</h4>
                <p> CDMO，§6.4 ：</p>
                <ul>
                    <li>（、、、）</li>
                    <li>，、</li>
                    <li>，</li>
                </ul>
                <p> FDA 2004 ——QMSR §820.4 + ISO 13485 §6.4 。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 3: Document Control -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 3 — Document Control &amp; Record Retention Requirements</h2>

            <h3>ISO 13485 §4.2.4 — Control of Documents</h3>
            <p>A documented procedure shall be established to define the controls needed for:</p>
            <ul>
                <li>Approving documents for adequacy prior to issue</li>
                <li>Reviewing and updating as necessary and re-approving documents</li>
                <li>Ensuring that changes and the current revision status of documents are identified</li>
                <li>Ensuring that relevant versions of applicable documents are available at points of use</li>
                <li>Ensuring that documents remain legible and readily identifiable</li>
                <li>Ensuring that documents of external origin are identified and their distribution controlled</li>
                <li>Preventing the unintended use of obsolete documents, and applying suitable identification to them if they are retained for any purpose</li>
            </ul>
            <p>The organization shall prevent the deterioration or loss of documents. Changes to documents shall be reviewed and approved either by the original approving function or another designated function that has access to pertinent background information upon which to base its decisions.</p>

            <h3>ISO 13485 §4.2.5 — Control of Records</h3>
            <p>Records shall be established and maintained to provide evidence of conformity to requirements and of the effective operation of the QMS. Records shall remain legible, readily identifiable, and retrievable. A documented procedure shall be established to define the controls needed for:</p>
            <ul>
                <li>Identification of records</li>
                <li>Storage and protection of records</li>
                <li>Retrieval of records</li>
                <li>Retention time of records</li>
                <li>Disposition of records</li>
            </ul>
            <p>The organization shall retain records for at least the period equivalent to the lifetime of the medical device as defined by the organization, but not less than 2 years from the date of product release by the manufacturer, or as otherwise specified by applicable regulatory requirements.</p>

            <h3>FDA Retention Requirement (Appendix A / QMSR)</h3>
            <p>FDA's record retention requirement for device history records (DHRs), device master records (DMRs), and quality system records is more specific than ISO 13485's baseline. Under the QMSR, records must be retained for a period equivalent to the design and expected life of the device, but in no case less than 2 years from the date of release of the device for commercial distribution by the manufacturer.</p>
            <p>The practical calculation: identify the expected lifetime of the device (e.g., a reusable surgical instrument with 10-year expected service life), add 2 years, and that is the minimum retention period. For many implantable devices with long service lives (cardiac pacemakers, orthopedic implants), this calculation can extend retention requirements to 15–25+ years.</p>
        </div>
        <div class="right-column">
            <h2> — </h2>

            <div class="concept-box">
                <h4>（§4.2.4 ）</h4>
                <p> ISO 13485 §4.2.4 ，：</p>
                <ol>
                    <li><strong>（Approval）</strong>：</li>
                    <li><strong>（Review &amp; Update）</strong>：，</li>
                    <li><strong>（Revision Status）</strong>：、，</li>
                    <li><strong>（Currency at Point of Use）</strong>：</li>
                    <li><strong>（Legibility）</strong>：、、</li>
                    <li><strong>（External Documents）</strong>：、、</li>
                    <li><strong>（Obsolete Documents）</strong>：「」，</li>
                </ol>
            </div>

            <div class="formula-box">
                <h4></h4>
                <p><strong>FDA QMSR ：</strong></p>
                <pre> = MAX( + 2,  + 2)

：
• （ = 1， ~3）
  →  2 
• （ 10 ）
  →  12 （10 + 2）
• （ 20 ）
  →  22 （20 + 2）</pre>
                <p><strong>ISO 13485 §4.2.5 ：</strong>， 2 （）</p>
                <p><strong>：</strong>FDA  ISO 13485。 FDA 。</p>
            </div>

            <div class="concept-box">
                <h4>（Distribution Control）</h4>
                <p>SOP ：</p>
                <ul>
                    <li><strong> QMS（eQMS）</strong>：，——</li>
                    <li><strong></strong>：（Distribution List），/；</li>
                    <li><strong>（/）</strong>：，</li>
                </ul>
            </div>

            <div class="note-box">
                <h4> FDA 483 ——</h4>
                <ul>
                    <li>（）</li>
                    <li></li>
                    <li>（Audit Trail）—— 21 CFR Part 11</li>
                    <li>，</li>
                    <li>（）</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 4: Appendix A       -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 4 — FDA Appendix A: FDA-Specific Additions and Modifications</h2>

            <p>Appendix A to 21 CFR Part 820 contains FDA-specific requirements that supplement ISO 13485:2016. These fall into two categories: (1) requirements that modify or clarify how ISO 13485 provisions apply in the US context, and (2) requirements with no ISO 13485 equivalent that reflect longstanding FDA regulatory priorities.</p>

            <h3>Design Controls — Mandatory Under FDA, Optional Under ISO 13485</h3>
            <p>ISO 13485:2016 §7.3 permits manufacturers to exclude design and development requirements if the design and development of medical devices is performed by an outside party or if the design is well established and documented. This exclusion is permissible under the international standard for manufacturers that only produce to customer-owned designs.</p>
            <p>FDA's Appendix A removes this option for manufacturers subject to §820.4. Design controls are mandatory for all manufacturers of Class II and Class III devices, and for Class I devices with design specifications. A specification developer or US agent who holds the device master record cannot claim ISO 13485 §7.3 exclusion under QMSR. This is one of the most significant FDA additions.</p>

            <h3>Complaint Handling — Cross-Reference to §820.198</h3>
            <p>While ISO 13485 §8.2.2 addresses feedback and §8.5.1 addresses complaint handling in general terms, FDA Appendix A requires compliance with the specific requirements of §820.198, which mandates:</p>
            <ul>
                <li>A formally designated unit responsible for receiving, reviewing, and evaluating complaints</li>
                <li>Written procedures for complaint handling</li>
                <li>Evaluation of every complaint to determine whether a MDR report is required under 21 CFR Part 803</li>
                <li>Complaint records to be kept at the manufacturing establishment</li>
                <li>Specific content requirements for complaint records including the device name, lot/control number, date received, name/address of complainant, nature of complaint, and investigation results</li>
            </ul>

            <h3>MDR (Medical Device Reporting) Cross-References</h3>
            <p>Appendix A establishes explicit cross-references between QMSR quality system activities and the MDR reporting obligations under 21 CFR Part 803. The QMS must include procedures that identify when events associated with marketed devices constitute reportable events, and that ensure timely reporting within the applicable MDR timeframes (30-day for non-malfunction serious injury/death; 5-day for MDR-reportable events requiring immediate action).</p>

            <h3>Language Requirements</h3>
            <p>For devices distributed in the United States, records, labeling, and submissions required under QMSR must be in the English language or have English translations available. This supplements ISO 13485, which does not specify a language requirement. A company whose operational language is not English must ensure English-language versions of device history records, complaint files, and quality records are accessible to FDA investigators during inspections.</p>

            <h3>Correction and Removal Reporting — Cross-Reference to 21 CFR Part 806</h3>
            <p>Appendix A establishes that CAPA activities under ISO 13485 §8.5.2 and §8.5.3 must interface with field correction and removal reporting obligations under 21 CFR Part 806. Where a CAPA involves a device already distributed, the QMS must trigger evaluation of whether a §806 report is required.</p>
        </div>
        <div class="right-column">
            <h2> — Appendix A FDA </h2>

            <div class="note-box">
                <h4>：ISO 13485 </h4>
                <p> ISO 13485:2016 ， QMSR ，：</p>
                <ol>
                    <li><strong>（§7.3）</strong>：ISO 13485 ， FDA 。，。</li>
                    <li><strong></strong>：ISO 13485 §8.2.2  FDA §820.198 ，「 MDR 」。</li>
                    <li><strong>MDR </strong>：QMS  ISO 13485 （§8.5） 21 CFR Part 803 MDR 。</li>
                    <li><strong></strong>： QMS ，FDA 。</li>
                    <li><strong>/ Part 806 </strong>：ISO 13485 §8.5 CAPA  FDA  Part 806 。</li>
                </ol>
            </div>

            <div class="concept-box">
                <h4> CDMO ？</h4>
                <p> CDMO（）「，CDMO 」。 ISO 13485 ， CDMO  §7.3 。</p>
                <p> QMSR ：</p>
                <ul>
                    <li> CDMO  Device Master Record（DMR），「」，CDMO </li>
                    <li> CDMO ，</li>
                    <li>： Quality Agreement </li>
                </ul>
            </div>

            <div class="concept-box">
                <h4>§820.198 ——</h4>
                <p>：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li>（UDI、、）</li>
                    <li>、（）</li>
                    <li></li>
                    <li></li>
                    <li></li>
                    <li> MDR （，）</li>
                </ul>
                <p>， ISO 13485， FDA 483 。</p>
            </div>

            <div class="analogy-box">
                <h4>：Appendix A 「FDA 」</h4>
                <p> ISO 13485:2016 ， Appendix A  FDA 「」。 FDA  QSR ：（PMA ）、（MDR ）、（Part 806 ）。</p>
                <p> FDA ，「」，。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 5: Comparison Table -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 5 — Comparison: ISO 13485 §5/§6 vs. Old QSR §820.20</h2>

            <p>The original QSR (1996/2002 Quality System Regulation) had a self-contained §820.20 addressing management responsibility. The QMSR replaces those provisions by incorporating ISO 13485 §5 and §6. The table below maps old §820.20 provisions to their QMSR equivalents.</p>

            <h3>What Stayed the Same</h3>
            <p>The fundamental obligations of management responsibility did not change materially: top management must be engaged, there must be a management representative, resources must be adequate, management reviews must occur, and quality policies and objectives must be established. The QMSR adopted these existing requirements wholesale via ISO 13485.</p>

            <h3>What Changed — Key Additions</h3>
            <ul>
                <li><strong>More prescriptive management review:</strong> ISO 13485 §5.6 specifies exactly what inputs must be reviewed and what outputs must be produced — more rigorous than old §820.20(c)</li>
                <li><strong>Competence evaluation:</strong> Old §820.20 required "adequate" personnel; ISO 13485 §6.2 requires formal competence determination, training, effectiveness evaluation, and records</li>
                <li><strong>Work environment:</strong> Old QSR addressed this in §820.70(c); ISO 13485 §6.4 consolidates it under resource management</li>
                <li><strong>Medical Device File:</strong> New concept under ISO 13485 §4.2.3 — each device or device family must have a dedicated file aggregating all relevant QMS documents and records</li>
            </ul>
        </div>
        <div class="right-column">
            <h2> — </h2>

            <div class="concept-box">
                <h4> QSR ？</h4>
                <p>， QMS  QSR（1996/2002）。QMSR ：</p>
                <ol>
                    <li> QSR  ISO 13485 </li>
                    <li> ISO 13485 （ §4.2.3 、§6.4 ）</li>
                    <li> FDA Appendix A （）</li>
                    <li> QMS 、、</li>
                </ol>
            </div>

            <div class="concept-box">
                <h4>：/</h4>
                <p> QSR §820.20(c) 「」，。</p>
                <p>ISO 13485 §5.6 ：</p>
                <p><strong>（）：</strong></p>
                <ul>
                    <li>（）</li>
                    <li></li>
                    <li>（）</li>
                    <li></li>
                    <li></li>
                    <li>CAPA </li>
                    <li></li>
                    <li> QMS </li>
                    <li></li>
                </ul>
                <p><strong>（/）：</strong></p>
                <ul>
                    <li> QMS 、、</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>

            <div class="concept-box">
                <h4>ISO 13485 §4.2.3 （Medical Device File）——</h4>
                <p> QSR 。「」，， QMS ：</p>
                <ul>
                    <li>、、</li>
                    <li>（DHF ）</li>
                    <li></li>
                    <li>（）</li>
                    <li></li>
                </ul>
                <p> CDMO ： CDMO。 Quality Agreement 。</p>
            </div>

            <div class="practice-box">
                <h4> Practice Questions</h4>
                <ol>
                    <li>A manufacturer's existing management review procedure was written for old QSR §820.20(c). What specific additions are needed to meet ISO 13485 §5.6 requirements? Name at least three new mandatory review inputs not explicitly required under old §820.20(c).</li>
                    <li> ISO 13485:2016 ， §7.3 （）。。 QMSR Appendix A，？</li>
                    <li>Your CDMO's QMS complaint handling procedure complies with ISO 13485 §8.2.2. An FDA investigator asks to see the procedure for evaluating whether complaints require MDR reporting. Where would you look in your QMS, and what is the consequence if no such procedure exists?</li>
                    <li>（Implantable Cardiac Pacemaker） 15 。 FDA QMSR ，Device History Records ？？</li>
                </ol>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- APPLICATION BOX: CDMO Scenario -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Application Scenario — CDMO ISO 13485 to QMSR Gap Analysis</h2>

            <div class="concept-box application">
                <h4>Scenario: Contract Sterile Device CDMO — ISO 13485 Certified, Entering US Market</h4>

                <p><strong>Background:</strong> SterileMed Manufacturing (hypothetical) is a contract manufacturer based in Singapore. It holds ISO 13485:2016 certification from a Notified Body. Its client base includes EU and Japanese OEMs. It has been approached by a US Class II device company to manufacture their sterile single-use laparoscopic instruments under a Supply Agreement. This will be the CDMO's first US-distributed product.</p>

                <p><strong>QMSR Compliance Gap Analysis — Actions Required:</strong></p>

                <p><strong>1. Design Controls Assessment</strong></p>
                <p>SterileMed's ISO 13485 certification excludes §7.3 because all device designs are customer-supplied. Under QMSR Appendix A, this exclusion is not permitted. Action required: determine the scope of design responsibility. If SterileMed only manufactures to customer-locked specifications without modification, it may argue it is not performing design and development under the QMSR definition. However, if it specifies any manufacturing process parameters that affect design outputs, it must establish design controls. Recommend: negotiate a Design Control Matrix with the US client defining where each party's responsibility begins and ends; document this in the Quality Agreement.</p>

                <p><strong>2. Complaint Handling Upgrade to §820.198</strong></p>
                <p>SterileMed's existing complaint procedure meets ISO 13485 §8.2.2 but lacks: (a) a formal unit designated for US complaint handling; (b) a documented MDR evaluation step for each US complaint; (c) specific record content fields required by §820.198. Action required: revise complaint procedure to add MDR evaluation logic tree, define responsible US-designated unit (can be the client company under Quality Agreement), align complaint record format with §820.198 requirements.</p>

                <p><strong>3. English Language Records</strong></p>
                <p>SterileMed's quality records are maintained in English and Mandarin Chinese. For FDA inspection purposes, English versions must be the primary accessible versions. Action required: confirm all Device History Records, CAPA records, complaint files, and management review records are available in English; ensure FDA investigators have access during US inspections.</p>

                <p><strong>4. MDR Cross-Reference in QMS Procedures</strong></p>
                <p>No existing procedure connects ISO 13485 §8.5 CAPA activities to US MDR reporting timelines. Action required: add a procedure step (or new procedure) that routes US complaint-related CAPAs through a 21 CFR Part 803 evaluation; establish 30-day and 5-day MDR clocks in the QMS.</p>

                <p><strong>5. Record Retention Adjustment</strong></p>
                <p>SterileMed currently retains records for device lifetime + 2 years per ISO 13485. For the US product (single-use instruments, 3-year shelf life), FDA formula yields: 3 years (device lifetime) + 2 years = minimum 5 years from release. Current retention policy likely already meets this. Action required: verify retention calculation for each product type; if any product has a device lifetime exceeding current ISO-driven retention periods, update retention schedule.</p>
            </div>
        </div>
        <div class="right-column">
            <h2> — CDMO </h2>

            <div class="concept-box">
                <h4>ISO 13485 → QMSR </h4>
                <p> ISO 13485 、，：</p>
                <ol>
                    <li><strong>Step 1：</strong><br> ISO 13485  §7.3。， FDA （）。 Quality Agreement 。</li>
                    <li><strong>Step 2：</strong><br> §820.198 ， MDR ，。</li>
                    <li><strong>Step 3：MDR </strong><br> QMS ：「/ → MDR  → 」，（30/5）。</li>
                    <li><strong>Step 4：</strong><br> FDA （DHR、CAPA、、）。</li>
                    <li><strong>Step 5：</strong><br> FDA ，。</li>
                </ol>
            </div>

            <div class="note-box">
                <h4>Quality Agreement  CDMO </h4>
                <p> CDMO  OEM ，Quality Agreement（） §820.4 。：</p>
                <ul>
                    <li> Device Master Record（DMR）</li>
                    <li>（Design Controls）</li>
                    <li></li>
                    <li> MDR </li>
                    <li> Part 806 </li>
                    <li> FDA </li>
                </ul>
                <p> Quality Agreement ， CDMO  FDA 。</p>
            </div>

            <div class="concept-box">
                <h4>FDA ——§820.4 </h4>
                <p>FDA （Investigator） §820.4 ：</p>
                <ul>
                    <li>（Quality Manual）—— QMS </li>
                    <li>（Document Control SOP）</li>
                    <li>（Record Control SOP）</li>
                    <li></li>
                    <li></li>
                    <li></li>
                    <li></li>
                    <li>（ §820.198）</li>
                    <li>（、）</li>
                    <li></li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUMMARY                        -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Section Summary — Key Takeaways</h2>

            <div class="concept-box">
                <h4>Core Points — §820.4 and ISO 13485 Integration</h4>
                <ul>
                    <li><strong>§820.4 is brief but comprehensive:</strong> Manufacturers must meet ISO 13485:2016 (incorporated by reference with legal force) plus FDA Appendix A supplements. The entire QMSR regulatory framework flows from this single provision.</li>
                    <li><strong>ISO 13485 §4 (Documentation):</strong> Four-tier document hierarchy; controlled documents require version management, approval, and distribution control; records require retention for device lifetime + 2 years minimum under FDA rules.</li>
                    <li><strong>ISO 13485 §5 (Management):</strong> Top management accountability is formalized — quality policy, objectives, management representative, and especially management review with prescribed inputs and outputs. This is substantially more prescriptive than the old QSR.</li>
                    <li><strong>ISO 13485 §6 (Resources):</strong> Competence-based training with effectiveness evaluation; infrastructure maintenance; work environment and contamination control documentation.</li>
                    <li><strong>Appendix A FDA additions:</strong> Design controls cannot be excluded; complaint handling must meet §820.198 detail level including MDR evaluation; MDR and Part 806 cross-references must be built into QMS procedures; English language records must be available.</li>
                    <li><strong>Document vs. Record distinction:</strong> Documents guide future action (mutable, version-controlled); records evidence past action (immutable, retention-controlled). Treating records as documents or vice versa is a common 483 finding.</li>
                </ul>
            </div>
        </div>
        <div class="right-column">
            <h2></h2>

            <div class="concept-box">
                <h4>§820.4 + ISO 13485 </h4>
                <ul>
                    <li><strong>§820.4 ：</strong> 21 CFR Part 820 「manufacturer」， ISO 13485:2016（） Appendix A  FDA 。</li>
                    <li><strong>ISO 13485 §4（）：</strong>「 vs 」。；，。FDA ： + 2 （ 2 ，）。</li>
                    <li><strong>ISO 13485 §5（）：</strong>。，。</li>
                    <li><strong>ISO 13485 §6（）：</strong>（→→→）；。</li>
                    <li><strong>Appendix A ：</strong>、§820.198 、MDR 、Part 806 、。</li>
                    <li><strong>CDMO ：</strong> Quality Agreement ， CDMO  QMSR 。</li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>Section 3  ISO 13485 §7：（Product Realization），（§7.3）——、、、，。 FDA Appendix A ， CDMO 。</p>
            </div>
        </div>
    </div>

</div><!-- end .main-content -->

</body>
</html>