<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>FDA Aseptic - Section VIII–IX: Time Limitations &amp; Validation of Aseptic Processing</title>
    <style>
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
}
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif; line-height: 1.75; color: var(--text-dark); background: #f0f2f5; }
.header { background: linear-gradient(135deg, #991b1b 0%, #b91c1c 100%); color: white; padding: 2rem; text-align: center; }
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }
.source-badge { display: inline-block; background: rgba(255,255,255,0.2); border: 1px solid rgba(255,255,255,0.4); border-radius: 4px; padding: 2px 8px; font-size: 0.78rem; font-weight: 700; letter-spacing: 0.05em; margin-top: 0.4rem; }
.learning-objectives { background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%); border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; }
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.two-column { display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem; }
.left-column { background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; }
.left-column h2 { color: var(--primary-blue); border-bottom: 2px solid #3182ce; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.left-column li { margin-bottom: 0.5rem; }
.right-column { background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #bee3f8; }
.right-column h2 { color: #2c5282; border-bottom: 2px solid #63b3ed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.key-term { background: linear-gradient(to right, #d4edda, #c3e6cb); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em; }
.quote-box { background: linear-gradient(to right, #e7f3ff, #d6e9ff); border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0; border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem; }
.concept-box, .analogy-box, .note-box, .formula-box, .key-note { border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.concept-box h4, .analogy-box h4, .note-box h4, .formula-box h4, .key-note h4 { margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.concept-box p, .analogy-box p, .note-box p, .formula-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.concept-box ul, .analogy-box ul, .note-box ul { margin: 0.5rem 0 0.5rem 1.25rem; font-size: 0.92rem; }
.concept-box li, .analogy-box li, .note-box li { margin-bottom: 0.35rem; }
.concept-box { background: var(--green-bg); border-left: 4px solid var(--green-border); }
.concept-box h4 { color: #2e7d32; }
.analogy-box { background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%); border-left: 4px solid #f6ad55; }
.analogy-box h4 { color: #856404; }
.note-box, .key-note { background: var(--orange-bg); border-left: 4px solid var(--orange-border); }
.note-box h4, .key-note h4 { color: #c65102; }
.formula-box { background: var(--purple-bg); border-left: 4px solid var(--purple-border); }
.formula-box h4 { color: #7b1fa2; }
.practice-box { background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%); border: 2px dashed #3182ce; border-radius: 10px; padding: 1.25rem; margin: 1.25rem 0; font-size: 0.92rem; }
.practice-box h4 { color: #2c5282; margin-bottom: 0.75rem; font-size: 0.95rem; font-weight: 600; }
.practice-box ol { margin-left: 1.25rem; }
.practice-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.application-box { background: #e3f2fd; border-left: 4px solid #1976d2; border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; }
.application-box h4 { color: #1565c0; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.section-title { font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem; padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0; font-weight: 600; }
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }
@media (max-width: 900px) { .two-column { grid-template-columns: 1fr; } }
    </style>
</head>
<body>

<div class="header">
    <h1>Section VIII–IX: Time Limitations &amp; Validation of Aseptic Processing</h1>
    <div class="subtitle"></div>
    <div class="page-info">FDA Guidance: Sterile Drug Products by Aseptic Processing (2004) | pp. 20–30</div>
    <div class="source-badge">FDA</div>
</div>

<div class="main-content">

    <!-- LEARNING OBJECTIVES -->
    <div class="learning-objectives">
        <h3></h3>
        <ul>
            <li> 21 CFR 211.111 <strong></strong>，</li>
            <li><strong> (Media Fill / Process Simulation)</strong> 、、，</li>
            <li><strong></strong>，（&lt;5,000 / 5,000–10,000 / &gt;10,000）</li>
            <li><strong> (Filtration Efficacy Validation)</strong> ，、</li>
            <li><strong> (Sterilization Validation)</strong> ，、、， SAL 10⁻⁶ </li>
            <li> CDMO/COO ，</li>
        </ul>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION VIII — TIME LIMITATIONS                        -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section VIII — Time Limitations  (pp. 20–21)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>

            <div class="quote-box">
                <strong>21 CFR 211.111</strong> states: "When appropriate, time limits for the completion of each phase of production shall be established to assure the quality of the drug product. Deviation from established time limits may be acceptable if such deviation does not compromise the quality of the drug product. Such deviation shall be justified and documented."
            </div>

            <p>
                When appropriate, time limits must be established for each phase of aseptic processing
                (§ 211.111). Time limits should include, for example, the period between the start of
                <span class="key-term">bulk product compounding</span> and its sterilization,
                <span class="key-term">filtration processes</span>, product exposure while on the
                processing line, and <span class="key-term">storage of sterilized equipment,
                containers and closures</span>. The time limits established for the various production
                phases should be supported by data. <span class="key-term">Bioburden</span> and
                <span class="key-term">endotoxin load</span> should be assessed when establishing
                time limits for stages such as the formulation processing stage.
            </p>

            <p>
                The total time for <span class="key-term">product filtration</span> should be limited
                to an established maximum to prevent microorganisms from penetrating the filter. Such
                a time limit should also prevent a significant increase in upstream bioburden and
                endotoxin load. Because they can provide a substrate for microbial attachment,
                maximum use times for those filters used upstream for
                <span class="key-term">solution clarification or particle removal</span> should also
                be established and justified.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：？</h4>
                <p>
                    。，、
                    、。21 CFR 211.111 
                    <strong></strong>，。
                </p>
                <p>
                    ：
                </p>
                <ul>
                    <li><strong>（Compounding） → </strong>：</li>
                    <li><strong> → </strong>：</li>
                    <li><strong>// → </strong>：</li>
                    <li><strong></strong>：</li>
                </ul>
            </div>

            <div class="note-box">
                <h4>：，「 SOP 」</h4>
                <p>
                    FDA <strong> (bioburden)</strong> <strong> (endotoxin load)</strong>
                    。：「」「」，
                     (hold time study) 。
                </p>
                <p>
                    ，<strong> + </strong>，
                    。
                </p>
            </div>

            <div class="analogy-box">
                <h4>： vs </h4>
                <p>
                    ：，。
                    ，——。
                    ：、，「」，
                    。
                </p>
            </div>

            <div class="concept-box">
                <h4>：</h4>
                <p>
                    ：
                </p>
                <ul>
                    <li>
                        <strong> (filter penetration)</strong>：，
                        、，。
                    </li>
                    <li>
                        <strong></strong>：，
                        ，，。
                    </li>
                </ul>
                <p>
                    「」，，。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，，
                     (process characterization) ，<strong> (hold time study)</strong>。
                    ：（、），
                    ， SOP 。
                    ， FDA 483 。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX INTRO — VALIDATION OVERVIEW                 -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX — Validation Overview  (p. 21)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>

            <div class="quote-box">
                <strong>21 CFR 211.113(b)</strong>: "Appropriate written procedures, designed to prevent microbiological contamination of drug products purporting to be sterile, shall be established and followed. Such procedures shall include <strong>validation of any sterilization process</strong>."
            </div>

            <p>
                This section primarily discusses routine <span class="key-term">qualification</span>
                and <span class="key-term">validation study</span> recommendations.
                Change control procedures are addressed only briefly, but are an important part of
                the quality systems established by a firm. A change in facility, equipment, process,
                or test method should be evaluated through the written
                <span class="key-term">change control program</span>, triggering an evaluation of the
                need for <span class="key-term">revalidation or requalification</span>.
            </p>

            <p>
                To ensure the sterility of products purporting to be sterile, sterilization,
                <span class="key-term">aseptic filling and closing</span> operations must be
                adequately validated (§ 211.113). The goal of even the most effective sterilization
                processes can be defeated if the sterilized elements of a product (the drug
                formulation, the container, and the closure) are brought together under conditions
                that contaminate any of those elements.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：</h4>
                <p>
                    Section IX ，：
                </p>
                <ul>
                    <li><strong>A.  (Process Simulations / Media Fill)</strong>：</li>
                    <li><strong>B.  (Filtration Efficacy)</strong>：</li>
                    <li><strong>C. //</strong>：</li>
                </ul>
                <p>
                    ，「」：
                    ，，。
                </p>
            </div>

            <div class="note-box">
                <h4>：，</h4>
                <p>
                    「」。FDA ：、、、
                    ，<strong></strong>
                     (revalidation)  (requalification)。
                    「」，。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，，/，
                    。 (trigger list) 
                     SOP，「」 FDA 
                     483 。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A — PROCESS SIMULATIONS: STUDY DESIGN       -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.1 — Process Simulations: Study Design ： (pp. 21–22)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                An aseptic processing operation should be validated using a
                <span class="key-term">microbiological growth medium</span> in place of the product.
                This <span class="key-term">process simulation</span>, also known as a
                <span class="key-term">media fill</span>, normally includes exposing the
                microbiological growth medium to product contact surfaces of equipment,
                container closure systems, critical environments, and process manipulations
                to closely simulate the same exposure that the product itself will undergo.
                The sealed containers filled with the medium are then
                <span class="key-term">incubated</span> to detect microbial contamination.
            </p>
            <p>
                A media fill program should incorporate the <span class="key-term">contamination risk factors</span>
                that occur on a production line, and accurately assesses the state of
                <span class="key-term">process control</span>. Media fill studies should closely
                simulate aseptic manufacturing operations incorporating, as appropriate,
                <span class="key-term">worst-case activities and conditions</span>. FDA recommends
                that the media fill program address applicable issues such as:
            </p>
            <ul>
                <li>Factors associated with the <span class="key-term">longest permitted run</span> (e.g., operator fatigue)</li>
                <li>Representative number, type, and complexity of normal <span class="key-term">interventions</span>, as well as nonroutine interventions (e.g., maintenance, stoppages, equipment adjustments)</li>
                <li><span class="key-term">Lyophilization</span>, when applicable</li>
                <li>Aseptic assembly of equipment (e.g., at start-up, during processing)</li>
                <li>Number of <span class="key-term">personnel and their activities</span></li>
                <li>Representative number of aseptic additions (e.g., charging containers and closures as well as sterile ingredients) or transfers</li>
                <li><span class="key-term">Shift changes, breaks, and gown changes</span> (when applicable)</li>
                <li>Type of aseptic equipment disconnections/connections</li>
                <li>Aseptic sample collections</li>
                <li><span class="key-term">Line speed and configuration</span></li>
                <li>Weight checks</li>
                <li><span class="key-term">Container closure systems</span> (e.g., sizes, type, compatibility with equipment)</li>
                <li>Specific provisions in written procedures relating to aseptic processing (e.g., conditions permitted before line clearance is mandated)</li>
            </ul>
            <p>
                A <span class="key-term">written batch record</span>, documenting production conditions
                and simulated activities, should be prepared for each media fill run.
                Media fills should not be used to justify practices that pose unnecessary
                contamination risks.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：Media Fill </h4>
                <p>
                     (Media Fill) ：<strong></strong>，
                    「」。，，
                    。
                </p>
                <p>
                    「<strong> (worst-case)</strong>」——Media Fill
                    ，，
                    ，。
                </p>
            </div>

            <div class="analogy-box">
                <h4>：</h4>
                <p>
                    、、，。
                    ，Media Fill 、、，
                    。FDA 「」，。
                </p>
            </div>

            <div class="note-box">
                <h4>：13 ——</h4>
                <p>
                    FDA  13  Media Fill ，。
                    ：
                </p>
                <ul>
                    <li>/ → ，</li>
                    <li> → 、</li>
                    <li></li>
                    <li> (batch record) </li>
                </ul>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，，
                    Media Fill 。
                    <strong> (worst-case matrix)</strong>，
                    （、、），
                     Media Fill ，
                    。。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.2 — FREQUENCY AND NUMBER OF RUNS          -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.2 — Frequency and Number of Runs  (pp. 22–23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                When a processing line is initially qualified, individual media fills should be
                repeated enough times to ensure that results are consistent and meaningful. We
                recommend that at least <span class="key-term">three consecutive separate successful runs</span>
                be performed during initial line qualification. Subsequently, routine
                <span class="key-term">semi-annual qualification</span> conducted for each processing
                line will evaluate the state of control of the aseptic process.
            </p>
            <p>
                All personnel who are authorized to enter the aseptic processing room during
                manufacturing, including <span class="key-term">technicians and maintenance personnel</span>,
                should participate in a media fill at least <span class="key-term">once a year</span>.
            </p>
            <p>
                Each change to a product or line change should be evaluated using a written
                <span class="key-term">change control system</span>. Any changes or events that have
                the potential to affect the ability of the aseptic process to exclude contamination
                should be assessed through <span class="key-term">additional media fills</span>.
                For example, facility and equipment modifications, line configuration changes,
                significant changes in personnel, anomalies in environmental testing results,
                container closure system changes, extended shutdowns, or end product sterility
                testing showing contaminated products may be cause for
                <span class="key-term">revalidation</span> of the system.
            </p>
            <p>
                When data from a media fill indicate the process may not be in control, an
                <span class="key-term">investigation</span> should be conducted. Once corrections
                are instituted, process simulation run(s) should confirm that deficiencies have
                been corrected. When an investigation fails to reach well-supported, substantive
                conclusions, <span class="key-term">three consecutive successful runs</span> in
                tandem with increased scrutiny of the production process may be warranted.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：「」</h4>
                <p>
                    ，，：，
                     (process consistency) 。
                    ，（、），
                     (out of control)。
                </p>
            </div>

            <div class="note-box">
                <h4>： Media Fill </h4>
                <p>
                     Media Fill ：
                </p>
                <ul>
                    <li></li>
                    <li></li>
                    <li>（）</li>
                    <li></li>
                    <li>/</li>
                    <li></li>
                    <li></li>
                </ul>
                <p>
                    <strong></strong>，。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，「」 Media Fill ，
                    、QC 、 Media Fill 。
                     CDMO ，<strong></strong>，
                    「」。
                     CDMO ，。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.3 — DURATION OF RUNS                      -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.3 — Duration of Runs  (p. 23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                The duration of aseptic processing operations is a major consideration in media fill
                design. Although the most accurate simulation model would be the
                <span class="key-term">full batch size and duration</span>, other appropriate models
                can be justified. The duration of the media fill run should be determined by the time
                it takes to incorporate <span class="key-term">manipulations and interventions</span>,
                as well as appropriate consideration of the duration of the actual aseptic
                processing operation. Interventions that commonly occur should be routinely
                simulated, while those occurring rarely can be simulated periodically.
            </p>
            <p>
                When aseptic processing employs <span class="key-term">manual filling or closing</span>,
                or extensive manual manipulations, the duration of the process simulation should
                generally be no less than the length of the actual manufacturing process to best
                simulate contamination risks posed by operators.
            </p>
            <p>
                For <span class="key-term">lyophilization operations</span>, FDA recommends that
                unsealed containers be exposed to partial evacuation of the chamber in a manner
                that simulates the process. Vials should not be frozen, and precautions should be
                taken that ensure that the medium remains in an
                <span class="key-term">aerobic state</span> to avoid potentially inhibiting the
                growth of microorganisms.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：？</h4>
                <p>
                    Media Fill 「」，：
                </p>
                <ul>
                    <li><strong></strong>：，</li>
                    <li><strong></strong>： RABS/Isolator ，</li>
                    <li><strong></strong>：，（、）</li>
                </ul>
                <p>
                    ，「」，。<strong></strong>
                    （、），。
                </p>
            </div>

            <div class="note-box">
                <h4>： (Lyophilization) Media Fill </h4>
                <p>
                     Media Fill ：
                </p>
                <ul>
                    <li><strong></strong>：，</li>
                    <li><strong></strong>：，，
                        ，</li>
                </ul>
                <p>
                    （），
                    、，<strong></strong>。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ， Media Fill 。
                     FDA —— 16 ，
                     Media Fill  4 ，FDA  12 。
                     Media Fill  (protocol) ，
                    「」，。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.4 — SIZE OF RUNS                          -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.4 — Size of Runs  (p. 23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                The simulation run sizes should be adequate to mimic commercial production conditions
                and accurately assess the potential for commercial batch contamination. The number
                of units filled during the process simulation should be based on
                <span class="key-term">contamination risk</span> for a given process.
                A generally acceptable starting point for run size is in the range of
                <span class="key-term">5,000 to 10,000 units</span>. For operations with production
                sizes under 5,000, the number of media filled units should at least equal the
                <span class="key-term">maximum batch size</span> made on the processing line.
            </p>
            <p>
                When the possibility of contamination is higher based on the process design
                (e.g., <span class="key-term">manually intensive filling lines</span>), a larger
                number of units, generally at or approaching the full production batch size, should
                be used. In contrast, a process conducted in an
                <span class="key-term">isolator</span> can have a low risk of contamination and
                can be simulated with a lower number of units as a proportion of the overall
                operation.
            </p>
            <p>
                Media fill size is an especially important consideration because some batches are
                produced over <span class="key-term">multiple shifts</span> or yield an unusually
                large number of units. These factors should be carefully evaluated when designing
                the simulation.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：</h4>
                <p>
                    Media Fill 。，
                    。：
                </p>
                <ul>
                    <li>10,000  1  = 0.01% </li>
                    <li>1,000  1  = 0.1% </li>
                </ul>
                <p>
                     10 。FDA ，
                    ，
                    <strong></strong>。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ， FDA 。
                     3 ，Media Fill <strong></strong>，
                     FDA 。
                     Media Fill ——。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.5 and A.6 — LINE SPEED AND ENVIRONMENT    -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.5–6 — Line Speed &amp; Environmental Conditions  (pp. 23–24)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                The media fill program should adequately address the
                <span class="key-term">range of line speeds</span> employed during production.
                Each media fill run should evaluate a
                <span class="key-term">single line speed</span>, and the speed chosen should be
                justified. For example, use of <span class="key-term">high line speed</span> is often
                most appropriate in the evaluation of manufacturing processes characterized by
                frequent interventions or a significant degree of manual manipulation. Use of
                <span class="key-term">slow line speed</span> is generally appropriate for evaluating
                manufacturing processes with prolonged exposure of the sterile drug product and
                containers/closures in the aseptic area.
            </p>
            <p>
                Media fills should be adequately representative of the conditions under which actual
                manufacturing operations are conducted. An inaccurate assessment (making the process
                appear cleaner than it actually is) can result from conducting a media fill under
                <span class="key-term">extraordinary air particulate and microbial quality</span>,
                or under production controls and precautions taken in preparation for the media fill.
                To the extent standard operating procedures permit stressful conditions (e.g.,
                <span class="key-term">maximum number of personnel present</span> and elevated
                activity level), it is important that media fills include analogous challenges.
                Stressful conditions do not include artificially created environmental extremes,
                such as reconfiguration of HVAC systems to operate at worst-case limits.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>： vs ——？</h4>
                <p>
                    ：
                </p>
                <ul>
                    <li>
                        <strong> (High Speed)</strong> ：（），
                        ，，。
                    </li>
                    <li>
                        <strong> (Slow Speed)</strong> ：，
                        ，。
                    </li>
                </ul>
                <p>
                    「」，。
                </p>
            </div>

            <div class="note-box">
                <h4>：「 Media Fill 」</h4>
                <p>
                    FDA ： Media Fill ，
                    、、，
                     Media Fill ，
                     Media Fill 。
                </p>
                <p>
                    ：Media Fill <strong></strong>，
                    、、。（ HVAC），
                    ，。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                    CDMO 「 Media Fill 」，
                    。——FDA ，
                     FDA  Media Fill ，
                     Media Fill ，。
                     Media Fill ，
                    。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.7 — MEDIA                                 -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.7 — Media  (pp. 24–25)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                In general, a microbiological growth medium, such as
                <span class="key-term">soybean casein digest medium</span>, should be used.
                Use of <span class="key-term">anaerobic growth media</span> (e.g., fluid
                thioglycollate medium) should be considered in special circumstances. The media
                selected should be demonstrated to promote growth of
                <span class="key-term">gram-positive and gram-negative bacteria, and yeast and mold</span>
                (e.g., USP indicator organisms).
            </p>
            <p>
                <span class="key-term">Growth promotion units</span> should be inoculated with a
                <span class="key-term">&lt;100 CFU challenge</span>. If the growth promotion testing
                fails, the origin of any contamination found during the simulation should
                nonetheless be investigated and the media fill promptly repeated.
            </p>
            <p>
                The production process should be accurately simulated using media and conditions
                that optimize detection of any microbiological contamination. Each unit should be
                filled with an appropriate quantity and type of microbial growth medium to
                contact the inner container closure surfaces (when the unit is inverted or
                thoroughly swirled) and permit
                <span class="key-term">visual detection of microbial growth</span>.
            </p>
            <p>
                If the medium is handled properly and is promptly followed by the
                <span class="key-term">cleaning, sanitizing, and sterilization</span> of equipment,
                subsequently processed products are not likely to be compromised.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：</h4>
                <p>
                    <strong> (Soybean Casein Digest Medium, SCDM)</strong>，
                     Tryptic Soy Broth (TSB)， FDA ，：
                </p>
                <ul>
                    <li>（ Staphylococcus aureus）</li>
                    <li>（ Escherichia coli）</li>
                    <li>（ Candida albicans）</li>
                    <li>（ Aspergillus brasiliensis）</li>
                </ul>
                <p>
                    （Fluid Thioglycollate Medium, FTM）（、
                    ）。
                </p>
            </div>

            <div class="note-box">
                <h4>： (Growth Promotion Test)  Media Fill </h4>
                <p>
                    FDA  Media Fill ， &lt;100 CFU ，
                    。：
                </p>
                <ul>
                    <li>（），</li>
                    <li>， Media Fill ，
                        ，</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>：「」</h4>
                <p>
                    （），
                    「」，。
                    「」。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                    ，「、」。
                    FDA ：、、，
                    。 Media Fill  (cleaning validation)
                    —— SOP ，。
                     CDMO  Media Fill SOP  Cleaning Validation 。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.8 — INCUBATION AND EXAMINATION            -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.8 — Incubation and Examination  (pp. 25–26)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                Media units should be incubated under conditions adequate to detect microorganisms
                that might otherwise be difficult to culture. Incubation conditions should be
                established in accord with the following general guidelines:
            </p>
            <ul>
                <li>
                    <span class="key-term">Incubation temperature</span> should be suitable for
                    recovery of bioburden and environmental isolates and should at no time be
                    outside the range of <span class="key-term">20–35°C</span>. Incubation temperature
                    should be maintained within <span class="key-term">±2.5°C</span> of the target temperature.
                </li>
                <li>
                    <span class="key-term">Incubation time</span> should not be less than
                    <span class="key-term">14 days</span>. If two temperatures are used, the units
                    should be incubated for at least <span class="key-term">7 days at each temperature</span>
                    (starting with the lower temperature).
                </li>
            </ul>
            <p>
                Each media-filled unit should be examined by personnel with appropriate education,
                training, and experience. All suspect units should be brought to the immediate
                attention of the QC microbiologist. To allow for visual detection, we recommend
                substituting <span class="key-term">clear containers</span> for amber or other
                opaque containers.
            </p>
            <p>
                Written procedures regarding aseptic <span class="key-term">interventions</span>
                should be clear and specific (e.g., intervention type; quantity of units removed),
                providing for consistent production practices. If written procedures and batch
                documentation are adequate to describe an associated clearance, the
                <span class="key-term">intervention units removed</span> during media fills do not
                need to be incubated. In no case should more units be removed during a media fill
                intervention than would be cleared during a production run.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：——</h4>
                <p>
                    「」 Media Fill ：
                </p>
                <ul>
                    <li>
                        <strong></strong>： SOP ，
                        。
                    </li>
                    <li>
                        <strong></strong>：SOP ， SOP 。
                    </li>
                    <li>
                        <strong></strong>：Media Fill ，
                        。
                    </li>
                </ul>
                <p>
                    FDA ：「」。
                </p>
            </div>

            <div class="note-box">
                <h4>：</h4>
                <p>
                    （non-integral），<strong></strong>。
                    ， Media Fill 。
                    ，。
                    「」。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     Media Fill  CDMO ，
                    、、， Media Fill 。
                     FDA ， CDMO 。
                     FDA  Media Fill ，
                    。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.9 — INTERPRETATION OF RESULTS             -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.9 — Interpretation of Test Results  (pp. 26–27)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                Any <span class="key-term">contaminated unit</span> should be considered
                objectionable and investigated. The microorganisms should be
                <span class="key-term">identified to species level</span>. The investigation should
                survey the possible causes of contamination. Any failure investigation should
                assess the impact on commercial drugs produced on the line since the last media fill.
            </p>
            <p>
                Whenever contamination exists in a media fill run, it should be considered
                indicative of a potential sterility assurance problem,
                <span class="key-term">regardless of run size</span>. Modern aseptic processing
                operations in suitably designed facilities have demonstrated a capability of
                meeting contamination levels <span class="key-term">approaching zero</span>.
                Recommended criteria for assessing state of aseptic line control are as follows:
            </p>
            <ul>
                <li>
                    When filling <span class="key-term">fewer than 5,000 units</span>: no
                    contaminated units should be detected.
                    One (1) contaminated unit is considered cause for
                    <span class="key-term">revalidation</span>, following an investigation.
                </li>
                <li>
                    When filling from <span class="key-term">5,000 to 10,000 units</span>:
                    One (1) contaminated unit should result in an investigation, including
                    consideration of a repeat media fill.
                    Two (2) contaminated units are considered cause for revalidation.
                </li>
                <li>
                    When filling <span class="key-term">more than 10,000 units</span>:
                    One (1) contaminated unit should result in an investigation.
                    Two (2) contaminated units are considered cause for revalidation.
                </li>
            </ul>
            <p>
                A firm's use of media fill acceptance criteria allowing infrequent contamination
                does not mean that a distributed lot of drug product may contain a nonsterile unit.
                <span class="key-term">Invalidation</span> of a media fill run should be a rare
                occurrence.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：「」</h4>
                <p>
                    FDA ：， Media Fill <strong></strong>。
                    「 1 」，，
                    <strong></strong>。
                </p>
                <p>
                    ：，
                    <strong></strong>，，
                    ，「」。
                </p>
            </div>

            <div class="note-box">
                <h4>：Media Fill  (Invalidation) </h4>
                <p>
                    FDA ，Media Fill <strong></strong>。
                    ， Media Fill。
                    「」 Media Fill 。
                    。
                </p>
            </div>

            <div class="analogy-box">
                <h4>：Media Fill  ≠ </h4>
                <p>
                    Media Fill 「」1 ，
                    。：
                    Media Fill ，；
                    。
                    FDA ，。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                    CDMO  Media Fill ， FDA 。
                    ：（）、
                    （、、、）、
                     Media Fill （），
                     (CAPA) 。
                     FDA  483 。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- MEDIA FILL SUMMARY TABLE                               -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Media Fill  Process Simulation Parameter Summary</div>
    <div style="background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; margin-bottom: 1.5rem;">
        </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-B — FILTRATION EFFICACY                     -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.B — Filtration Efficacy  (pp. 27–28)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                Filtration is a common method of sterilizing drug product solutions. A
                <span class="key-term">sterilizing grade filter</span> should be validated to
                reproducibly remove viable microorganisms from the process stream, producing a
                <span class="key-term">sterile effluent</span>. Currently, such filters usually
                have a rated pore size of <span class="key-term">0.2 µm or smaller</span>. Use
                of <span class="key-term">redundant sterilizing filters</span> should be considered
                in many cases.
            </p>
            <p>
                Validation should include <span class="key-term">microbiological challenges</span>
                to simulate worst-case production conditions. Product bioburden should be evaluated
                when selecting a suitable challenge microorganism. The microorganism
                <span class="key-term"><em>Brevundimonas diminuta</em> (ATCC 19146)</span> when
                properly grown, harvested and used, is a common challenge microorganism for 0.2 µm
                rated filters because of its small size (0.3 µm mean diameter). A challenge
                concentration of at least <span class="key-term">10<sup>7</sup> organisms per cm<sup>2</sup></span>
                of effective filtration area should generally be used.
            </p>
            <p>
                Direct inoculation into the <span class="key-term">drug formulation</span> is the
                preferred method because it provides an assessment of the effect of drug product
                on the filter matrix and on the challenge organism.
            </p>
            <p>
                Factors that can affect filter performance include: (1) viscosity and surface tension,
                (2) pH, (3) compatibility of formulation components with the filter,
                (4) pressures, (5) flow rates, (6) maximum use time, (7) temperature,
                (8) osmolality, and (9) effects of
                <span class="key-term">hydraulic shock</span>. Filter validation should be conducted
                using the <span class="key-term">worst-case conditions</span>.
            </p>
            <p>
                <span class="key-term">Integrity testing</span> of the filter(s) should be
                routinely performed <span class="key-term">post-use</span>. Forward flow and
                bubble point tests are two integrity tests that can be used.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>： <em>Brevundimonas diminuta</em> ？</h4>
                <p>
                    <em>Brevundimonas diminuta</em>（ <em>Pseudomonas diminuta</em>，ATCC 19146）
                    ：
                </p>
                <ul>
                    <li><strong></strong>： 0.3 µm， 0.2 µm ，
                         0.2 µm ，</li>
                    <li><strong></strong>：，
                        </li>
                    <li><strong></strong>：</li>
                </ul>
                <p>
                     ≥ 10⁷ /cm² ，。
                </p>
            </div>

            <div class="note-box">
                <h4>： (Integrity Test) </h4>
                <p>
                    <strong></strong>（ Bubble Point Test
                     Forward Flow Test），<strong></strong>。
                    FDA ：，
                    （）。
                    ，，
                    。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，。
                    ：， CDMO （、、）；
                    /。
                    FDA ：<strong></strong>，
                    。
                    CDMO <strong> (filter identity verification)</strong> ，
                    （、）。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-C — STERILIZATION OF EQUIPMENT/CONTAINERS   -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.C — Sterilization of Equipment, Containers, and Closures 、 (pp. 28–30)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                Equipment surfaces that contact sterilized drug product or its sterilized containers
                or closures must be sterile (§ 211.67 and 211.113). Sterility of aseptic processing
                equipment should normally be maintained by
                <span class="key-term">sterilization between each batch</span>.
            </p>
            <p>
                Validation studies should be conducted to demonstrate the efficacy of the
                <span class="key-term">sterilization cycle</span>. The specific
                <span class="key-term">load configurations</span>, as well as
                <span class="key-term">biological indicator</span> and
                <span class="key-term">temperature sensor locations</span>, should be documented
                in validation records.
            </p>
            <p>
                It is important to remove <span class="key-term">air from the autoclave chamber</span>
                as part of a steam sterilization cycle. The insulating properties of air interfere
                with the ability of steam to transfer its energy to the load.
            </p>
            <p>
                <span class="key-term">Empty chamber studies</span> evaluate numerous locations
                throughout a sterilizing unit to confirm uniformity of conditions (e.g., temperature,
                pressure). <span class="key-term">Heat penetration studies</span> should be
                performed using the established sterilizer loads.
            </p>
            <p>
                A <span class="key-term">sterility assurance level (SAL) of 10<sup>-6</sup></span>
                or better should be demonstrated for a sterilization process. Cycle specifications
                should be based on the delivery of adequate lethality to the
                <span class="key-term">slowest to heat locations</span>.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：SAL 10⁻⁶ ？</h4>
                <p>
                    <strong> (Sterility Assurance Level, SAL) 10⁻⁶</strong> ：
                     100 ，。
                    ，「」。
                </p>
                <p>
                     SAL 10⁻⁶，<strong></strong>（），
                    ，。
                    <strong> (heat penetration study)</strong> <strong> (biological indicator)</strong>
                    ——。
                </p>
            </div>

            <div class="note-box">
                <h4>： (Air) </h4>
                <p>
                    <strong></strong>。
                    ，，
                    （、），
                     121°C， 115°C ，
                    SAL 。
                    （），
                    。
                </p>
            </div>

            <div class="concept-box">
                <h4>：SIP </h4>
                <p>
                     (Sterilize-in-Place, SIP) （）
                    ：<strong></strong>，
                    。
                    FDA <strong></strong>，
                    。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                    CDMO ：
                </p>
                <ul>
                    <li><strong></strong>：，
                        </li>
                    <li><strong></strong>：「」，
                        </li>
                    <li><strong></strong>：</li>
                </ul>
                <p>
                    <strong></strong>，
                    、，
                    。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-C.2 — EQUIPMENT CONTROLS AND CALIBRATION    -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.C.2 — Equipment Controls and Instrument Calibration  (pp. 30–31)</div>
    <div class="two-column">
        <div class="left-column">
            <h2> Original Text</h2>
            <p>
                For both validation and routine process control, the reliability of the data
                generated by <span class="key-term">sterilization cycle monitoring devices</span>
                should be considered to be of the utmost importance. Devices that measure cycle
                parameters should be <span class="key-term">routinely calibrated</span>. Written
                procedures should be established to ensure these devices are maintained in a
                calibrated state.
            </p>
            <ul>
                <li>
                    <span class="key-term">Temperature and pressure monitoring devices</span> for
                    heat sterilization should be calibrated at suitable intervals. The sensing
                    devices used for validation studies should be calibrated
                    <span class="key-term">before and after validation runs</span>.
                </li>
                <li>
                    <span class="key-term">Dwell time monitoring devices</span> should be
                    periodically calibrated.
                </li>
                <li>
                    The <span class="key-term">microbial count of a biological indicator</span>
                    should be confirmed. If the reliability of a vendor's Certificate of Analysis is
                    established through an appropriate qualification program, the
                    <span class="key-term">D-value</span> can be accepted in lieu of confirmatory
                    testing of each lot.
                </li>
                <li>
                    For <span class="key-term">dry heat depyrogenation tunnels</span>, devices used
                    to measure <span class="key-term">belt speed</span> should be routinely
                    calibrated. <span class="key-term">Bacterial endotoxin challenges</span> should
                    be appropriately prepared and measured.
                </li>
            </ul>
            <p>
                Equipment control should be ensured through placement of measuring devices at those
                control points that are most likely to rapidly detect unexpected
                <span class="key-term">process variability</span>. Routine evaluation of sterilizer
                performance-indicating attributes, such as
                <span class="key-term">equilibrium (come up) time</span> is important.
            </p>
        </div>
        <div class="right-column">
            <h2> Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>：D  (D-value) ？</h4>
                <p>
                    <strong>D  (D-value)</strong> ：，
                     log（ 90% ）（）。
                </p>
                <p>
                    ：D₁₂₁ = 1.5  121°C ， 1.5  10 。
                     10⁶， SAL 10⁻⁶  12  log ，
                     = 12 × D 。。
                </p>
            </div>

            <div class="note-box">
                <h4>：</h4>
                <p>
                     FDA ：，
                    <strong></strong><strong></strong>。
                    ：，；
                    。
                    ，。
                </p>
            </div>

            <div class="analogy-box">
                <h4>：「 (Equilibrium/Come Up Time)」</h4>
                <p>
                    ，——
                    <strong></strong>，。
                    「 (come up time)」：
                    ，，
                    「」。
                    ，、。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO </h4>
                <p>
                     CDMO ，（、、、）
                     FDA 。<strong> (Instrument Calibration Master Plan)</strong>，
                    、。
                    ，（），
                     D ，
                     CoA ，。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION SUMMARY                                        -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
        <h3 style="color: #92400e;"> Section Summary</h3>
        <ul>
            <li><strong> (Section VIII)：</strong>（→→→）；；。</li>
            <li><strong> (IX.A.1)：</strong>Media Fill  13 ，，、、、，； Media Fill 。</li>
            <li><strong> (IX.A.2)：</strong> 3 ；；； Media Fill 。</li>
            <li><strong> (IX.A.3–4)：</strong>； 5,000–10,000 ；；；。</li>
            <li><strong>、 (IX.A.5–7)：</strong> Media Fill ；（）； TSB/SCDM， &lt;100 CFU ；。</li>
            <li><strong> (IX.A.8–9)：</strong> 20–35°C、±2.5°C 、 14 （ 7 ）；；&lt;5K  1 ；5K–10K  1 、2 ；；。</li>
            <li><strong> (IX.B)：</strong>0.2 µm  B. diminuta ATCC 19146（≥10⁷/cm²）；；（/）；。</li>
            <li><strong> (IX.C)：</strong>；→→； SAL 10⁻⁶；；；D 。</li>
            <li><strong>CDMO ：</strong>、Media Fill 、、、、、， FDA  483 。</li>
        </ul>
    </div>

</div>
</body>
</html>