<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485:2016 - Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) -  ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) -  ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) -  ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) -  ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) -  ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of " Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISO 13485:2016</h1>
            <p class="subtitle">Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes |  —  —  </p>
        </div>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">Foreword, Introduction & Terms</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">QMS Requirements & Management Responsibility</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">Resource Management & Design Controls</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">Purchasing, Production & Sterile Device Requirements</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">Measurement, Analysis & Improvement + Annexes</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Section 1: Foreword, Introduction & Terms ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Section 1: Foreword, Introduction & Terms</h2>
                <p>、 | p1-p14</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.v – p.5 | ISO/TC 210</div>
    <div><span class="source-badge">ISO 13485</span></div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> ISO 13485:2016 ： ISO 9001 ，</li>
        <li> 0.2 ：「shall」、「should」、「documented」++</li>
        <li>：， CDMO </li>
        <li> 22 （3.1–3.20）， advisory notice、manufacturer、medical device、risk、sterile medical device</li>
        <li> ISO 13485 ， ISO 9001 </li>
    </ul>
</div>

<!-- ====== FOREWORD ====== -->
<div class="section-title">Foreword — ISO 13485:2016 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>Foreword</h3>
        <p>ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees.</p>
        <p>The committee responsible for this document is <span class="key-term">Technical Committee ISO/TC 210</span>, Quality management and corresponding general aspects for medical devices.</p>
        <p>This <strong>third edition</strong> of ISO 13485 cancels and replaces the second edition (ISO 13485:2003) and ISO/TR 14969:2004, which have been technically revised. It also incorporates the Technical Corrigendum ISO 13485:2003/Cor.1:2009. A summary of the changes incorporated into this edition compared with the previous edition is given in Annex A.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：ISO/TC 210 </h4>
            <p><strong>ISO/TC 210</strong>（Technical Committee 210）「」。 TC 84 ，TC 210 。</p>
            <p>（2016）：</p>
            <ul>
                <li> ISO/TR 14969:2004（）</li>
                <li><strong></strong>（risk-based approach ）</li>
                <li><strong></strong>（manufacturer / authorized representative / importer / distributor）</li>
                <li>（4.1.5），</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>：2003  vs. 2016 </h4>
            <p> QMS  2003 ，：</p>
            <ul>
                <li>2016  <strong>4.1.6：QMS </strong>（、ERP ）</li>
                <li>2016  <strong>Medical Device File（4.2.3）</strong>（2003 ）</li>
                <li>5.6.2 「<strong></strong>」</li>
                <li>ISO/TR 14969（），</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== INTRODUCTION 0.1 ====== -->
<div class="section-title">Introduction 0.1 — ：</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>0.1 General</h3>
        <p>This International Standard specifies requirements for a quality management system that can be used by an organization involved in <strong>one or more stages of the life-cycle of a medical device</strong>, including design and development, production, storage and distribution, installation, servicing and final decommissioning and disposal of medical devices, and design and development, or provision of associated activities (e.g. technical support).</p>
        <p>The requirements in this International Standard can also be used by <strong>suppliers or other external parties</strong> providing product (e.g. raw materials, components, subassemblies, medical devices, sterilization services, calibration services, distribution services, maintenance services) to such organizations.</p>
        <p>Several jurisdictions have regulatory requirements for the application of quality management systems by organizations with a variety of roles in the supply chain for medical devices. Consequently, this International Standard expects that the organization:</p>
        <ul>
            <li>identifies its role(s) under applicable regulatory requirements;</li>
            <li>identifies the regulatory requirements that apply to its activities under these roles;</li>
            <li>incorporates these applicable regulatory requirements within its quality management system.</li>
        </ul>
        <p>The adoption of a quality management system is a strategic decision of an organization. The design and implementation of an organization's quality management system is influenced by:</p>
        <ul>
            <li>organizational environment, changes in that environment;</li>
            <li>organization's varying needs and particular objectives;</li>
            <li>product the organization provides and processes employed;</li>
            <li>organization's size and organizational structure;</li>
            <li>regulatory requirements applicable to the organization's activities.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：ISO 13485 </h4>
            <p>「」——：</p>
            <ul>
                <li><strong></strong>（）</li>
                <li><strong></strong>（、CDMO）</li>
                <li><strong></strong>（3PL/）</li>
                <li><strong></strong>（）</li>
                <li><strong>//</strong>（）</li>
            </ul>
            <p> CDMO ，ISO 13485 （supply chain audit），（ CE/MDR、 FDA QSR）。</p>
        </div>
        <div class="analogy-box">
            <h4>：</h4>
            <p>「」。：「」、「」、「」？。</p>
            <p>CDMO ：</p>
            <ul>
                <li>CMO（Contract Manufacturing Organization）→ （Manufacturer）</li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p> QMS ， QMS 。</p>
        </div>
    </div>
</div>

<!-- ====== INTRODUCTION 0.2 ====== -->
<div class="section-title">Introduction 0.2–0.5 — 、 ISO 9001 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>0.2 Clarification of concepts</h3>
        <p>In this International Standard, the following terms or phrases are used in the context described below.</p>
        <ul>
            <li>When a requirement is qualified by the phrase <strong>"as appropriate"</strong>, it is deemed to be appropriate unless the organization can justify otherwise.</li>
            <li>When the term <strong>"risk"</strong> is used, the application pertains to safety or performance requirements of the medical device or meeting applicable regulatory requirements.</li>
            <li>When a requirement is required to be <strong>"documented"</strong>, it is also required to be established, implemented and maintained.</li>
            <li>When the term <strong>"product"</strong> is used, it can also mean "service".</li>
            <li>When the term <strong>"regulatory requirements"</strong> is used, it encompasses requirements contained in any law applicable to the user of this International Standard (e.g. statutes, regulations, ordinances or directives).</li>
        </ul>
        <p>Verbal forms used in this Standard:</p>
        <ul>
            <li><strong>"shall"</strong> indicates a requirement</li>
            <li><strong>"should"</strong> indicates a recommendation</li>
            <li><strong>"may"</strong> indicates a permission</li>
            <li><strong>"can"</strong> indicates a possibility or a capability</li>
        </ul>
        <h3>0.3 Process approach</h3>
        <p>This International Standard is based on a process approach to quality management. Any activity that receives input and converts it to output can be considered as a process. The "process approach" refers to the application of a system of processes within an organization, together with the identification and interactions of these processes, and their management to produce the desired outcome.</p>
        <h3>0.4 Relationship with ISO 9001</h3>
        <p>While this is a <strong>stand-alone standard</strong>, it is based on ISO 9001:2008. This International Standard includes some particular requirements for organizations involved in the life-cycle of medical devices and <strong>excludes some of the requirements of ISO 9001</strong> that are not appropriate as regulatory requirements. Because of these exclusions, organizations whose quality management systems conform to this International Standard <strong>cannot claim conformity to ISO 9001</strong> unless their quality management system meets all the requirements of ISO 9001.</p>
        <h3>0.5 Compatibility with other management systems</h3>
        <p>This International Standard does not include requirements specific to other management systems, such as those particular to environmental management, occupational health and safety management, or financial management. However, it enables an organization to align or integrate its own quality management system with related management system requirements.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>："documented" </h4>
            <p>ISO 13485 「documented」，。：</p>
            <p><strong>documented = established（）+ implemented（）+ maintained（）</strong></p>
            <p>：「documented procedure」， SOP ，：</p>
            <ul>
                <li>（established）？</li>
                <li>（implemented）？</li>
                <li>（maintained）？</li>
            </ul>
            <p>。</p>
        </div>
        <div class="analogy-box">
            <h4>："shall" vs. "should" </h4>
            <p> ISO ，：</p>
            <p><strong>"shall"（）</strong>：「…」——（nonconformity）。</p>
            <p><strong>"should"（）</strong>：「…」——，。</p>
            <p>ISO 13485  "shall"  ISO 9001 ，。， shall/should 。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  ISO 13485 。「 ISO 9001 ， ISO 13485 ？」 0.4 ，？？</li>
                <li>QMS  "should review annually"（）。， nonconformity？</li>
                <li>CDMO 。 0.1 ， CDMO ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：ISO 13485 vs. ISO 9001 </h4>
            <p style="margin-top:0.5rem; font-size:0.88rem;"><strong>：</strong> ISO 13485 <em></em> ISO 9001；。。</p>
        </div>
        <!-- ====== SCOPE ====== -->
<div class="section-title">Clause 1: Scope — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>1 Scope</h3>
        <p>This International Standard specifies requirements for a quality management system where an organization needs to demonstrate its ability to <span class="key-term">provide medical devices and related services that consistently meet customer and applicable regulatory requirements</span>.</p>
        <p>Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support). This International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to such organizations.</p>
        <p>Requirements of this International Standard are applicable to organizations regardless of their size and regardless of their type except where explicitly stated.</p>
        <p>The processes required by this International Standard that are applicable to the organization, but are not performed by the organization, are the responsibility of the organization and are accounted for in the organization's quality management system by monitoring, maintaining, and controlling the processes.</p>
        <div class="quote-box">
            "If applicable regulatory requirements permit exclusions of design and development controls, this can be used as a justification for their exclusion from the quality management system."
        </div>
        <p>If any requirement in Clauses 6, 7 or 8 is not applicable due to the activities undertaken by the organization or the nature of the medical device, the organization does not need to include such a requirement in its quality management system. For any clause that is determined to be not applicable, the organization records the justification as described in 4.2.2.</p>

        <h3>2 Normative References</h3>
        <p>The following documents are normatively referenced and are indispensable for its application:</p>
        <p><strong>ISO 9000:2015</strong> — Quality management systems — Fundamentals and vocabulary</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：</h4>
            <p>ISO 13485  Scope ：「demonstrate its ability to provide… that consistently meet customer and applicable regulatory requirements」。</p>
            <p>：</p>
            <ul>
                <li><strong>demonstrate（）</strong>：QMS 「」，<em></em></li>
                <li><strong>consistently（）</strong>：，、</li>
                <li><strong>applicable regulatory（）</strong>：，</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>：（Design &amp; Development Exclusion）</h4>
            <p>ISO 13485 （Clause 7.3）—— CDMO ：</p>
            <ul>
                <li><strong></strong>：，</li>
                <li><strong></strong>：（4.2.2）</li>
                <li><strong>CDMO </strong>： CDMO /，， QMS  7.3——</li>
            </ul>
            <p>，<strong></strong>。</p>
        </div>
        <div class="analogy-box">
            <h4>：</h4>
            <p>「，」。——，（）。</p>
            <p> CDMO ： CDMO ， CDMO  QMS （4.1.5 ）， CDMO 。</p>
        </div>
    </div>
</div>

<!-- ====== TERMS 3.1-3.10 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.1–3.10) — （）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>3 Terms and Definitions</h3>
        <p>For the purposes of this document, the terms and definitions given in ISO 9000:2015 and the following apply.</p>

        <div class="term-entry">
            <span class="term-num">3.1</span>
            <span class="term-name">advisory notice</span>
            <p>Notice issued by the organization, subsequent to delivery of the medical device, to provide supplementary information or to advise on action to be taken in the: use of a medical device, modification of a medical device, return of the medical device to the organization that supplied it, or destruction of a medical device.</p>
            <p class="term-note">Note 1: Issuance of an advisory notice can be required to comply with applicable regulatory requirements.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.2</span>
            <span class="term-name">authorized representative</span>
            <p>Natural or legal person established within a country or jurisdiction who has received a written mandate from the manufacturer to act on his behalf for specified tasks with regard to the latter's obligations under that country or jurisdiction's legislation.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.3</span>
            <span class="term-name">clinical evaluation</span>
            <p>Assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer.</p>
            <p class="term-note">[SOURCE: GHTF/SG5/N4:2010]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.4</span>
            <span class="term-name">complaint</span>
            <p>Written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a medical device that has been released from the organization's control or related to a service that affects the performance of such medical devices.</p>
            <p class="term-note">Note 1: This definition of "complaint" differs from the definition given in ISO 9000:2015.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.5</span>
            <span class="term-name">distributor</span>
            <p>Natural or legal person in the supply chain who, on his own behalf, furthers the availability of a medical device to the end user.</p>
            <p class="term-note">Note 1: More than one distributor may be involved in the supply chain. Note 2: Persons involved in storage and transport on behalf of the manufacturer, importer or distributor, are not distributors under this definition.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.6</span>
            <span class="term-name">implantable medical device</span>
            <p>Medical device which can only be removed by medical or surgical intervention and which is intended to be totally or partially introduced into the human body or a natural orifice, or replace an epithelial surface or the surface of the eye, and remain after the procedure for at least 30 days.</p>
            <p class="term-note">Note 1: This definition includes active implantable medical device.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.7</span>
            <span class="term-name">importer</span>
            <p>Natural or legal person in the supply chain who is the first in a supply chain to make a medical device, manufactured in another country or jurisdiction, available in the country or jurisdiction where it is to be marketed.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.8</span>
            <span class="term-name">labelling</span>
            <p>Label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N70:2011]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.9</span>
            <span class="term-name">life-cycle</span>
            <p>All phases in the life of a medical device, from the initial conception to final decommissioning and disposal.</p>
            <p class="term-note">[SOURCE: ISO 14971:2007, 2.7]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.10</span>
            <span class="term-name">manufacturer</span>
            <p>Natural or legal person with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s).</p>
            <p class="term-note">Note 1: Has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements. Note 5: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and makes it available under his own name, should be considered the manufacturer.</p>
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：Advisory Notice（3.1）— </h4>
            <p><strong>Advisory Notice</strong>（）「」，：</p>
            <ul>
                <li>（ IFU）</li>
                <li>（）</li>
                <li>（）</li>
                <li></li>
            </ul>
            <p> Post-Market Surveillance（）， CAPA ，Advisory Notice 。FDA  Field Safety Corrective Action（FSCA） MDR  Field Safety Notice（FSN）。</p>
        </div>
        <div class="concept-box">
            <h4>：Authorized Representative（3.2）—  AR </h4>
            <p> MDR <strong>（EU AR）</strong>， ISO 13485  3.2 。</p>
            <p> CDMO ：（）， CDMO ，（） EU AR。CDMO ， EU AR 。</p>
        </div>
        <div class="note-box">
            <h4>：Manufacturer（3.10）</h4>
            <p>「Manufacturer」 7  Notes，：</p>
            <p><strong>Manufacturer = </strong>——。</p>
            <p> CDMO ：</p>
            <ul>
                <li>CDMO  →  Manufacturer，CDMO </li>
                <li> CDMO  → CDMO  Manufacturer，</li>
                <li>Note 5 ： CDMO  →  Manufacturer</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：Distributor（3.5）vs. </h4>
            <p>Note 2 ：<strong>/， Distributor</strong>。</p>
            <p>：「」，。，。</p>
            <p>， QMS —— ISO 13485  Distributor ，/。</p>
        </div>
    </div>
</div>

<!-- ====== TERMS 3.11-3.20 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.11–3.20) — （）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div class="term-entry">
            <span class="term-num">3.11</span>
            <span class="term-name">medical device</span>
            <p>Instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of: diagnosis, prevention, monitoring, treatment or alleviation of disease; diagnosis, monitoring, treatment, alleviation of or compensation for an injury; investigation, replacement, modification, or support of the anatomy or of a physiological process; supporting or sustaining life; control of conception; disinfection of medical devices; providing information by means of in vitro examination of specimens derived from the human body;</p>
            <p>and does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its intended function by such means.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N071:2012]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.12</span>
            <span class="term-name">medical device family</span>
            <p>Group of medical devices manufactured by or for the same organization and having the same basic design and performance characteristics related to safety, intended use and function.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.13</span>
            <span class="term-name">performance evaluation</span>
            <p>Assessment and analysis of data to establish or verify the ability of an in vitro diagnostic medical device to achieve its intended use.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.14</span>
            <span class="term-name">post-market surveillance</span>
            <p>Systematic process to collect and analyse experience gained from medical devices that have been placed on the market.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.15</span>
            <span class="term-name">product</span>
            <p>Result of a process. There are four generic product categories: services, software, hardware, and processed materials. When the term "product" is used in this International Standard, it can also mean "service".</p>
            <p class="term-note">Note 3: This definition of "product" differs from the definition given in ISO 9000:2015.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.16</span>
            <span class="term-name">purchased product</span>
            <p>Product provided by a party outside the organization's quality management system.</p>
            <p class="term-note">Note 1: The provision of product does not necessarily infer a commercial or financial arrangement.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.17</span>
            <span class="term-name">risk</span>
            <p>Combination of the probability of occurrence of harm and the severity of that harm.</p>
            <p class="term-note">Note 1: This definition of "risk" differs from the definition given in ISO 9000:2015. [SOURCE: ISO 14971:2007, 2.16]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.18</span>
            <span class="term-name">risk management</span>
            <p>Systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk.</p>
            <p class="term-note">[SOURCE: ISO 14971:2007, 2.22]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.19</span>
            <span class="term-name">sterile barrier system</span>
            <p>Minimum package that prevents ingress of microorganisms and allows aseptic presentation of the product at the point of use.</p>
            <p class="term-note">[SOURCE: ISO 11607-1:2006, 3.22]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.20</span>
            <span class="term-name">sterile medical device</span>
            <p>Medical device intended to meet the requirements for sterility.</p>
            <p class="term-note">Note 1: The requirements for sterility of a medical device can be subject to applicable regulatory requirements or standards.</p>
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：Medical Device（3.11）</h4>
            <p>：「<strong>、</strong>」—— vs. 。</p>
            <p>（Combination Products）：</p>
            <ul>
                <li>（PFS）+  → （）→ <strong></strong></li>
                <li> → （）+  →  → </li>
                <li> →  → <strong></strong></li>
            </ul>
            <p> CDMO ，，。</p>
        </div>
        <div class="concept-box">
            <h4>：Medical Device Family（3.12） MDF </h4>
            <p>ISO 13485  4.2.3 <strong></strong>「Medical Device File（MDF）」。</p>
            <p>「Medical Device Family」 MDF ：</p>
            <ul>
                <li> CDMO  5 （、）， 5  family →  MDF</li>
                <li>（ vs. ）， MDF</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>：Risk（3.17）—  ISO 9001 </h4>
            <p>ISO 13485  <strong>ISO 14971  Risk </strong>（ × ）， ISO 9001 。</p>
            <p>：</p>
            <ul>
                <li>ISO 9001 「risk」：、、</li>
                <li>ISO 13485 「risk」：、、</li>
            </ul>
            <p>CDMO  FMEA  Risk Assessment ， ISO 14971 （severity × probability × detectability）， ISO 9001 。</p>
        </div>
        <div class="note-box">
            <h4>：Sterile Barrier System（3.19）</h4>
            <p> ISO 11607-1——「」。</p>
            <p>Sterile Barrier System（SBS）「<strong></strong>」。 CDMO ：</p>
            <ul>
                <li>PFS （）= SBS</li>
                <li>SBS （）= 7.5.7 </li>
                <li>SBS  ISO 11607 ， ISO 13485 ， ISO 13485  7.5.7 </li>
            </ul>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO （1 mL、2 mL、5 mL），。 3.12  medical device family ， Medical Device File？？</li>
                <li>Post-Market Surveillance（3.14）「」。 CDMO  QMS ， PMS ？CDMO ？</li>
                <li>：「 ERP  Risk Assessment  ISO 9001 ，ISO 13485 。」 3.17  ISO 13485 ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>ISO 13485 ， ISO 9001 </strong>：「」，（MDF、Advisory Notice、）。 ISO 13485  ISO 9001。</li>
        <li><strong></strong>：「shall」= ；「documented」= ++；「as appropriate」= 。</li>
        <li><strong></strong>：， CDMO、、， QMS。</li>
        <li><strong>20 </strong>： Manufacturer（）、Advisory Notice（）、Risk（ISO 14971 ，）、Sterile Barrier System（ISO 11607 ）。</li>
        <li><strong></strong>： CDMO  Clause 7.3， Quality Manual 。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 2: QMS Requirements & Management Responsibility ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Section 2: QMS Requirements & Management Responsibility</h2>
                <p>QMS | p15-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.6 – p.11 | Clauses 4.1–5.6</div>
    <div><span class="source-badge">ISO 13485</span></div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> QMS ： →  →  →  → ； Medical Device File（4.2.3）</li>
        <li>（4.2.4） 8 ， CDMO </li>
        <li> 4.1 ：，；</li>
        <li> ISO 13485  ISO 9001 「」（5.3）：13485 「」</li>
        <li>（5.6），</li>
    </ul>
</div>

<!-- ====== CLAUSE 4.1 ====== -->
<div class="section-title">Clause 4.1 — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>4 Quality management system</h3>
        <h3>4.1 General requirements</h3>

        <div class="req-block">
            <span class="req-id">4.1.1</span>
            <p>The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements.</p>
            <p>The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements.</p>
            <p>The organization shall <strong>document the role(s) undertaken by the organization</strong> under the applicable regulatory requirements.</p>
            <p><em>NOTE: Roles can include manufacturer, authorized representative, importer or distributor.</em></p>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.2</span>
            <p>The organization shall:</p>
            <ul>
                <li>determine the processes needed for the QMS and their application throughout the organization taking into account the roles undertaken by the organization;</li>
                <li><strong>apply a risk based approach to the control of the appropriate processes</strong> needed for the QMS;</li>
                <li>determine the sequence and interaction of these processes.</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.3</span>
            <p>For each QMS process, the organization shall:</p>
            <ul>
                <li>determine criteria and methods to ensure operation and control are effective;</li>
                <li>ensure the availability of resources and information;</li>
                <li>implement actions necessary to achieve planned results;</li>
                <li>monitor, measure as appropriate, and analyse these processes;</li>
                <li>establish and maintain records needed to demonstrate conformance (see 4.2.5).</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.4</span>
            <p>Changes to QMS processes shall be:</p>
            <ul>
                <li>evaluated for their impact on the quality management system;</li>
                <li>evaluated for their impact on the medical devices produced;</li>
                <li>controlled in accordance with the requirements of this International Standard and applicable regulatory requirements.</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.5</span>
            <p>When the organization chooses to <strong>outsource any process that affects product conformity</strong> to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be <strong>proportionate to the risk involved</strong> and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include <strong>written quality agreements</strong>.</p>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.6</span>
            <p>The organization shall document procedures for the <strong>validation of the application of computer software</strong> used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：4.1 </h4>
            <p>Clause 4.1 ：</p>
            <ul>
                <li><strong>4.1.1</strong>： QMS  + </li>
                <li><strong>4.1.2–4.1.3</strong>：（PDCA ）</li>
                <li><strong>4.1.4</strong>：（ QMS ）</li>
                <li><strong>4.1.5</strong>：（）</li>
                <li><strong>4.1.6</strong>：QMS （2016 ）</li>
            </ul>
            <p> CDMO ，4.1.1 「」：/ QMS ，（FDA 21 CFR Part 820、EU MDR、PMDA ）。</p>
        </div>
        <div class="note-box">
            <h4>：4.1.5  — </h4>
            <p>4.1.5 ：<strong>，</strong>。</p>
            <p>：</p>
            <ul>
                <li>（Written Quality Agreement）？</li>
                <li>？</li>
                <li>（ = ）？</li>
                <li> 7.4（）？</li>
            </ul>
            <p>：CDMO  CoC（Certificate of Compliance）， →  4.1.5  Major NC。</p>
        </div>
        <div class="concept-box">
            <h4>：4.1.6 QMS  — 2016 </h4>
            <p> 2016  2003 。：</p>
            <ul>
                <li><strong>（eBMR/EBR）</strong></li>
                <li><strong>LIMS（）</strong></li>
                <li><strong>ERP （SAP QM ）</strong></li>
                <li><strong>（Minitab、JMP ） QC </strong></li>
                <li><strong>（DMS/EDMS）</strong></li>
            </ul>
            <p>—— IQ/OQ/PQ 。</p>
        </div>
        <div class="analogy-box">
            <h4>：</h4>
            <p>4.1.2  QMS 「」。：</p>
            <p>（）；（）。</p>
            <p> CDMO  QMS ，：（），、、。</p>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 4.2 ====== -->
<div class="section-title">Clause 4.2 — ：</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>4.2 Documentation requirements</h3>

        <h4>4.2.1 General</h4>
        <p>The QMS documentation shall include:</p>
        <ul>
            <li>documented statements of a <strong>quality policy</strong> and quality objectives;</li>
            <li>a <strong>quality manual</strong>;</li>
            <li>documented procedures and records required by this International Standard;</li>
            <li>documents, including records, determined by the organization to be necessary to ensure the effective planning, operation, and control of its processes;</li>
            <li>other documentation specified by <strong>applicable regulatory requirements</strong>.</li>
        </ul>

        <h4>4.2.2 Quality manual</h4>
        <p>The organization shall document a quality manual that includes:</p>
        <ul>
            <li>the scope of the quality management system, including details of and <strong>justification for any exclusion or non-application</strong>;</li>
            <li>the documented procedures for the quality management system, or reference to them;</li>
            <li>a description of the interaction between the processes of the quality management system.</li>
        </ul>
        <p>The quality manual shall outline the structure of the documentation used in the quality management system.</p>

        <h4>4.2.3 Medical device file</h4>
        <p>For each medical device type or medical device family, the organization shall establish and maintain <strong>one or more files</strong> either containing or referencing documents generated to demonstrate conformity to the requirements of this International Standard and compliance with applicable regulatory requirements.</p>
        <p>The content of the file(s) shall include, but is not limited to:</p>
        <ul>
            <li>general description of the medical device, intended use/purpose, and labelling, including any instructions for use;</li>
            <li>specifications for product;</li>
            <li>specifications or procedures for manufacturing, packaging, storage, handling and distribution;</li>
            <li>procedures for measuring and monitoring;</li>
            <li>as appropriate, requirements for installation;</li>
            <li>as appropriate, procedures for servicing.</li>
        </ul>

        <h4>4.2.4 Control of documents</h4>
        <p>Documents required by the QMS shall be controlled. A documented procedure shall define the controls needed to:</p>
        <ul>
            <li>a) review and approve documents for adequacy <strong>prior to issue</strong>;</li>
            <li>b) review, update as necessary and <strong>re-approve</strong> documents;</li>
            <li>c) ensure that the <strong>current revision status</strong> of and changes to documents are identified;</li>
            <li>d) ensure that <strong>relevant versions</strong> of applicable documents are available at points of use;</li>
            <li>e) ensure that documents remain <strong>legible and readily identifiable</strong>;</li>
            <li>f) ensure that documents of <strong>external origin</strong> are identified and their distribution controlled;</li>
            <li>g) prevent <strong>deterioration or loss</strong> of documents;</li>
            <li>h) prevent the <strong>unintended use of obsolete documents</strong> and apply suitable identification to them.</li>
        </ul>
        <p>The organization shall define the period for which at least one copy of obsolete documents shall be retained. This period shall ensure that documents to which medical devices have been manufactured and tested are available for <strong>at least the lifetime of the medical device</strong>, but not less than the retention period of any resulting record, or as specified by applicable regulatory requirements.</p>

        <h4>4.2.5 Control of records</h4>
        <p>Records shall be maintained to provide evidence of conformity to requirements and of the effective operation of the QMS. The organization shall document procedures to define controls needed for identification, storage, security and integrity, retrieval, retention time and disposition of records.</p>
        <p>The organization shall define and implement methods for protecting <strong>confidential health information</strong> contained in records in accordance with applicable regulatory requirements.</p>
        <p>Records shall remain legible, readily identifiable and retrievable. Changes to a record shall remain identifiable.</p>
        <p>The organization shall retain records for at least the <strong>lifetime of the medical device</strong> as defined by the organization, or as specified by applicable regulatory requirements, but <strong>not less than two years</strong> from the medical device release by the organization.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：Medical Device File（4.2.3）— ISO 13485 </h4>
            <p>MDF  ISO 13485  ISO 9001 。，<strong></strong>：</p>
            <ul>
                <li> +  + （ IFU）</li>
                <li>（、、）</li>
                <li>///</li>
                <li></li>
                <li>（）</li>
                <li>（）</li>
            </ul>
            <p>MDF  FDA QSR  Device History Record (DHR) + Device Master Record (DMR)  MDR  Technical Documentation 。</p>
            <p><strong> CDMO </strong>：CDMO  MDF（）， MDF （ c ）， MDF 。</p>
        </div>
        <div class="note-box">
            <h4>： 8  — </h4>
            <p>4.2.4  8 （a–h），：</p>
            <ul>
                <li><strong>a) </strong>： SOP  → Nonconformity</li>
                <li><strong>b) </strong>：SOP  → Observation</li>
                <li><strong>c) </strong>： → Nonconformity</li>
                <li><strong>d) </strong>： SOP → Major NC</li>
                <li><strong>e) </strong>： → Observation</li>
                <li><strong>f) </strong>： → Nonconformity</li>
                <li><strong>g) /</strong>： → Observation</li>
                <li><strong>h) </strong>： SOP 「」→ Major NC</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>：</h4>
            <p>4.2.5 <strong></strong>：</p>
            <ol>
                <li></li>
                <li> <strong>2 </strong></li>
                <li></li>
            </ol>
            <p>：</p>
            <ul>
                <li>FDA 21 CFR 820.180： 2 （）</li>
                <li>EU MDR： 15 </li>
                <li>（PFS/）： 5–10 </li>
            </ul>
            <p>CDMO ，。</p>
        </div>
        <div class="analogy-box">
            <h4>： vs. </h4>
            <p>ISO 13485 「（document）」「（record）」：</p>
            <p><strong></strong>：「」（SOP、、）——。</p>
            <p><strong></strong>：「」（、）——，（）。</p>
            <p>：（）；（）。：。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>CDMO ，（Product Specification） MDF 。 4.2.3  4.2.4，CDMO  QMS ？</li>
                <li> SOP（Revision A  Revision C）。 4.2.4(h)，（Observation / Minor NC / Major NC）？CAPA ？</li>
                <li>（）， 10 ， 2026 。 EU MDR  15 ，？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：QMS </h4>
            <p>ISO 13485 ：</p>
            <p>ISO 13485  ISO 9001 ：<strong>Legal 4 </strong>（ FDA 、CE ），。</p>
        </div>
        <!-- ====== CLAUSE 5.1-5.4 ====== -->
<div class="section-title">Clause 5.1–5.4 — ：、、</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5 Management responsibility</h3>

        <h4>5.1 Management commitment</h4>
        <p>Top management shall provide evidence of its commitment to the development and implementation of the quality management system and maintenance of its effectiveness by:</p>
        <ul>
            <li>communicating to the organization the importance of meeting customer as well as applicable regulatory requirements;</li>
            <li>establishing the quality policy;</li>
            <li>ensuring that quality objectives are established;</li>
            <li>conducting management reviews;</li>
            <li>ensuring the availability of resources.</li>
        </ul>

        <h4>5.2 Customer focus</h4>
        <p>Top management shall ensure that <strong>customer requirements and applicable regulatory requirements</strong> are determined and met.</p>

        <h4>5.3 Quality policy</h4>
        <p>Top management shall ensure that the quality policy:</p>
        <ul>
            <li>is applicable to the purpose of the organization;</li>
            <li>includes a commitment to <strong>comply with requirements and to maintain the effectiveness</strong> of the quality management system;</li>
            <li>provides a framework for establishing and reviewing quality objectives;</li>
            <li>is communicated and understood within the organization;</li>
            <li>is reviewed for continuing suitability.</li>
        </ul>

        <h4>5.4.1 Quality objectives</h4>
        <p>Top management shall ensure that quality objectives, including those needed to meet <strong>applicable regulatory requirements</strong> and requirements for product, are established at relevant functions and levels within the organization. The quality objectives shall be measurable and consistent with the quality policy.</p>

        <h4>5.4.2 Quality management system planning</h4>
        <p>Top management shall ensure that:</p>
        <ul>
            <li>the planning of the QMS is carried out in order to meet the requirements given in 4.1, as well as the quality objectives;</li>
            <li>the <strong>integrity of the QMS is maintained</strong> when changes to the quality management system are planned and implemented.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：Management Commitment（5.1）「evidence」</h4>
            <p> 5.1 ：「provide <strong>evidence</strong> of its commitment」。Top Management ，：</p>
            <ul>
                <li>（ Top Management ？）</li>
                <li>（？）</li>
                <li>（、）</li>
                <li>（Top Management ？）</li>
            </ul>
            <p> QA  CEO ， 5.1  Observation——「Top Management 」。</p>
        </div>
        <div class="note-box">
            <h4>：5.4.1 </h4>
            <p>ISO 13485  5.4.1 「」。：</p>
            <ul>
                <li> 30 ，「100%  30 」</li>
                <li> FDA 483 ，</li>
                <li>「（measurable）」——「」，「 ≥ 4.2/5」</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：5.4.2 QMS </h4>
            <p>5.4.2(b)  QMS 「 QMS 」。——，。</p>
            <p> CDMO ：、 ERP ，： QMS ？？。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：5.3  —  ISO 9001 </h4>
            <p>：</p>
            <p><strong></strong>：ISO 13485 「」——：<strong></strong>，。 ISO 9001，。</p>
        </div>
        <!-- ====== CLAUSE 5.5-5.6 ====== -->
<div class="section-title">Clause 5.5–5.6 — 、、</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h4>5.5.1 Responsibility and authority</h4>
        <p>Top management shall ensure that responsibilities and authorities are <strong>defined, documented and communicated</strong> within the organization.</p>
        <p>Top management shall document the <strong>interrelation of all personnel</strong> who manage, perform and verify work affecting quality and shall ensure the independence and authority necessary to perform these tasks.</p>

        <h4>5.5.2 Management representative</h4>
        <p>Top management shall appoint a member of management who, irrespective of other responsibilities, has responsibility and authority that includes:</p>
        <ul>
            <li>ensuring that processes needed for the QMS are <strong>documented</strong>;</li>
            <li>reporting to top management on the <strong>effectiveness of the QMS and any need for improvement</strong>;</li>
            <li>ensuring the promotion of awareness of <strong>applicable regulatory requirements</strong> and QMS requirements throughout the organization.</li>
        </ul>

        <h4>5.5.3 Internal communication</h4>
        <p>Top management shall ensure that appropriate communication processes are established within the organization and that communication takes place regarding the <strong>effectiveness of the quality management system</strong>.</p>

        <h4>5.6.1 Management review — General</h4>
        <p>The organization shall document procedures for management review. Top management shall review the organization's QMS at <strong>documented planned intervals</strong> to ensure its continuing suitability, adequacy and effectiveness. The review shall include assessing opportunities for improvement and the need for changes to the QMS, including the quality policy and quality objectives.</p>
        <p>Records from management reviews shall be maintained (see 4.2.5).</p>

        <h4>5.6.2 Review input</h4>
        <p>The input to management review shall include, but is not limited to, information arising from:</p>
        <ul>
            <li>a) feedback;</li>
            <li>b) <strong>complaint handling</strong>;</li>
            <li>c) <strong>reporting to regulatory authorities</strong>;</li>
            <li>d) audits;</li>
            <li>e) monitoring and measurement of processes;</li>
            <li>f) monitoring and measurement of product;</li>
            <li>g) corrective action;</li>
            <li>h) preventive action;</li>
            <li>i) follow-up actions from previous management reviews;</li>
            <li>j) changes that could affect the QMS;</li>
            <li>k) recommendations for improvement;</li>
            <li>l) <strong>applicable new or revised regulatory requirements</strong>.</li>
        </ul>

        <h4>5.6.3 Review output</h4>
        <p>The output from management review shall be recorded and include the input reviewed and any decisions and actions related to:</p>
        <ul>
            <li>improvement needed to maintain the suitability, adequacy, and effectiveness of the QMS and its processes;</li>
            <li>improvement of product related to customer requirements;</li>
            <li><strong>changes needed to respond to applicable new or revised regulatory requirements</strong>;</li>
            <li>resource needs.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：5.5.1  — 「」</h4>
            <p>5.5.1 「<strong></strong>」。：</p>
            <ul>
                <li>QA/QC （）</li>
                <li> QP（Qualified Person）</li>
                <li>（Internal Auditor）</li>
            </ul>
            <p>：（Org Chart）+ （Job Description）+ （RACI Matrix），。</p>
        </div>
        <div class="concept-box">
            <h4>：Management Representative（5.5.2）</h4>
            <p>5.5.2  Management Representative（） ISO 13485  ISO 9001:2015 ：「<strong>management </strong>」（）。</p>
            <p> c）「<strong></strong>」——：</p>
            <ul>
                <li> FDA  EU ，</li>
                <li></li>
                <li>，</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>：5.6.2  — </h4>
            <p> ISO 9001 ，ISO 13485 ：</p>
            <ul>
                <li><strong>b) </strong>：，、</li>
                <li><strong>c) </strong>：MDR（Medical Device Reporting）、</li>
                <li><strong>l) /</strong>： Top Management  QMS </li>
            </ul>
            <p>：「」「」 → Major NC in FDA/notified body audits。</p>
        </div>
        <div class="analogy-box">
            <h4>：5.6 </h4>
            <p>「」——（ CAPA ）， QMS 、、。</p>
            <p>5.6.3 ：QMS 、、、。：<strong>「」</strong>——「、」， ISO 9001 。</p>
            <p>「，」，：？</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO （QA Manager， Top Management）， CEO  COO 。 5.1  5.6 ， ISO 13485？？</li>
                <li>EU MDR（EU 2017/745） 2024 。 5.6.2(l)  5.6.3(c)，CDMO ？ output？</li>
                <li>5.5.2  Management Representative 。，（）。</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>4.1 </strong>：CDMO （、），，；QMS （ERP、LIMS、eBMR）。</li>
        <li><strong>4.2.3 Medical Device File  ISO 13485 </strong>：/，；CDMO  MDF 。</li>
        <li><strong>4.2.4  8 </strong>：、、、、、、/、——。</li>
        <li><strong>5.3 「」</strong>：ISO 13485 「 QMS 」「」， ISO 9001 ，。</li>
        <li><strong>5.6 </strong>：、、/—— ISO 9001 ， Top Management 。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 3: Resource Management & Design Controls ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Section 3: Resource Management & Design Controls</h2>
                <p> | p21-p25</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 6 &amp; 7.1–7.3 | p.11–p.16</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> 6.4.2 ：ISO 13485 ，</li>
        <li> 7.3 ， ISO 9001 </li>
        <li> Design and Development File（7.3.10）（DHF）</li>
        <li>（Verification：？）（Validation：？）</li>
        <li> 7.3.8 （Design Transfer） CDMO </li>
    </ul>
</div>

<!-- ====== CLAUSE 6: RESOURCE MANAGEMENT ====== -->
<div class="section-title">Clause 6: Resource Management — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>6.1 Provision of Resources</h3>
        <p>The organization shall determine and provide the resources needed to:</p>
        <ul>
            <li>implement the quality management system and to maintain its effectiveness;</li>
            <li>meet applicable regulatory and customer requirements.</li>
        </ul>

        <h3>6.2 Human Resources</h3>
        <p>Personnel performing work affecting product quality shall be <span class="key-term">competent on the basis of appropriate education, training, skills and experience</span>.</p>
        <p>The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. The organization shall:</p>
        <ul>
            <li>determine the necessary competence for personnel performing work affecting product quality;</li>
            <li>provide training or take other actions to achieve or maintain the necessary competence;</li>
            <li>evaluate the effectiveness of the actions taken;</li>
            <li>ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives;</li>
            <li>maintain appropriate records of education, training, skills and experience (see 4.2.5).</li>
        </ul>
        <p><em>NOTE: The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided.</em></p>

        <h3>6.3 Infrastructure</h3>
        <p>The organization shall <span class="key-term">document the requirements for the infrastructure</span> needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate:</p>
        <ul>
            <li>buildings, workspace and associated utilities;</li>
            <li>process equipment (both hardware and software);</li>
            <li>supporting services (such as transport, communication, or information systems).</li>
        </ul>
        <p>The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. Records of such maintenance shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>6.3 Infrastructure：CDMO </h4>
            <p>「（prevent product mix-up）」 ISO 13485 6.3 ， ISO 9001 。</p>
            <p> CDMO ：</p>
            <ul>
                <li>，</li>
                <li>，「」 —  Preventive Maintenance </li>
                <li>（ recipe ） Infrastructure，</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：</h4>
            <p>6.3 「」：、、。：（）、（）、（）——，。，。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：6.2 「」 vs. ISO 9001</h4>
            <p>ISO 13485  6.2  ISO 9001 ，：</p>
            <p> CDMO：、、QC 、、。</p>
        </div>
        <!-- ====== 6.4 WORK ENVIRONMENT & CONTAMINATION CONTROL ====== -->
<div class="section-title">Clause 6.4: Work Environment and Contamination Control — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>6.4.1 Work Environment</h3>
        <p>The organization shall document the requirements for the work environment needed to achieve conformity to product requirements.</p>
        <p>If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment.</p>
        <p>The organization shall:</p>
        <ul>
            <li>document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance;</li>
            <li>ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person.</li>
        </ul>
        <p><em>NOTE: Further information can be found in ISO 14644 and ISO 14698.</em></p>

        <h3>6.4.2 Contamination Control</h3>
        <p>As appropriate, the organization shall <span class="key-term">plan and document arrangements for the control of contaminated or potentially contaminated product</span> in order to prevent contamination of the work environment, personnel, or product.</p>
        <p>For <span class="key-term">sterile medical devices</span>, the organization shall document requirements for <span class="key-term">control of contamination with microorganisms or particulate matter</span> and maintain the required cleanliness during assembly or packaging processes.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO ：6.4.2 </h4>
            <p> CDMO，6.4.2 ：</p>
            <ul>
                <li><strong></strong>：（ISO 14644）、 RABS </li>
                <li><strong></strong>：、（ 6.4.1 ）</li>
                <li><strong></strong>：EM （ 7.5.1 ）</li>
                <li><strong></strong>：、（ 7.3.8 ）</li>
            </ul>
            <p>，： →  →  → ，。</p>
        </div>
        <div class="analogy-box">
            <h4>：6.4.2 </h4>
            <p>6.4.2 「，」：（）；（）。：（）+ （），，。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， CDMO 。 6.4.2 ，CDMO ？</li>
                <li> ISO 7 。6.4.2 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：6.4.2 — ISO 13485 </h4>
            <p>6.4.2  ISO 13485 ，ISO 9001 。：</p>
            <p>：：、（ ISO 5 / ISO 7 / ISO 8），（ EM 、）。</p>
        </div>
        <!-- ====== 7.1 PRODUCT REALIZATION PLANNING ====== -->
<div class="section-title">Clause 7.1–7.2: Product Realization Planning &amp; Customer-Related Processes — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.1 Planning of Product Realization</h3>
        <p>The organization shall plan and develop the processes needed for product realization. Planning shall be consistent with the requirements of the other processes of the quality management system.</p>
        <p>The organization shall document one or more processes for <span class="key-term">risk management in product realization</span>. Records of risk management activities shall be maintained.</p>
        <p>In planning product realization, the organization shall determine the following, as appropriate:</p>
        <ul>
            <li>quality objectives and requirements for the product;</li>
            <li>the need to establish processes and documents and to provide resources specific to the product, including infrastructure and work environment;</li>
            <li>required verification, validation, monitoring, measurement, inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance;</li>
            <li>records needed to provide evidence that the realization processes and resulting product meet requirements.</li>
        </ul>
        <p>The output of this planning shall be <span class="key-term">documented in a form suitable for the organization's method of operations</span>.</p>
        <p><em>NOTE: Further information can be found in ISO 14971.</em></p>

        <h3>7.2.1 Determination of Requirements Related to Product</h3>
        <p>The organization shall determine:</p>
        <ul>
            <li>requirements specified by the customer, including the requirements for delivery and post-delivery activities;</li>
            <li>requirements not stated by the customer but necessary for specified or intended use, as known;</li>
            <li>applicable regulatory requirements related to the product;</li>
            <li>any user training needed to ensure specified performance and safe use of the medical device;</li>
            <li>any additional requirements determined by the organization.</li>
        </ul>

        <h3>7.2.2 Review of Requirements Related to Product</h3>
        <p>The organization shall review the requirements related to product prior to commitment to supply. The review shall ensure that:</p>
        <ul>
            <li>product requirements are defined and documented;</li>
            <li>contract or order requirements differing from those previously expressed are resolved;</li>
            <li>applicable regulatory requirements are met;</li>
            <li>any user training identified in 7.2.1 is available or planned;</li>
            <li>the organization has the ability to meet the defined requirements.</li>
        </ul>
        <p>Records of the results of the review and actions arising from the review shall be maintained.</p>

        <h3>7.2.3 Communication</h3>
        <p>The organization shall plan and document arrangements for communicating with customers in relation to: product information; enquiries, contracts or order handling, including amendments; customer feedback, including complaints; advisory notices.</p>
        <p>The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：7.1  = （Quality Plan）</h4>
            <p>7.1 「」。<strong>（Quality Plan）</strong>， Device-specific Quality Plan  Master Validation Plan。</p>
            <p> 7.1 ：</p>
            <ul>
                <li> CQAs（）</li>
                <li></li>
                <li> V&amp;V 、</li>
                <li></li>
                <li>（ ISO 14971 Risk Management Plan）</li>
            </ul>
            <p> CDMO：， DDP（Device Design Package）+ CDMO  Site Master Plan  7.1 。</p>
        </div>
        <div class="note-box">
            <h4>7.2.1 「」：CDMO </h4>
            <p>7.2.1(c) 「」。，CDMO ：</p>
            <ul>
                <li>（ EU MDR 2017/745、FDA 21 CFR Part 820、TW TFDA）</li>
                <li>（ ISO 11135 、ISO 11607 ）</li>
                <li>CDMO  QMS </li>
            </ul>
            <p>7.2.2 （Contract Review Record）——「」。</p>
        </div>
        <div class="analogy-box">
            <h4>：7.2 </h4>
            <p>7.2.2 「」，：（）、（）、（）。， 7.2.2 。CDMO 「（Feasibility Assessment）」 7.2.2 。</p>
        </div>
    </div>
</div>

<!-- ====== 7.3 DESIGN AND DEVELOPMENT ====== -->
<div class="section-title">Clause 7.3: Design and Development — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.3.1 General</h3>
        <p>The organization shall <span class="key-term">document procedures for design and development</span>.</p>

        <h3>7.3.2 Design and Development Planning</h3>
        <p>The organization shall plan and control the design and development of product. Planning documents shall be maintained and updated as design and development progresses. During planning, the organization shall document:</p>
        <ul>
            <li>the design and development stages;</li>
            <li>the review(s) needed at each stage;</li>
            <li>the verification, validation, and design transfer activities appropriate at each stage;</li>
            <li>the responsibilities and authorities for design and development;</li>
            <li>the methods to ensure traceability of D&amp;D outputs to D&amp;D inputs;</li>
            <li>the resources needed, including necessary competence of personnel.</li>
        </ul>

        <h3>7.3.3 Design and Development Inputs</h3>
        <p>Inputs relating to product requirements shall be determined and records maintained. These inputs shall include:</p>
        <ul>
            <li>functional, performance, usability and safety requirements, according to the intended use;</li>
            <li>applicable regulatory requirements and standards;</li>
            <li>applicable output(s) of risk management;</li>
            <li>as appropriate, information derived from previous similar designs;</li>
            <li>other requirements essential for design and development of the product and processes.</li>
        </ul>
        <p>These inputs shall be reviewed for adequacy and approved. Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other.</p>

        <h3>7.3.4 Design and Development Outputs</h3>
        <p>Design and development outputs shall:</p>
        <ul>
            <li>meet the input requirements for design and development;</li>
            <li>provide appropriate information for purchasing, production and service provision;</li>
            <li>contain or reference product acceptance criteria;</li>
            <li>specify the characteristics of the product that are essential for its safe and proper use.</li>
        </ul>
        <p>The outputs shall be in a form suitable for verification against the inputs and shall be approved prior to release. Records of the design and development outputs shall be maintained.</p>

        <h3>7.3.5 Design and Development Review</h3>
        <p>At suitable stages, systematic reviews of design and development shall be performed to:</p>
        <ul>
            <li>evaluate the ability of the results to meet requirements;</li>
            <li>identify and propose necessary actions.</li>
        </ul>
        <p>Participants shall include representatives of functions concerned with the stage being reviewed, as well as other specialist personnel. Records shall include the identification of the design under review, participants, and date.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.3  vs. 7.3.4 ：</h4>
            <p>7.3.3 （） 7.3.4 （//）。<strong>（Design Traceability Matrix / RTM）</strong>：</p>
            <ul>
                <li>（User Requirement）→ （Design Input）→ （Design Output）→ </li>
                <li>7.3.2(e) </li>
                <li> DHF  RTM </li>
            </ul>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Design Input ：「 ASTM F2096」。 7.3.3 「」？「」，？</li>
                <li>（7.3.5）「」。 CDMO ，？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：ISO 13485  7.3  ISO ？</h4>
            <p>ISO 13485  7.3  10 ， ISO 9001（ 7.3.1–7.3.7  7 ）。：</p>
            <p>7.3.2 ， D&amp;D Plan ，。</p>
        </div>
        <!-- ====== 7.3.6 to 7.3.10 ====== -->
<div class="section-title"><strong>Clause 7.3.6–7.3.10: Verification, Validation, Transfer, Change Control &amp; D&amp;D File Clause 7.3.6–7.3.10：、、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.3.6 Design and Development Verification</h3>
        <p>Verification shall be performed to ensure that the <span class="key-term">design and development outputs have met the design and development input requirements</span>.</p>
        <p>The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p>If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced.</p>

        <h3>7.3.7 Design and Development Validation</h3>
        <p>Validation shall be performed to ensure that the <span class="key-term">resulting product is capable of meeting the requirements for the specified application or intended use</span>.</p>
        <p>The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p><span class="key-term">Design validation shall be conducted on representative product</span>. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded.</p>
        <p>As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements.</p>
        <p>Validation shall be completed prior to release for use of the product to the customer.</p>

        <h3>7.3.8 Design and Development Transfer</h3>
        <p>The organization shall document procedures for <span class="key-term">transfer of design and development outputs to manufacturing</span>. These procedures shall ensure that design and development outputs are verified as <span class="key-term">suitable for manufacturing before becoming final production specifications</span> and that <span class="key-term">production capability can meet product requirements</span>.</p>
        <p>Results and conclusions of the transfer shall be recorded.</p>

        <h3>7.3.9 Control of Design and Development Changes</h3>
        <p>The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements.</p>
        <p>Before implementation, changes shall be: reviewed; verified; validated, as appropriate; approved.</p>
        <p>The review of design and development changes shall include <span class="key-term">evaluation of the effect of the changes on constituent parts and product in process or already delivered</span>, inputs or outputs of risk management and product realization processes.</p>

        <h3>7.3.10 Design and Development Files</h3>
        <p>The organization shall <span class="key-term">maintain a design and development file for each medical device type or medical device family</span>. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.8 ：CDMO </h4>
            <p> CDMO ，7.3.8  7.3 ：</p>
            <ul>
                <li><strong></strong>：CDMO ，（、、BOM） CDMO </li>
                <li><strong></strong>：，CDMO 「」—— Process Qualification（PQ）</li>
                <li><strong></strong>：、、—— IQ/OQ/PQ </li>
            </ul>
            <p>：（Technology Transfer Report） 7.3.8 。</p>
        </div>
        <div class="note-box">
            <h4>7.3.9 ：「」</h4>
            <p>ISO 13485  ISO 9001 ：<strong></strong>。</p>
            <p>：</p>
            <ul>
                <li> → CDMO 、、</li>
                <li> →  Field Safety Corrective Action（FSCA）</li>
                <li>（ ISO 14971 ）</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>：7.3.10 （DHF）——FDA  ISO </h4>
            <p>7.3.10 （）<strong>（Design and Development File）</strong>， FDA 21 CFR Part 820 <strong>Design History File（DHF）</strong>。</p>
            <p>DHF/D&amp;D File ：</p>
            <ul>
                <li>D&amp;D （7.3.2 ）</li>
                <li>（7.3.3）</li>
                <li>（7.3.4）</li>
                <li>（7.3.5）</li>
                <li>（7.3.6）</li>
                <li>（7.3.7）</li>
                <li>（7.3.8）</li>
                <li>（7.3.9）</li>
            </ul>
            <p>DHF —— 7.3 ，。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，。 7.3.7，？，？</li>
                <li> 316L 。 7.3.9，CDMO ？ CDMO  10,000 ，？</li>
                <li> Design and Development File（7.3.10）。CDMO 「，」。 ISO 13485 ，？CDMO  DHF ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：（Verification）vs. （Validation）</h4>
            <p>：</p>
            <p>7.3.7 ：「，」。——。</p>
        </div>
        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>6.4.2  ISO 13485 </strong>：，/—— CDMO </li>
        <li><strong>7.1  = </strong>： CQAs、、； CDMO  Device-specific Quality Plan</li>
        <li><strong>7.3  ISO </strong>：10 ，（7.3.1）、（7.3.8） DHF（7.3.10）—— ISO 9001 </li>
        <li><strong> vs. </strong>：Verification（ vs. ）；Validation（ vs. ），</li>
        <li><strong>7.3.8  CDMO </strong>： 7.3.8 ， CDMO </li>
        <li><strong>DHF（7.3.10）</strong>： 7.3 ，；CDMO ， DHF </li>
    </ul>
</div>

</div>
        </div>
    </section>

    <!-- ========== Section 4: Purchasing, Production & Sterile Device Requirements ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Section 4: Purchasing, Production & Sterile Device Requirements</h2>
                <p>、 | p26-p34</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 7.4–7.6 | p.17–p.21</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> 7.4.1 「」：</li>
        <li> 7.5.5 ：（7.5.7）（ISO 11607、ISO 17665 ）</li>
        <li> 7.5.6 ：「」，</li>
        <li> 7.5.7 </li>
        <li> 7.5.9 ： CDMO </li>
        <li> 7.6 ：，</li>
    </ul>
</div>

<!-- ====== CLAUSE 7.4: PURCHASING ====== -->
<div class="section-title">Clause 7.4: Purchasing — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.4.1 Purchasing Process</h3>
        <p>The organization shall document procedures to ensure that purchased product conforms to specified purchasing information.</p>
        <p>The organization shall establish <span class="key-term">criteria for the evaluation and selection of suppliers</span>. The criteria shall be:</p>
        <ul>
            <li>based on the supplier's ability to provide product that meets the organization's requirements;</li>
            <li>based on the performance of the supplier;</li>
            <li>based on the effect of the purchased product on the quality of the medical device;</li>
            <li>proportionate to the risk associated with the medical device.</li>
        </ul>
        <p>The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process.</p>
        <p>Non-fulfilment of purchasing requirements shall be addressed with the supplier <span class="key-term">proportionate to the risk</span> associated with the purchased product and compliance with applicable regulatory requirements.</p>
        <p>Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions shall be maintained.</p>

        <h3>7.4.2 Purchasing Information</h3>
        <p>Purchasing information shall describe or reference the product to be purchased, including as appropriate:</p>
        <ul>
            <li>product specifications;</li>
            <li>requirements for product acceptance, procedures, processes and equipment;</li>
            <li>requirements for qualification of supplier personnel;</li>
            <li>quality management system requirements.</li>
        </ul>
        <p>The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier.</p>
        <p>Purchasing information shall include, as applicable, a <span class="key-term">written agreement that the supplier notify the organization of changes</span> in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements.</p>

        <h3>7.4.3 Verification of Purchased Product</h3>
        <p>The organization shall establish and implement the inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The <span class="key-term">extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks</span> associated with the purchased product.</p>
        <p>When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device.</p>
        <p>When the organization or its customer intends to perform verification at the supplier's premises, the organization shall state the intended verification activities and method of product release in the purchasing information. Records of the verification shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.4.2 「」：</h4>
            <p>7.4.2 <strong>（Change Notification Agreement）</strong>，<strong>（Quality Technical Agreement, QTA）</strong>。</p>
            <p>QTA ：</p>
            <ul>
                <li>（、、、、）</li>
                <li>（ 30–90 ）</li>
                <li>CDMO/</li>
                <li>（、CAPA ）</li>
            </ul>
            <p>，7.4.2  CDMO 。</p>
        </div>
        <div class="analogy-box">
            <h4>：7.4.3 </h4>
            <p>，：（）；（）；（）。，；，， ISO 13485 7.4.3 。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>CDMO ，。 7.4.2  7.4.3，CDMO ？ E&amp;L ？</li>
                <li>，「」？， 7.4.1(c)  (d) 。</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：7.4.1 「」 — </h4>
            <p>ISO 13485  7.4.1 「」，<strong>（Tiered Supplier Management）</strong>：</p>
            <p>7.4.1 「」——，。</p>
        </div>
        <!-- ====== 7.5.1 to 7.5.5 ====== -->
<div class="section-title">Clause 7.5.1–7.5.5: Production Control &amp; Sterile Medical Device Requirements — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.5.1 Control of Production and Service Provision</h3>
        <p>Production and service provision shall be planned, carried out, monitored and controlled to ensure that product conforms to specification. As appropriate, production controls shall include but are not limited to:</p>
        <ul>
            <li>documentation of procedures and methods for the control of production;</li>
            <li>qualification of infrastructure;</li>
            <li>implementation of monitoring and measurement of process parameters and product characteristics;</li>
            <li>availability and use of monitoring and measuring equipment;</li>
            <li>implementation of defined operations for labelling and packaging;</li>
            <li>implementation of product release, delivery and post-delivery activities.</li>
        </ul>
        <p>The organization shall establish and maintain a record for each <span class="key-term">medical device or batch of medical devices</span> that provides traceability to the extent specified in 7.5.9 and identifies the amount manufactured and amount approved for distribution. The record shall be verified and approved.</p>

        <h3>7.5.2 Cleanliness of Product</h3>
        <p>The organization shall document requirements for cleanliness of product or contamination control of product if:</p>
        <ul>
            <li>product is cleaned by the organization prior to sterilization or its use;</li>
            <li>product is supplied non-sterile and is to be subjected to a cleaning process prior to sterilization or its use;</li>
            <li>product cannot be cleaned prior to sterilization or its use, and its cleanliness is of significance in use;</li>
            <li>product is supplied to be used non-sterile, and its cleanliness is of significance in use;</li>
            <li>process agents are to be removed from product during manufacture.</li>
        </ul>

        <h3>7.5.3 Installation Activities</h3>
        <p>The organization shall document requirements for medical device installation and acceptance criteria for verification of installation, as appropriate. If installation is performed by an external party, the organization shall provide documented requirements for medical device installation and verification of installation.</p>

        <h3>7.5.4 Servicing Activities</h3>
        <p>If servicing of the medical device is a specified requirement, the organization shall document servicing procedures, reference materials, and reference measurements. The organization shall analyse records of servicing activities:</p>
        <ul>
            <li>to determine if the information is to be handled as a complaint;</li>
            <li>as appropriate, for input to the improvement process.</li>
        </ul>

        <h3>7.5.5 Particular Requirements for Sterile Medical Devices</h3>
        <p>The organization shall <span class="key-term">maintain records of the sterilization process parameters</span> used for each sterilization batch. <span class="key-term">Sterilization records shall be traceable to each production batch of medical devices.</span></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：7.5.1 （Batch Record）</h4>
            <p>7.5.1 ，：</p>
            <ul>
                <li>（ 7.5.9 ）</li>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p> Device History Record（DHR）——FDA 21 CFR 820.184 。DHR ，、、。</p>
        </div>
        <div class="note-box">
            <h4>7.5.5 ：CDMO </h4>
            <p>7.5.5 ， CDMO ：</p>
            <ul>
                <li><strong></strong>：（、、、F₀ ）</li>
                <li><strong></strong>：（；）</li>
                <li><strong> 7.5.7 </strong>：——</li>
            </ul>
            <p> EO（） Steam（） CDMO： ISO 11135（EO） ISO 17665（Steam/Moist Heat）。</p>
        </div>
        <div class="analogy-box">
            <h4>：7.5.2 </h4>
            <p>7.5.2 「」： CDMO——(a)  CDMO ；(b)  CDMO ；(c) （）；(d) （）；(e) 。。</p>
        </div>
    </div>
</div>

<!-- ====== 7.5.6 to 7.5.7 ====== -->
<div class="section-title">Clause 7.5.6–7.5.7: Validation of Special Processes &amp; Sterilization — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.5.6 Validation of Processes for Production and Service Provision</h3>
        <p>The organization shall validate any processes for production and service provision where <span class="key-term">the resulting output cannot be or is not verified by subsequent monitoring or measurement</span> and, as a consequence, deficiencies become apparent only after the product is in use or the service has been delivered.</p>
        <p>Validation shall demonstrate the ability of these processes to achieve planned results consistently. The organization shall document procedures for validation of processes, including:</p>
        <ul>
            <li>defined criteria for review and approval of the processes;</li>
            <li>equipment qualification and qualification of personnel;</li>
            <li>use of specific methods, procedures and acceptance criteria;</li>
            <li>as appropriate, statistical techniques with rationale for sample sizes;</li>
            <li>requirements for records;</li>
            <li>revalidation, including criteria for revalidation;</li>
            <li>approval of changes to the processes.</li>
        </ul>
        <p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used in production and service provision</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>

        <h3>7.5.7 Particular Requirements for Validation of Processes for Sterilization and Sterile Barrier Systems</h3>
        <p>The organization shall document procedures for the <span class="key-term">validation of processes for sterilization and sterile barrier systems</span>.</p>
        <p>Processes for sterilization and sterile barrier systems shall be <span class="key-term">validated prior to implementation and following product or process changes, as appropriate</span>.</p>
        <p>Records of the results and, conclusion of validation and necessary actions from the validation shall be maintained.</p>
        <p><em>NOTE: Further information can be found in ISO 11607-1 and ISO 11607-2.</em></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.5.7 </h4>
            <p>7.5.7 「」「（）」。（Revalidation Triggers）：</p>
            <ul>
                <li><strong></strong>：/、/、</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：、</li>
                <li><strong></strong>：、</li>
                <li><strong></strong>：，</li>
            </ul>
            <p>（ISO 11607-2）， 7.5.7 。</p>
        </div>
        <div class="note-box">
            <h4>7.5.6 ：</h4>
            <p>7.5.6 「」：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>： PLC/SCADA 、（EM ）、（、TOC ）、ERP/MES 。「IT 」， GMP 。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>CDMO  1mL  2.25mL （，）。 7.5.7，CDMO  EO ？（：）？</li>
                <li> SCADA ，。 7.5.6，？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：7.5.6  — ？</h4>
            <p>7.5.6 ：「」（Special Process），。：</p>
            <p>7.5.6 （IQ → OQ → PQ） (b)（）+ (c)（）+ (f)（）。</p>
        </div>
        <!-- ====== 7.5.8 to 7.5.11 ====== -->
<div class="section-title"><strong>Clause 7.5.8–7.5.11: Identification, Traceability, Customer Property &amp; Preservation Clause 7.5.8–7.5.11：、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.5.8 Identification</h3>
        <p>The organization shall document procedures for product identification and identify product by suitable means throughout product realization.</p>
        <p>The organization shall identify product status with respect to monitoring and measurement requirements throughout product realization. Identification of product status shall be maintained throughout production, storage, installation and servicing to ensure that only product that has <span class="key-term">passed the required inspections and tests or released under an authorized concession</span> is dispatched, used or installed.</p>
        <p>If required by applicable regulatory requirements, the organization shall document a system to assign <span class="key-term">unique device identification</span> to the medical device.</p>
        <p>The organization shall document procedures to ensure that medical devices returned to the organization are identified and distinguished from conforming product.</p>

        <h3>7.5.9 Traceability</h3>
        <p><strong>7.5.9.1 General:</strong> The organization shall document procedures for traceability. These procedures shall define the extent of traceability in accordance with applicable regulatory requirements and the records to be maintained.</p>
        <p><strong>7.5.9.2 Particular requirements for implantable medical devices:</strong> The records required for traceability shall include <span class="key-term">records of components, materials, and conditions for the work environment</span> used, if these could cause the medical device not to satisfy its specified safety and performance requirements.</p>
        <p>The organization shall require that suppliers of distribution services or distributors <span class="key-term">maintain records of the distribution of medical devices to allow traceability</span> and that these records are available for inspection.</p>
        <p>Records of the name and address of the shipping package consignee shall be maintained.</p>

        <h3>7.5.10 Customer Property</h3>
        <p>The organization shall identify, verify, protect, and safeguard <span class="key-term">customer property</span> provided for use or incorporation into the product while it is under the organization's control or being used by the organization. If any customer property is lost, damaged or otherwise found to be unsuitable for use, the organization shall report this to the customer and maintain records.</p>

        <h3>7.5.11 Preservation of Product</h3>
        <p>The organization shall document procedures for preserving the conformity of product to requirements during processing, storage, handling, and distribution. Preservation shall apply to the <span class="key-term">constituent parts of a medical device</span>.</p>
        <p>The organization shall protect product from alteration, contamination or damage by:</p>
        <ul>
            <li>designing and constructing suitable packaging and shipping containers;</li>
            <li>documenting requirements for special conditions needed if packaging alone cannot provide preservation.</li>
        </ul>
        <p>If special conditions are required, they shall be controlled and recorded.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.5.8 UDI（）</h4>
            <p>7.5.8 「， UDI 」。：</p>
            <ul>
                <li><strong>EU MDR 2017/745</strong>： Class I  UDI，</li>
                <li><strong>FDA 21 CFR Part 830</strong>：，Class III ， Class I</li>
                <li><strong> NMPA</strong>：</li>
            </ul>
            <p>CDMO ： UDI（Device Identifier + Production Identifier）， UDI  DHR 。</p>
        </div>
        <div class="note-box">
            <h4>7.5.10 ：CDMO </h4>
            <p> CDMO ，「（Customer Property）」：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li>（、）</li>
                <li></li>
            </ul>
            <p>7.5.10 ：、、、，。 CDMO 「」。</p>
        </div>
        <div class="analogy-box">
            <h4>：7.5.11 「」</h4>
            <p>7.5.11 「（Constituent Parts）」，。：，、、。 CDMO，：、、，，。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO （）。 7.5.9.2，CDMO ？ EM ，？</li>
                <li>CDMO  500  10 。 7.5.10，CDMO ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：7.5.9  — ISO 13485 vs. ISO 9001 </h4>
            <p>ISO 13485  ISO 9001：</p>
            <p>（、）：CDMO 、、（、、）。</p>
        </div>
        <!-- ====== 7.6 MONITORING AND MEASURING EQUIPMENT ====== -->
<div class="section-title">Clause 7.6: Control of Monitoring and Measuring Equipment — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.6 Control of Monitoring and Measuring Equipment</h3>
        <p>The organization shall determine the monitoring and measurement to be undertaken and the monitoring and measuring equipment needed to provide evidence of conformity of product to determined requirements.</p>
        <p>The organization shall document procedures to ensure that monitoring and measurement can be carried out in a manner consistent with the monitoring and measurement requirements.</p>
        <p>As necessary to ensure valid results, measuring equipment shall:</p>
        <ul>
            <li>be <span class="key-term">calibrated or verified, or both, at specified intervals</span>, or prior to use, against measurement standards traceable to international or national measurement standards: when no such standards exist, the basis used for calibration or verification shall be recorded;</li>
            <li>be adjusted or re-adjusted as necessary: such adjustments or re-adjustments shall be recorded;</li>
            <li>have identification in order to determine its calibration status;</li>
            <li>be safeguarded from adjustments that would invalidate the measurement result;</li>
            <li>be protected from damage and deterioration during handling, maintenance and storage.</li>
        </ul>
        <p>The organization shall perform calibration or verification in accordance with documented procedures.</p>
        <p>In addition, the organization shall <span class="key-term">assess and record the validity of the previous measuring results when the equipment is found not to conform to requirements</span>. The organization shall take appropriate action in regard to the equipment and any product affected.</p>
        <p>Records of the results of calibration and verification shall be maintained.</p>
        <p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used for the monitoring and measurement of requirements</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications.</p>
        <p>Records of the results and conclusion of validation and necessary actions from the validation shall be maintained.</p>
        <p><em>NOTE: Further information can be found in ISO 10012.</em></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：「」</h4>
            <p>7.6 ：<strong>，。</strong></p>
            <p>：，CDMO ：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
                <li> → 、、</li>
            </ul>
            <p> GMP 「（Equipment Out-of-Tolerance）」， CAPA 。</p>
        </div>
        <div class="analogy-box">
            <h4>：「」</h4>
            <p>。 5%（），：「？，？」。——，。7.6 「」。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>CDMO  TOC（）。。 7.6，CDMO ？？</li>
                <li> EM（）， bug（，）。 7.6，？？</li>
                <li>， NIST 。CDMO ，？。</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>7.6 ： 7.5.6 </h4>
            <p>7.5.6 「」；7.6 「」。：</p>
            <p>7.6 ：、。LIMS（） 7.6 。</p>
        </div>
        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>7.4.1 </strong>：「」；QTA （7.4.2）</li>
        <li><strong>7.5.5  CDMO </strong>：，——</li>
        <li><strong>7.5.6 </strong>：、、、；</li>
        <li><strong>7.5.7 </strong>：、、、，CDMO </li>
        <li><strong>7.5.9 </strong>：、、；UDI </li>
        <li><strong>7.6 </strong>：；（LIMS、EM ）</li>
    </ul>
</div>

</div>
        </div>
    </section>

    <!-- ========== Section 5: Measurement, Analysis & Improvement + Annexes ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Section 5: Measurement, Analysis & Improvement + Annexes</h2>
                <p> | p35-p44</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Clause 8 ： →  →  →  → </li>
        <li> 8.2.2 ， 8.2.3 （）</li>
        <li> 8.3 （、、、），</li>
        <li> 8.5.2 CAPA  7 ， ISO 13485 CAPA  ISO 9001 </li>
        <li> Annex A  2016 ， Annex B  ISO 13485  ISO 9001:2015 </li>
    </ul>
</div>

<!-- ====== CLAUSE 8.1 + 8.2.1 ====== -->
<div class="section-title">Clause 8.1–8.2.1: </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1 General</h3>
        <p>The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:</p>
        <ul>
            <li>a) demonstrate conformity of product</li>
            <li>b) ensure conformity of the quality management system</li>
            <li>c) maintain the effectiveness of the quality management system</li>
        </ul>
        <p>This shall include determination of applicable methods, including statistical techniques and the extent of their use. <strong>Records shall be maintained.</strong></p>

        <h3>8.2.1 Feedback</h3>
        <p>As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met <span class="key-term">customer requirements</span>.</p>
        <p>The methods for obtaining and using this information shall be documented.</p>
        <p>The organization shall utilize feedback information as an input to monitoring and maintaining the <strong>product requirements</strong> and to the risk management process.</p>
        <p>Feedback shall come from <strong>production and post-production activities</strong>. Examples include:</p>
        <ul>
            <li>Customer complaints</li>
            <li>Field service records</li>
            <li>Regulatory authority queries</li>
            <li>Servicing reports</li>
        </ul>
        <div class="quote-box">
            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：8.1  vs. ISO 9001 </h4>
            <p>ISO 13485:2016  8.1 ， ISO 9001 ：「<strong></strong>（continual improvement）」。</p>
            <p>，。ISO 13485 「<strong>maintain the effectiveness</strong>」（），「continual improvement」（）。</p>
            <p> CDMO ：</p>
            <ul>
                <li>ISO 13485 「」——、</li>
                <li> FDA QSR 21 CFR Part 820 ：，</li>
                <li> EU MDR/IVDR  QMS ，—— QMS 「continual improvement」，</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：8.2.1 「」</h4>
            <p>，。</p>
            <p>：，、、。8.2.1 「」。</p>
            <p>2016 ：feedback  <strong>（risk management process）</strong>—— ISO 14971，「 →  → /」。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO </h4>
            <p>CDMO ，。：</p>
            <ul class="checklist">
                <li>（）</li>
                <li>CDMO （Post-release stability）</li>
                <li>（Quarterly Business Review）</li>
                <li>（CDMO ）</li>
                <li>CDMO /</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.2.2 ====== -->
<div class="section-title">Clause 8.2.2: （Complaint Handling）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.2 Complaint Handling</h3>
        <p>The organization shall document a <span class="key-term">written procedure</span> for timely complaint handling in accordance with applicable regulatory requirements. This procedure shall include at minimum:</p>
        <ol type="a">
            <li>Receiving and recording information</li>
            <li>Evaluating information to determine if feedback constitutes a complaint</li>
            <li>Investigating complaints</li>
            <li>Determining the need to report information to regulatory authorities</li>
            <li>Handling of complaint-related product</li>
            <li>Determining the need to initiate corrections or corrective actions</li>
        </ol>
        <p>A <span class="key-term">complaint</span> means any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it has been released for distribution.</p>
        <p>If any complaint is not investigated, the justification shall be maintained. Records of complaints shall be maintained for each complaint received.</p>
        <p>Complaint records shall include:</p>
        <ul>
            <li>Product identification, lot, and revision level</li>
            <li>Name and address of complainant</li>
            <li>Nature of complaint</li>
            <li>Date complaint received</li>
            <li>If investigation was conducted: date, results, and conclusions</li>
            <li>Any corrective action taken</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：「」——Any Communication</h4>
            <p>ISO 13485  complaint ：、、，（<em>alleges</em>）：</p>
            <ul>
                <li>（identity）、（quality）、（durability）</li>
                <li>（reliability）、（safety）、（effectiveness）</li>
                <li>（performance）</li>
            </ul>
            <p><strong>「alleges」</strong>：，， complaint。， complaint 。</p>
            <p><strong>Near miss </strong>：「」 complaint？ISO 13485 ：「」，， complaint。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO </h4>
            <p>CDMO 「」，「（legal manufacturer）」。，：</p>
            <ul class="checklist">
                <li> CDMO ，</li>
                <li>CDMO ，</li>
                <li>CDMO ，</li>
                <li> CDMO  CE  510(k)（ legal manufacturer），</li>
            </ul>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> vs. </h4>
            <p>，：</p>
            <p><strong></strong>：「」 CDMO 。CDMO （），，， CDMO。</p>
            <p>，。「<strong>Records shall be maintained for each complaint received</strong>」。</p>
        </div>
        <!-- ====== CLAUSE 8.2.3 ====== -->
<div class="section-title">Clause 8.2.3: （Vigilance Reporting）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3 Reporting to Regulatory Authorities</h3>
        <p>If applicable regulatory requirements require the reporting of complaints that meet specified criteria for <span class="key-term">adverse events</span> or issuance of <span class="key-term">advisory notices</span>, the organization shall:</p>
        <ul>
            <li>Document the procedure for determining whether complaints meet reporting criteria</li>
            <li>Report complaints that meet the criteria to appropriate regulatory authorities in the required timeframe</li>
            <li>Maintain records of complaint reporting to regulatory authorities</li>
        </ul>
        <p>The procedure shall include requirements for:</p>
        <ol type="a">
            <li>Determining if a complaint meets the definition of an adverse event under applicable regulations</li>
            <li>Timely communication with regulatory authorities in the form and timeframe required</li>
            <li>Retention of records of all reports submitted to regulatory authorities</li>
        </ol>
        <div class="quote-box">
            "The organization shall document a procedure for the timely reporting of complaints that are adverse events to applicable regulatory authorities."
        </div>
        <p><strong>Note</strong>: Applicable regulatory requirements vary by jurisdiction and may include specific timeframes, formats, and follow-up reporting obligations.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO  Vigilance </h4>
            <p>：</p>
            <ul>
                <li><strong>Legal manufacturer（）</strong>：</li>
                <li><strong>Contract manufacturer（， CDMO）</strong>：，，</li>
            </ul>
            <p>，CDMO （Quality Agreement）：</p>
            <ul>
                <li>CDMO /（ 5–10 ，）</li>
                <li>CDMO </li>
                <li>CDMO </li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：Vigilance 「」</h4>
            <p>，——，。</p>
            <p>ISO 13485 「」：「？」。——，、。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Vigilance Reporting </h4>
            <p>ISO 13485:2016  8.2.3 「jurisdiction-neutral」——，。：</p>
            <p>CDMO ，「」——（intended market）。</p>
        </div>
        <!-- ====== CLAUSE 8.2.4 ====== -->
<div class="section-title">Clause 8.2.4–8.2.6: /</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.4 Internal Audit</h3>
        <p>The organization shall conduct internal audits at <span class="key-term">planned intervals</span> to determine whether the QMS:</p>
        <ul>
            <li>a) conforms to the planned arrangements, requirements of this standard, and QMS requirements established by the organization</li>
            <li>b) is effectively implemented and maintained</li>
        </ul>
        <p>A <strong>documented procedure</strong> shall establish responsibilities and requirements for:</p>
        <ul>
            <li>Planning and conducting audits</li>
            <li>Reporting results</li>
            <li>Maintaining records (including audit program, results, and corrective actions)</li>
        </ul>
        <p>Audit program shall take into account: status and importance of processes, results of previous audits, and risk to the organization.</p>
        <p>Auditors shall not audit their own work. Corrective actions shall be taken <strong>without undue delay</strong>. Management responsible for the area being audited shall take timely corrective action. <strong>Follow-up activities shall include verification of actions taken and reporting of verification results.</strong></p>

        <h3>8.2.5 Monitoring and Measurement of Processes</h3>
        <p>The organization shall apply suitable methods for monitoring and, where applicable, measurement of the QMS processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, <strong>correction and corrective action shall be taken</strong>.</p>

        <h3>8.2.6 Monitoring and Measurement of Product</h3>
        <p>The organization shall monitor and measure the characteristics of the product to verify that product requirements are met. This shall be carried out at appropriate stages during product realization.</p>
        <p>Evidence of conformity with the acceptance criteria shall be maintained as records. Records shall indicate the <span class="key-term">person(s) authorizing release</span> of the product. The records shall identify the test equipment used to perform measurement activities.</p>
        <p>Product release and service delivery shall not proceed until <strong>all planned activities have been completed satisfactorily</strong>, unless otherwise approved by relevant authority and, where applicable, by the customer.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>8.2.4 ：「without undue delay」</h4>
            <p>ISO 13485  8.2.4 「without undue delay」—— ISO 9001 「within agreed timeframe」。</p>
            <p>「Undue delay」：，「」「」。 FDA 483 ：CAPA 。</p>
            <p>：</p>
            <ul>
                <li> audit finding  30  initial response（，）</li>
                <li>「」，</li>
                <li>follow-up verification  ISO 13485 ，</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>8.2.6 「」</h4>
            <p>ISO 13485 「」。，：</p>
            <ul>
                <li>， QC/QA </li>
                <li>FDA  21 CFR 820.80 ，（non-generic）</li>
                <li>EU MDR Annex IX  QMS </li>
            </ul>
            <p>2016 ：「」（identify the test equipment used）。。</p>
        </div>
        </div>
</div>

<div class="practice-box">
            <h4>：CDMO </h4>
            <p>ISO 13485 「」「」。CDMO ：</p>
            </div>
    <!-- ====== CLAUSE 8.3 ====== -->
<div class="section-title">Clause 8.3: （Control of Nonconforming Product）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.1 General</h3>
        <p>The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. A <strong>documented procedure</strong> shall define controls and related responsibilities and authorities for identifying, segregating, evaluating, and disposing of nonconforming product.</p>
        <p>Records of the nature of nonconformities, any subsequent action taken, and concessions obtained shall be maintained.</p>

        <h3>8.3.2 Actions in Response to Nonconforming Product Detected Before Delivery</h3>
        <p>The organization shall deal with nonconforming product by one or more of the following:</p>
        <ul>
            <li>a) taking action to eliminate the detected nonconformity</li>
            <li>b) authorizing use, release or acceptance under concession (by relevant authority and, where applicable, the customer)</li>
            <li>c) taking action to preclude its original intended use or application</li>
        </ul>
        <p>If product is regraded or accepted under concession, records shall include the justification and the authorization (including the name of the person granting the concession). <strong>Regulatory requirement constraints on concessions shall be met.</strong></p>

        <h3>8.3.3 Actions in Response to Nonconforming Product Detected After Delivery</h3>
        <p>When nonconforming product is detected after delivery, the organization shall take action appropriate to the effects of the nonconformity. Actions include:</p>
        <ul>
            <li>Notifying customers (and, where applicable, regulatory authorities)</li>
            <li>Issuing <span class="key-term">advisory notices</span> (field safety corrective actions)</li>
            <li>Conducting a <strong>risk analysis</strong> to determine the scope and urgency of action</li>
            <li>Initiating recalls or field corrections</li>
        </ul>
        <p>Records of actions taken, advisory notices issued, and notification to regulatory authorities shall be maintained.</p>

        <h3>8.3.4 Rework</h3>
        <p>The organization shall perform rework in accordance with <strong>documented procedures</strong> that account for regulatory requirements. Before the decision is made to rework product, the organization shall determine potential adverse effects of rework on the product, using a <span class="key-term">risk management process</span>.</p>
        <p>Reworked product shall be re-inspected or re-tested in accordance with documented procedures. Records of rework, including re-inspection and re-testing, shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>8.3.3  = Field Action </h4>
            <p>8.3.3  Clause 8 「」。，：</p>
            <ul>
                <li><strong>Advisory Notice（）</strong>：，——</li>
                <li><strong>Field Safety Corrective Action (FSCA)</strong>：EU MDR ，、、</li>
                <li><strong>Recall</strong>：—— FDA </li>
            </ul>
            <p> action ：？？？CDMO ，。</p>
        </div>
        <div class="analogy-box">
            <h4>8.3.4 ：「」</h4>
            <p>ISO 13485  ISO 9001 ：</p>
            <p>：「 →  → 」</p>
            <p>ISO 13485 ：「 → <strong></strong>（？）→  →  → （re-inspect + re-test）→ 」</p>
            <p>：（/）；。 ISO 14971 。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO  SOP </h4>
            <ul class="checklist">
                <li>（——「nonconforming product」）</li>
                <li>（、、）</li>
                <li>（、、）</li>
                <li>（ + ）</li>
                <li></li>
                <li>（≥ ）</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：8.3 </h4>
            <p>2016  8.3 ，：</p>
            <p>2016  2003 ：「（concession）」「（advisory notice）」，。</p>
        </div>
        <!-- ====== CLAUSE 8.4 ====== -->
<div class="section-title">Clause 8.4: （Analysis of Data）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.4 Analysis of Data</h3>
        <p>The organization shall <strong>determine, collect and analyse appropriate data</strong> to demonstrate the suitability and effectiveness of the quality management system and to evaluate where improvement can be made.</p>
        <p>This shall include data generated as a result of monitoring and measurement and from other relevant sources. The determination of appropriate methods, including statistical techniques and the extent of their use, shall be documented.</p>
        <p>Analysis of data shall provide information relating to:</p>
        <ul>
            <li>a) <strong>Feedback</strong> (as specified in 8.2.1)</li>
            <li>b) <strong>Conformance to product requirements</strong></li>
            <li>c) <strong>Characteristics and trends of processes and products</strong>, including opportunities for preventive action</li>
            <li>d) <strong>Suppliers</strong></li>
            <li>e) <strong>Audits</strong></li>
            <li>f) <strong>Service reports</strong>, where applicable</li>
        </ul>
        <p>Records of the results of analysis shall be maintained. The results of analysis shall be used as an <strong>input to management review</strong>.</p>
        <div class="quote-box">
            "Analysis of data shall provide information relating to feedback, conformance to product requirements, characteristics and trends of processes and products, suppliers, audits, and service reports."
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：8.4 「」，「」</h4>
            <p>8.4 （a-f）—— Clause 8 ：</p>
            <ul>
                <li>a) Feedback → 8.2.1</li>
                <li>b) Product conformance → 8.2.6</li>
                <li>c) Process trends → 8.2.5</li>
                <li>d) Suppliers → 7.4</li>
                <li>e) Audits → 8.2.4</li>
                <li>f) Service reports → 7.5.4</li>
            </ul>
            <p>8.4 （2016 ）：<strong></strong>，。——「QMS 」。</p>
            <p>2016 「（post-market surveillance）」——8.4 （RMF）。</p>
        </div>
        <div class="analogy-box">
            <h4>：8.4  QMS 「」</h4>
            <p> 8.4 ：，。</p>
            <p>： +  NCR  + ——，（：）。</p>
            <p> 8.4 ：，。（5.6） 8.4 ，。</p>
        </div>
        <div class="practice-box">
            <h4>：</h4>
            <p>，QA ：</p>
            <ul class="checklist">
                <li>、（ 12 ）</li>
                <li>CAPA  /  / </li>
                <li></li>
                <li>（、NCR ）</li>
                <li>（Cpk by critical parameter）</li>
                <li></li>
                <li>（）</li>
                <li>Post-market surveillance （）</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.5 ====== -->
<div class="section-title">Clause 8.5: 、</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.1 General</h3>
        <p>The organization shall identify and implement changes needed to ensure and <span class="key-term">maintain the effectiveness</span> of the quality management system and any resulting changes to the medical device or processes.</p>
        <p><em>Note: "Maintain effectiveness" is distinct from ISO 9001's "continual improvement" — the standard does not require continuous improvement cycles, only that QMS effectiveness is sustained.</em></p>

        <h3>8.5.2 Corrective Action</h3>
        <p>The organization shall take corrective action to eliminate the causes of nonconformities in order to prevent recurrence. The organization shall document a procedure that defines requirements for:</p>
        <ol type="a">
            <li>Reviewing nonconformities (including complaints)</li>
            <li>Determining the causes of nonconformities</li>
            <li>Evaluating the need for corrective action to ensure nonconformities do not recur</li>
            <li>Planning and implementing necessary corrective action, including updating documentation</li>
            <li>Verifying that corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device</li>
            <li>Reviewing the effectiveness of corrective action taken</li>
        </ol>
        <p>Corrective action shall be appropriate to the effects of the nonconformities encountered. Records of corrective actions shall be maintained.</p>
        <p>Corrective action shall be taken <strong>without undue delay</strong>. Verification of effectiveness is required.</p>

        <h3>8.5.3 Preventive Action</h3>
        <p>The organization shall determine action to eliminate causes of <span class="key-term">potential nonconformities</span> in order to prevent their occurrence. Preventive actions shall be appropriate to the effects of the potential problems. A documented procedure shall define requirements for:</p>
        <ol type="a">
            <li>Determining potential nonconformities and their causes</li>
            <li>Evaluating the need for action to prevent the occurrence of nonconformities</li>
            <li>Implementing appropriate action and updating documentation</li>
            <li>Verifying that preventive action does not adversely affect the ability to meet regulatory requirements or safety/performance</li>
            <li>Reviewing the effectiveness of preventive action taken</li>
        </ol>
        <p>Records of preventive actions shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：ISO 13485 CAPA </h4>
            <p> 8.5.2 ， ISO 13485 CAPA ：</p>
            <pre style="background:#e8f5e9; padding:0.75rem; border-radius:6px; font-family:'Courier New', monospace; font-size:0.82rem; overflow-x:auto;">
① （Determination）
    CAPA

② （Investigation）
   、

③ （Root Cause Analysis）
    5-Why、Fishbone 

④ （Evaluation of Need for Action）
   ，

⑤ （Implementation）
   、、

⑥ （Effectiveness Review）
   ，

⑦ （Adverse Effect Check）
    CA 
            </pre>
        </div>
        <div class="note-box">
            <h4>ISO 13485 CAPA vs. ISO 9001 CAPA </h4>
            <p>ISO 13485  ISO 9001 ：</p>
            <p><strong>1. （Adverse Effect Check）</strong>：ISO 13485  CA/PA 「」。 2016 ，ISO 9001 。</p>
            <p>：CA ，—— re-validation 「adverse effect check」。</p>
            <p><strong>2.  CAPA </strong>：， CAPA （「close with note」）。FDA 483  CAPA ——measures taken but effectiveness not verified, or verified and found ineffective but not re-opened.</p>
        </div>
        <div class="formula-box">
            <h4>CA vs. PA ： vs. </h4>
            <pre>
Corrective Action（）：
   → 
      → ，
   → 、、

Preventive Action（）：
   → （）
      → 
   → 、、

：
  CA 「」
  PA 「」

： CA  PA
  ： → 「」
  ： CA（）
  PA 
            </pre>
        </div>
        <div class="practice-box">
            <h4>：CAPA  FDA/EU </h4>
            <p>FDA Form 483  EU MDR NB ，CAPA （cited）。：</p>
            <ul class="checklist">
                <li>CAPA （within defined timeframe after event detection）？</li>
                <li>（5-Why、Fishbone ）？</li>
                <li>（success criteria）？</li>
                <li>（adverse effect check）？</li>
                <li> CAPA ，「not effective」？</li>
                <li>CAPA  8.4 ？</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== ANNEX A ====== -->
<div class="section-title">Annex A (Informative): ISO 13485:2003 vs. 2016 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>Annex A —  2016 /</h3>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：2016 </h4>
            <p>2016  2003 ，：</p>
            <p><strong>1. 「」</strong>：4.2.3 MDF、6.4.2 、7.5.7 —— ISO 9001 ，。2003  ISO 9001 ，2016 。</p>
            <p><strong>2. 「」</strong>：8.2.1（）→ 8.2.2（）→ 8.2.3（）， 2003 。2016 ， EU MDR  FDA QMSR 。</p>
            <p><strong>3. 「」</strong>：4.1.6 （CSV/CSA），/ IT 。</p>
        </div>
        <div class="note-box">
            <h4>4.2.3 （MDF）：2016 </h4>
            <p>MDF  EU MDD/MDR 「Technical File / Technical Documentation」，2016  ISO 13485 。MDF ：</p>
            <ul>
                <li>（general description）</li>
                <li>（intended use）</li>
                <li>（labeling and IFU）</li>
                <li>（design specifications）</li>
                <li>（manufacturing specifications）</li>
                <li>（safety and performance requirements）</li>
                <li>（risk management）</li>
                <li>（V&amp;V records）</li>
            </ul>
            <p>MDF （Design History File, DHF）——DHF ，MDF 。 CDMO ： CDMO ， MDF。</p>
        </div>
        <div class="analogy-box">
            <h4>6.4.2 ： 2003 </h4>
            <p>2003 ，（ ISO 14644）。2016 ：</p>
            <ul>
                <li>，</li>
                <li>：（、）、（/）、（）、（）</li>
            </ul>
            <p> CDMO：6.4.2  ISO 14644-1/2（） EU GMP Annex 1（），（technical audit）。</p>
        </div>
    </div>
</div>

<!-- ====== ANNEX B ====== -->
<div class="section-title">Annex B (Informative): ISO 13485:2016 vs. ISO 9001:2015 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>Annex B — </h3>
        <p>Annex B  ISO 13485:2016  ISO 9001:2015 （Table B.1  B.2）。：</p>

        <h4>ISO 13485 、ISO 9001 ：</h4>
        <h4>ISO 9001 、ISO 13485 ：</h4>
        <ul>
            <li><strong>Continual improvement（）</strong>：ISO 9001 Ch.10；ISO 13485 「maintain effectiveness」</li>
            <li><strong>Risk-based thinking（）</strong>：ISO 9001 ；ISO 13485 「」「」</li>
            <li><strong>Customer satisfaction（）</strong>：ISO 9001 ；ISO 13485 ，</li>
            <li><strong>Knowledge management（）</strong>：ISO 9001 7.1.6；ISO 13485 </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4> ISO 13485  8.5.3 Preventive Action？</h4>
            <p>ISO 9001:2015  Preventive Action ，「risk-based thinking」（6.1）。ISO 13485:2016 <strong></strong> 8.5.3，：</p>
            <ul>
                <li>（FDA QSR 21 CFR 820.100、EU MDR Annex IX）「preventive action」 QMS </li>
                <li>（Notified Body、FDA ）「CAPA」（ PA）</li>
                <li>ISO 13485 「」， PA ，「」</li>
            </ul>
            <p>： ISO 9001  ISO 13485 ，CAPA —— CAPA ，。</p>
        </div>
        <div class="analogy-box">
            <h4>：ISO 13485 「」</h4>
            <p>ISO 9001 ，「」。</p>
            <p>ISO 13485 ，「」——，。「」（），「」（）。</p>
            <p> ISO 13485 （「documented procedure」「documented information」）， CA/PA ——「，」。</p>
        </div>
        <div class="practice-box">
            <h4>ISO 13485  CDMO </h4>
            <p>ISO 13485  CDMO 「」， CDMO ：</p>
            <ul class="checklist">
                <li><strong>（scope）</strong>：「」「」？，</li>
                <li><strong></strong>：，？ CDMO  7.3 </li>
                <li><strong> EU MDR/FDA QMSR </strong>：ISO 13485  EU MDR QMS ， FDA QMSR（2024 ） ISO 13485:2016—— FDA ，ISO 13485 </li>
                <li><strong>CAPA </strong>：（） CDMO ，CAPA </li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：「」</h4>
            <p>ISO 9001  ISO 13485 ，：</p>
            </div>
        <!-- ====== FINAL SUMMARY ====== -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #ede9fe 0%, #ddd6fe 100%);">
    <h3>ISO 13485:2016 Clause 8 + Annexes — </h3>
    <ul>
        <li><strong>（8.1–8.2.6）</strong>： →  →  →  →  → ，，</li>
        <li><strong>Complaint </strong>：// complaint；「」 8.2.3 </li>
        <li><strong>（8.3.1–8.3.4）</strong>：→；→+/；→+；</li>
        <li><strong>CAPA </strong>：→→→→→→；，</li>
        <li><strong>2016 </strong>：MDF（4.2.3）、（6.4.2）、（7.5.7）、（8.2.2）、（8.2.3）——/ ISO 13485 「ISO 9001 」「」</li>
        <li><strong>Annex B </strong>：ISO 13485 「」「」，「」——CAPA  FDA QSR、EU MDR Annex IX、ISO 13485 ，</li>
    </ul>
</div>

</div>
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — </p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace('.html','');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>

</body>
</html>