<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485 — Section 3: Resources, Product Realization &amp; Design Control</title>
    <style>
:root { --primary-blue: #1e3a5f; --accent-blue: #3498db; --light-gray: #fafafa; --light-blue: #f0f7ff; --yellow-start: #fff9e6; --yellow-end: #fff3cd; --green-bg: #e8f5e9; --green-border: #4caf50; --orange-bg: #fff3e0; --orange-border: #ff9800; --purple-bg: #f3e5f5; --purple-border: #9c27b0; --text-dark: #2d3748; }
* { margin: 0; padding: 0; box-sizing: border-box; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif; line-height: 1.75; color: var(--text-dark); background: #f0f2f5; }
.header { background: linear-gradient(135deg, #4c1d95 0%, #6d28d9 100%); color: white; padding: 2rem; text-align: center; }
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.two-column { display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem; }
.left-column { background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; }
.left-column h2 { color: var(--primary-blue); border-bottom: 2px solid #6d28d9; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.left-column h3 { color: var(--primary-blue); margin: 1rem 0 0.5rem; font-size: 1rem; }
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.92rem; }
.left-column li { margin-bottom: 0.4rem; }
.right-column { background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #c4b5fd; }
.right-column h2 { color: #4c1d95; border-bottom: 2px solid #7c3aed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.section-title { font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem; padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0; }
.key-term { background: linear-gradient(to right, #d4edda, #c3e6cb); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em; }
.concept-box { background: var(--green-bg); border-left: 4px solid var(--green-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.concept-box h4 { color: #2e7d32; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.concept-box p, .concept-box ul, .concept-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.concept-box ul { margin-left: 1.25rem; }
.analogy-box { background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%); border-left: 4px solid #f6ad55; border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.analogy-box h4 { color: #856404; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.analogy-box p, .analogy-box ul { margin-bottom: 0.5rem; font-size: 0.92rem; }
.analogy-box ul { margin-left: 1.25rem; }
.note-box { background: var(--orange-bg); border-left: 4px solid var(--orange-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.note-box h4 { color: #c65102; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.note-box p, .note-box ul { margin-bottom: 0.5rem; font-size: 0.92rem; }
.note-box ul { margin-left: 1.25rem; }
.practice-box { background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%); border: 2px dashed #3182ce; border-radius: 10px; padding: 1.25rem; margin: 1.25rem 0; font-size: 0.92rem; }
.practice-box h4 { color: #2c5282; margin-bottom: 0.75rem; font-size: 0.95rem; font-weight: 600; }
.practice-box ol { margin-left: 1.25rem; }
.practice-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.learning-objectives { background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%); border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; }
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }
.main-footer { background: var(--primary-blue); color: white; padding: 2rem; text-align: center; margin-top: 2rem; }
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }
@media (max-width: 900px) { .two-column { grid-template-columns: 1fr; } }
    </style>
</head>
<body>

<div class="header">
    <h1>Section 3: Resource Management, Product Realization &amp; Design Control</h1>
    <div class="subtitle">、</div>
    <div class="page-info">ISO 13485:2016 | Clause 6 &amp; 7.1–7.3 | p.11–p.16</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> 6.4.2 ：ISO 13485 ，</li>
        <li> 7.3 ， ISO 9001 </li>
        <li> Design and Development File（7.3.10）（DHF）</li>
        <li>（Verification：？）（Validation：？）</li>
        <li> 7.3.8 （Design Transfer） CDMO </li>
    </ul>
</div>

<!-- ====== CLAUSE 6: RESOURCE MANAGEMENT ====== -->
<div class="section-title">Clause 6: Resource Management — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>6.1 Provision of Resources</h3>
        <p>The organization shall determine and provide the resources needed to:</p>
        <ul>
            <li>implement the quality management system and to maintain its effectiveness;</li>
            <li>meet applicable regulatory and customer requirements.</li>
        </ul>

        <h3>6.2 Human Resources</h3>
        <p>Personnel performing work affecting product quality shall be <span class="key-term">competent on the basis of appropriate education, training, skills and experience</span>.</p>
        <p>The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. The organization shall:</p>
        <ul>
            <li>determine the necessary competence for personnel performing work affecting product quality;</li>
            <li>provide training or take other actions to achieve or maintain the necessary competence;</li>
            <li>evaluate the effectiveness of the actions taken;</li>
            <li>ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives;</li>
            <li>maintain appropriate records of education, training, skills and experience (see 4.2.5).</li>
        </ul>
        <p><em>NOTE: The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided.</em></p>

        <h3>6.3 Infrastructure</h3>
        <p>The organization shall <span class="key-term">document the requirements for the infrastructure</span> needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate:</p>
        <ul>
            <li>buildings, workspace and associated utilities;</li>
            <li>process equipment (both hardware and software);</li>
            <li>supporting services (such as transport, communication, or information systems).</li>
        </ul>
        <p>The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. Records of such maintenance shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>6.3 Infrastructure：CDMO </h4>
            <p>「（prevent product mix-up）」 ISO 13485 6.3 ， ISO 9001 。</p>
            <p> CDMO ：</p>
            <ul>
                <li>，</li>
                <li>，「」 —  Preventive Maintenance </li>
                <li>（ recipe ） Infrastructure，</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：</h4>
            <p>6.3 「」：、、。：（）、（）、（）——，。，。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：6.2 「」 vs. ISO 9001</h4>
            <p>ISO 13485  6.2  ISO 9001 ，：</p>
            <p> CDMO：、、QC 、、。</p>
        </div>
        <!-- ====== 6.4 WORK ENVIRONMENT & CONTAMINATION CONTROL ====== -->
<div class="section-title">Clause 6.4: Work Environment and Contamination Control — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>6.4.1 Work Environment</h3>
        <p>The organization shall document the requirements for the work environment needed to achieve conformity to product requirements.</p>
        <p>If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment.</p>
        <p>The organization shall:</p>
        <ul>
            <li>document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance;</li>
            <li>ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person.</li>
        </ul>
        <p><em>NOTE: Further information can be found in ISO 14644 and ISO 14698.</em></p>

        <h3>6.4.2 Contamination Control</h3>
        <p>As appropriate, the organization shall <span class="key-term">plan and document arrangements for the control of contaminated or potentially contaminated product</span> in order to prevent contamination of the work environment, personnel, or product.</p>
        <p>For <span class="key-term">sterile medical devices</span>, the organization shall document requirements for <span class="key-term">control of contamination with microorganisms or particulate matter</span> and maintain the required cleanliness during assembly or packaging processes.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO ：6.4.2 </h4>
            <p> CDMO，6.4.2 ：</p>
            <ul>
                <li><strong></strong>：（ISO 14644）、 RABS </li>
                <li><strong></strong>：、（ 6.4.1 ）</li>
                <li><strong></strong>：EM （ 7.5.1 ）</li>
                <li><strong></strong>：、（ 7.3.8 ）</li>
            </ul>
            <p>，： →  →  → ，。</p>
        </div>
        <div class="analogy-box">
            <h4>：6.4.2 </h4>
            <p>6.4.2 「，」：（）；（）。：（）+ （），，。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， CDMO 。 6.4.2 ，CDMO ？</li>
                <li> ISO 7 。6.4.2 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：6.4.2 — ISO 13485 </h4>
            <p>6.4.2  ISO 13485 ，ISO 9001 。：</p>
            <p>：：、（ ISO 5 / ISO 7 / ISO 8），（ EM 、）。</p>
        </div>
        <!-- ====== 7.1 PRODUCT REALIZATION PLANNING ====== -->
<div class="section-title">Clause 7.1–7.2: Product Realization Planning &amp; Customer-Related Processes — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.1 Planning of Product Realization</h3>
        <p>The organization shall plan and develop the processes needed for product realization. Planning shall be consistent with the requirements of the other processes of the quality management system.</p>
        <p>The organization shall document one or more processes for <span class="key-term">risk management in product realization</span>. Records of risk management activities shall be maintained.</p>
        <p>In planning product realization, the organization shall determine the following, as appropriate:</p>
        <ul>
            <li>quality objectives and requirements for the product;</li>
            <li>the need to establish processes and documents and to provide resources specific to the product, including infrastructure and work environment;</li>
            <li>required verification, validation, monitoring, measurement, inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance;</li>
            <li>records needed to provide evidence that the realization processes and resulting product meet requirements.</li>
        </ul>
        <p>The output of this planning shall be <span class="key-term">documented in a form suitable for the organization's method of operations</span>.</p>
        <p><em>NOTE: Further information can be found in ISO 14971.</em></p>

        <h3>7.2.1 Determination of Requirements Related to Product</h3>
        <p>The organization shall determine:</p>
        <ul>
            <li>requirements specified by the customer, including the requirements for delivery and post-delivery activities;</li>
            <li>requirements not stated by the customer but necessary for specified or intended use, as known;</li>
            <li>applicable regulatory requirements related to the product;</li>
            <li>any user training needed to ensure specified performance and safe use of the medical device;</li>
            <li>any additional requirements determined by the organization.</li>
        </ul>

        <h3>7.2.2 Review of Requirements Related to Product</h3>
        <p>The organization shall review the requirements related to product prior to commitment to supply. The review shall ensure that:</p>
        <ul>
            <li>product requirements are defined and documented;</li>
            <li>contract or order requirements differing from those previously expressed are resolved;</li>
            <li>applicable regulatory requirements are met;</li>
            <li>any user training identified in 7.2.1 is available or planned;</li>
            <li>the organization has the ability to meet the defined requirements.</li>
        </ul>
        <p>Records of the results of the review and actions arising from the review shall be maintained.</p>

        <h3>7.2.3 Communication</h3>
        <p>The organization shall plan and document arrangements for communicating with customers in relation to: product information; enquiries, contracts or order handling, including amendments; customer feedback, including complaints; advisory notices.</p>
        <p>The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：7.1  = （Quality Plan）</h4>
            <p>7.1 「」。<strong>（Quality Plan）</strong>， Device-specific Quality Plan  Master Validation Plan。</p>
            <p> 7.1 ：</p>
            <ul>
                <li> CQAs（）</li>
                <li></li>
                <li> V&amp;V 、</li>
                <li></li>
                <li>（ ISO 14971 Risk Management Plan）</li>
            </ul>
            <p> CDMO：， DDP（Device Design Package）+ CDMO  Site Master Plan  7.1 。</p>
        </div>
        <div class="note-box">
            <h4>7.2.1 「」：CDMO </h4>
            <p>7.2.1(c) 「」。，CDMO ：</p>
            <ul>
                <li>（ EU MDR 2017/745、FDA 21 CFR Part 820、TW TFDA）</li>
                <li>（ ISO 11135 、ISO 11607 ）</li>
                <li>CDMO  QMS </li>
            </ul>
            <p>7.2.2 （Contract Review Record）——「」。</p>
        </div>
        <div class="analogy-box">
            <h4>：7.2 </h4>
            <p>7.2.2 「」，：（）、（）、（）。， 7.2.2 。CDMO 「（Feasibility Assessment）」 7.2.2 。</p>
        </div>
    </div>
</div>

<!-- ====== 7.3 DESIGN AND DEVELOPMENT ====== -->
<div class="section-title">Clause 7.3: Design and Development — </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.3.1 General</h3>
        <p>The organization shall <span class="key-term">document procedures for design and development</span>.</p>

        <h3>7.3.2 Design and Development Planning</h3>
        <p>The organization shall plan and control the design and development of product. Planning documents shall be maintained and updated as design and development progresses. During planning, the organization shall document:</p>
        <ul>
            <li>the design and development stages;</li>
            <li>the review(s) needed at each stage;</li>
            <li>the verification, validation, and design transfer activities appropriate at each stage;</li>
            <li>the responsibilities and authorities for design and development;</li>
            <li>the methods to ensure traceability of D&amp;D outputs to D&amp;D inputs;</li>
            <li>the resources needed, including necessary competence of personnel.</li>
        </ul>

        <h3>7.3.3 Design and Development Inputs</h3>
        <p>Inputs relating to product requirements shall be determined and records maintained. These inputs shall include:</p>
        <ul>
            <li>functional, performance, usability and safety requirements, according to the intended use;</li>
            <li>applicable regulatory requirements and standards;</li>
            <li>applicable output(s) of risk management;</li>
            <li>as appropriate, information derived from previous similar designs;</li>
            <li>other requirements essential for design and development of the product and processes.</li>
        </ul>
        <p>These inputs shall be reviewed for adequacy and approved. Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other.</p>

        <h3>7.3.4 Design and Development Outputs</h3>
        <p>Design and development outputs shall:</p>
        <ul>
            <li>meet the input requirements for design and development;</li>
            <li>provide appropriate information for purchasing, production and service provision;</li>
            <li>contain or reference product acceptance criteria;</li>
            <li>specify the characteristics of the product that are essential for its safe and proper use.</li>
        </ul>
        <p>The outputs shall be in a form suitable for verification against the inputs and shall be approved prior to release. Records of the design and development outputs shall be maintained.</p>

        <h3>7.3.5 Design and Development Review</h3>
        <p>At suitable stages, systematic reviews of design and development shall be performed to:</p>
        <ul>
            <li>evaluate the ability of the results to meet requirements;</li>
            <li>identify and propose necessary actions.</li>
        </ul>
        <p>Participants shall include representatives of functions concerned with the stage being reviewed, as well as other specialist personnel. Records shall include the identification of the design under review, participants, and date.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.3  vs. 7.3.4 ：</h4>
            <p>7.3.3 （） 7.3.4 （//）。<strong>（Design Traceability Matrix / RTM）</strong>：</p>
            <ul>
                <li>（User Requirement）→ （Design Input）→ （Design Output）→ </li>
                <li>7.3.2(e) </li>
                <li> DHF  RTM </li>
            </ul>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Design Input ：「 ASTM F2096」。 7.3.3 「」？「」，？</li>
                <li>（7.3.5）「」。 CDMO ，？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：ISO 13485  7.3  ISO ？</h4>
            <p>ISO 13485  7.3  10 ， ISO 9001（ 7.3.1–7.3.7  7 ）。：</p>
            <p>7.3.2 ， D&amp;D Plan ，。</p>
        </div>
        <!-- ====== 7.3.6 to 7.3.10 ====== -->
<div class="section-title"><strong>Clause 7.3.6–7.3.10: Verification, Validation, Transfer, Change Control &amp; D&amp;D File Clause 7.3.6–7.3.10：、、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.3.6 Design and Development Verification</h3>
        <p>Verification shall be performed to ensure that the <span class="key-term">design and development outputs have met the design and development input requirements</span>.</p>
        <p>The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p>If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced.</p>

        <h3>7.3.7 Design and Development Validation</h3>
        <p>Validation shall be performed to ensure that the <span class="key-term">resulting product is capable of meeting the requirements for the specified application or intended use</span>.</p>
        <p>The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p><span class="key-term">Design validation shall be conducted on representative product</span>. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded.</p>
        <p>As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements.</p>
        <p>Validation shall be completed prior to release for use of the product to the customer.</p>

        <h3>7.3.8 Design and Development Transfer</h3>
        <p>The organization shall document procedures for <span class="key-term">transfer of design and development outputs to manufacturing</span>. These procedures shall ensure that design and development outputs are verified as <span class="key-term">suitable for manufacturing before becoming final production specifications</span> and that <span class="key-term">production capability can meet product requirements</span>.</p>
        <p>Results and conclusions of the transfer shall be recorded.</p>

        <h3>7.3.9 Control of Design and Development Changes</h3>
        <p>The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements.</p>
        <p>Before implementation, changes shall be: reviewed; verified; validated, as appropriate; approved.</p>
        <p>The review of design and development changes shall include <span class="key-term">evaluation of the effect of the changes on constituent parts and product in process or already delivered</span>, inputs or outputs of risk management and product realization processes.</p>

        <h3>7.3.10 Design and Development Files</h3>
        <p>The organization shall <span class="key-term">maintain a design and development file for each medical device type or medical device family</span>. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.8 ：CDMO </h4>
            <p> CDMO ，7.3.8  7.3 ：</p>
            <ul>
                <li><strong></strong>：CDMO ，（、、BOM） CDMO </li>
                <li><strong></strong>：，CDMO 「」—— Process Qualification（PQ）</li>
                <li><strong></strong>：、、—— IQ/OQ/PQ </li>
            </ul>
            <p>：（Technology Transfer Report） 7.3.8 。</p>
        </div>
        <div class="note-box">
            <h4>7.3.9 ：「」</h4>
            <p>ISO 13485  ISO 9001 ：<strong></strong>。</p>
            <p>：</p>
            <ul>
                <li> → CDMO 、、</li>
                <li> →  Field Safety Corrective Action（FSCA）</li>
                <li>（ ISO 14971 ）</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>：7.3.10 （DHF）——FDA  ISO </h4>
            <p>7.3.10 （）<strong>（Design and Development File）</strong>， FDA 21 CFR Part 820 <strong>Design History File（DHF）</strong>。</p>
            <p>DHF/D&amp;D File ：</p>
            <ul>
                <li>D&amp;D （7.3.2 ）</li>
                <li>（7.3.3）</li>
                <li>（7.3.4）</li>
                <li>（7.3.5）</li>
                <li>（7.3.6）</li>
                <li>（7.3.7）</li>
                <li>（7.3.8）</li>
                <li>（7.3.9）</li>
            </ul>
            <p>DHF —— 7.3 ，。</p>
        </div>
        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，。 7.3.7，？，？</li>
                <li> 316L 。 7.3.9，CDMO ？ CDMO  10,000 ，？</li>
                <li> Design and Development File（7.3.10）。CDMO 「，」。 ISO 13485 ，？CDMO  DHF ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：（Verification）vs. （Validation）</h4>
            <p>：</p>
            <p>7.3.7 ：「，」。——。</p>
        </div>
        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>6.4.2  ISO 13485 </strong>：，/—— CDMO </li>
        <li><strong>7.1  = </strong>： CQAs、、； CDMO  Device-specific Quality Plan</li>
        <li><strong>7.3  ISO </strong>：10 ，（7.3.1）、（7.3.8） DHF（7.3.10）—— ISO 9001 </li>
        <li><strong> vs. </strong>：Verification（ vs. ）；Validation（ vs. ），</li>
        <li><strong>7.3.8  CDMO </strong>： 7.3.8 ， CDMO </li>
        <li><strong>DHF（7.3.10）</strong>： 7.3 ，；CDMO ， DHF </li>
    </ul>
</div>

</div>

</body>
</html>