<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485:2016 — Section 5: Measurement, Analysis &amp; Improvement + Annexes</title>
    <style>
:root { --primary-blue: #1e3a5f; --accent-blue: #3498db; --light-gray: #fafafa; --light-blue: #f5f0ff; --yellow-start: #fff9e6; --yellow-end: #fff3cd; --green-bg: #e8f5e9; --green-border: #4caf50; --orange-bg: #fff3e0; --orange-border: #ff9800; --purple-bg: #f3e5f5; --purple-border: #9c27b0; --text-dark: #2d3748; }
* { margin: 0; padding: 0; box-sizing: border-box; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif; line-height: 1.75; color: var(--text-dark); background: #f0f2f5; }
.header { background: linear-gradient(135deg, #4c1d95 0%, #7c3aed 100%); color: white; padding: 2rem; text-align: center; }
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.two-column { display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem; }
.left-column { background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; }
.left-column h2 { color: var(--primary-blue); border-bottom: 2px solid #7c3aed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.left-column h3 { color: var(--primary-blue); margin: 1rem 0 0.5rem; font-size: 1rem; }
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.92rem; }
.left-column li { margin-bottom: 0.4rem; }
.right-column { background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #c4b5fd; }
.right-column h2 { color: #4c1d95; border-bottom: 2px solid #7c3aed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.section-title { font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem; padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0; }
.key-term { background: linear-gradient(to right, #d4edda, #c3e6cb); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em; }
.key-term-purple { background: linear-gradient(to right, #ede9fe, #ddd6fe); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #4c1d95; font-size: 0.9em; }
.quote-box { background: linear-gradient(to right, #e7f3ff, #d6e9ff); border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0; border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem; }
.concept-box { background: var(--green-bg); border-left: 4px solid var(--green-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.concept-box h4 { color: #2e7d32; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.concept-box p, .concept-box ul, .concept-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.concept-box ul { margin-left: 1.25rem; }
.analogy-box { background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%); border-left: 4px solid #f6ad55; border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.analogy-box h4 { color: #856404; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.analogy-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.analogy-box ul { margin-left: 1.25rem; }
.analogy-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.note-box { background: var(--orange-bg); border-left: 4px solid var(--orange-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.note-box h4 { color: #c65102; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.note-box p, .note-box ul { margin-bottom: 0.5rem; font-size: 0.92rem; }
.note-box ul { margin-left: 1.25rem; }
.note-box li { margin-bottom: 0.4rem; }
.formula-box { background: var(--purple-bg); border-left: 4px solid var(--purple-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.formula-box h4 { color: #7b1fa2; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.formula-box pre { background: rgba(156, 39, 176, 0.08); padding: 0.75rem; border-radius: 6px; font-family: 'Courier New', monospace; font-size: 0.85rem; overflow-x: auto; white-space: pre-wrap; }
.formula-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.formula-box ul { margin-left: 1.25rem; margin-bottom: 0.5rem; }
.formula-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.practice-box { background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%); border: 2px dashed #3182ce; border-radius: 10px; padding: 1.25rem; margin: 1.25rem 0; font-size: 0.92rem; }
.practice-box h4 { color: #2c5282; margin-bottom: 0.75rem; font-size: 0.95rem; font-weight: 600; }
.practice-box ol { margin-left: 1.25rem; }
.practice-box ul { margin-left: 1.25rem; }
.practice-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.learning-objectives { background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%); border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; }
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }
.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0 0.3rem 1.5rem; position: relative; font-size: 0.92rem; }
.checklist li::before { content: "☐"; position: absolute; left: 0; color: #7c3aed; }
.main-footer { background: var(--primary-blue); color: white; padding: 2rem; text-align: center; margin-top: 2rem; }
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }
@media (max-width: 900px) { .two-column { grid-template-columns: 1fr; } }
    </style>
</head>
<body>

<div class="header">
    <h1>Section 5: Measurement, Analysis &amp; Improvement + Annexes A–B</h1>
    <div class="subtitle">、 CAPA ；</div>
    <div class="page-info">ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Clause 8 ： →  →  →  → </li>
        <li> 8.2.2 ， 8.2.3 （）</li>
        <li> 8.3 （、、、），</li>
        <li> 8.5.2 CAPA  7 ， ISO 13485 CAPA  ISO 9001 </li>
        <li> Annex A  2016 ， Annex B  ISO 13485  ISO 9001:2015 </li>
    </ul>
</div>

<!-- ====== CLAUSE 8.1 + 8.2.1 ====== -->
<div class="section-title">Clause 8.1–8.2.1: </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1 General</h3>
        <p>The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:</p>
        <ul>
            <li>a) demonstrate conformity of product</li>
            <li>b) ensure conformity of the quality management system</li>
            <li>c) maintain the effectiveness of the quality management system</li>
        </ul>
        <p>This shall include determination of applicable methods, including statistical techniques and the extent of their use. <strong>Records shall be maintained.</strong></p>

        <h3>8.2.1 Feedback</h3>
        <p>As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met <span class="key-term">customer requirements</span>.</p>
        <p>The methods for obtaining and using this information shall be documented.</p>
        <p>The organization shall utilize feedback information as an input to monitoring and maintaining the <strong>product requirements</strong> and to the risk management process.</p>
        <p>Feedback shall come from <strong>production and post-production activities</strong>. Examples include:</p>
        <ul>
            <li>Customer complaints</li>
            <li>Field service records</li>
            <li>Regulatory authority queries</li>
            <li>Servicing reports</li>
        </ul>
        <div class="quote-box">
            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：8.1  vs. ISO 9001 </h4>
            <p>ISO 13485:2016  8.1 ， ISO 9001 ：「<strong></strong>（continual improvement）」。</p>
            <p>，。ISO 13485 「<strong>maintain the effectiveness</strong>」（），「continual improvement」（）。</p>
            <p> CDMO ：</p>
            <ul>
                <li>ISO 13485 「」——、</li>
                <li> FDA QSR 21 CFR Part 820 ：，</li>
                <li> EU MDR/IVDR  QMS ，—— QMS 「continual improvement」，</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：8.2.1 「」</h4>
            <p>，。</p>
            <p>：，、、。8.2.1 「」。</p>
            <p>2016 ：feedback  <strong>（risk management process）</strong>—— ISO 14971，「 →  → /」。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO </h4>
            <p>CDMO ，。：</p>
            <ul class="checklist">
                <li>（）</li>
                <li>CDMO （Post-release stability）</li>
                <li>（Quarterly Business Review）</li>
                <li>（CDMO ）</li>
                <li>CDMO /</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.2.2 ====== -->
<div class="section-title">Clause 8.2.2: （Complaint Handling）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.2 Complaint Handling</h3>
        <p>The organization shall document a <span class="key-term">written procedure</span> for timely complaint handling in accordance with applicable regulatory requirements. This procedure shall include at minimum:</p>
        <ol type="a">
            <li>Receiving and recording information</li>
            <li>Evaluating information to determine if feedback constitutes a complaint</li>
            <li>Investigating complaints</li>
            <li>Determining the need to report information to regulatory authorities</li>
            <li>Handling of complaint-related product</li>
            <li>Determining the need to initiate corrections or corrective actions</li>
        </ol>
        <p>A <span class="key-term">complaint</span> means any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it has been released for distribution.</p>
        <p>If any complaint is not investigated, the justification shall be maintained. Records of complaints shall be maintained for each complaint received.</p>
        <p>Complaint records shall include:</p>
        <ul>
            <li>Product identification, lot, and revision level</li>
            <li>Name and address of complainant</li>
            <li>Nature of complaint</li>
            <li>Date complaint received</li>
            <li>If investigation was conducted: date, results, and conclusions</li>
            <li>Any corrective action taken</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：「」——Any Communication</h4>
            <p>ISO 13485  complaint ：、、，（<em>alleges</em>）：</p>
            <ul>
                <li>（identity）、（quality）、（durability）</li>
                <li>（reliability）、（safety）、（effectiveness）</li>
                <li>（performance）</li>
            </ul>
            <p><strong>「alleges」</strong>：，， complaint。， complaint 。</p>
            <p><strong>Near miss </strong>：「」 complaint？ISO 13485 ：「」，， complaint。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO </h4>
            <p>CDMO 「」，「（legal manufacturer）」。，：</p>
            <ul class="checklist">
                <li> CDMO ，</li>
                <li>CDMO ，</li>
                <li>CDMO ，</li>
                <li> CDMO  CE  510(k)（ legal manufacturer），</li>
            </ul>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> vs. </h4>
            <p>，：</p>
            <p><strong></strong>：「」 CDMO 。CDMO （），，， CDMO。</p>
            <p>，。「<strong>Records shall be maintained for each complaint received</strong>」。</p>
        </div>
        <!-- ====== CLAUSE 8.2.3 ====== -->
<div class="section-title">Clause 8.2.3: （Vigilance Reporting）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3 Reporting to Regulatory Authorities</h3>
        <p>If applicable regulatory requirements require the reporting of complaints that meet specified criteria for <span class="key-term">adverse events</span> or issuance of <span class="key-term">advisory notices</span>, the organization shall:</p>
        <ul>
            <li>Document the procedure for determining whether complaints meet reporting criteria</li>
            <li>Report complaints that meet the criteria to appropriate regulatory authorities in the required timeframe</li>
            <li>Maintain records of complaint reporting to regulatory authorities</li>
        </ul>
        <p>The procedure shall include requirements for:</p>
        <ol type="a">
            <li>Determining if a complaint meets the definition of an adverse event under applicable regulations</li>
            <li>Timely communication with regulatory authorities in the form and timeframe required</li>
            <li>Retention of records of all reports submitted to regulatory authorities</li>
        </ol>
        <div class="quote-box">
            "The organization shall document a procedure for the timely reporting of complaints that are adverse events to applicable regulatory authorities."
        </div>
        <p><strong>Note</strong>: Applicable regulatory requirements vary by jurisdiction and may include specific timeframes, formats, and follow-up reporting obligations.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO  Vigilance </h4>
            <p>：</p>
            <ul>
                <li><strong>Legal manufacturer（）</strong>：</li>
                <li><strong>Contract manufacturer（， CDMO）</strong>：，，</li>
            </ul>
            <p>，CDMO （Quality Agreement）：</p>
            <ul>
                <li>CDMO /（ 5–10 ，）</li>
                <li>CDMO </li>
                <li>CDMO </li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>：Vigilance 「」</h4>
            <p>，——，。</p>
            <p>ISO 13485 「」：「？」。——，、。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Vigilance Reporting </h4>
            <p>ISO 13485:2016  8.2.3 「jurisdiction-neutral」——，。：</p>
            <p>CDMO ，「」——（intended market）。</p>
        </div>
        <!-- ====== CLAUSE 8.2.4 ====== -->
<div class="section-title">Clause 8.2.4–8.2.6: /</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.4 Internal Audit</h3>
        <p>The organization shall conduct internal audits at <span class="key-term">planned intervals</span> to determine whether the QMS:</p>
        <ul>
            <li>a) conforms to the planned arrangements, requirements of this standard, and QMS requirements established by the organization</li>
            <li>b) is effectively implemented and maintained</li>
        </ul>
        <p>A <strong>documented procedure</strong> shall establish responsibilities and requirements for:</p>
        <ul>
            <li>Planning and conducting audits</li>
            <li>Reporting results</li>
            <li>Maintaining records (including audit program, results, and corrective actions)</li>
        </ul>
        <p>Audit program shall take into account: status and importance of processes, results of previous audits, and risk to the organization.</p>
        <p>Auditors shall not audit their own work. Corrective actions shall be taken <strong>without undue delay</strong>. Management responsible for the area being audited shall take timely corrective action. <strong>Follow-up activities shall include verification of actions taken and reporting of verification results.</strong></p>

        <h3>8.2.5 Monitoring and Measurement of Processes</h3>
        <p>The organization shall apply suitable methods for monitoring and, where applicable, measurement of the QMS processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, <strong>correction and corrective action shall be taken</strong>.</p>

        <h3>8.2.6 Monitoring and Measurement of Product</h3>
        <p>The organization shall monitor and measure the characteristics of the product to verify that product requirements are met. This shall be carried out at appropriate stages during product realization.</p>
        <p>Evidence of conformity with the acceptance criteria shall be maintained as records. Records shall indicate the <span class="key-term">person(s) authorizing release</span> of the product. The records shall identify the test equipment used to perform measurement activities.</p>
        <p>Product release and service delivery shall not proceed until <strong>all planned activities have been completed satisfactorily</strong>, unless otherwise approved by relevant authority and, where applicable, by the customer.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>8.2.4 ：「without undue delay」</h4>
            <p>ISO 13485  8.2.4 「without undue delay」—— ISO 9001 「within agreed timeframe」。</p>
            <p>「Undue delay」：，「」「」。 FDA 483 ：CAPA 。</p>
            <p>：</p>
            <ul>
                <li> audit finding  30  initial response（，）</li>
                <li>「」，</li>
                <li>follow-up verification  ISO 13485 ，</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>8.2.6 「」</h4>
            <p>ISO 13485 「」。，：</p>
            <ul>
                <li>， QC/QA </li>
                <li>FDA  21 CFR 820.80 ，（non-generic）</li>
                <li>EU MDR Annex IX  QMS </li>
            </ul>
            <p>2016 ：「」（identify the test equipment used）。。</p>
        </div>
        </div>
</div>

<div class="practice-box">
            <h4>：CDMO </h4>
            <p>ISO 13485 「」「」。CDMO ：</p>
            </div>
    <!-- ====== CLAUSE 8.3 ====== -->
<div class="section-title">Clause 8.3: （Control of Nonconforming Product）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.1 General</h3>
        <p>The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. A <strong>documented procedure</strong> shall define controls and related responsibilities and authorities for identifying, segregating, evaluating, and disposing of nonconforming product.</p>
        <p>Records of the nature of nonconformities, any subsequent action taken, and concessions obtained shall be maintained.</p>

        <h3>8.3.2 Actions in Response to Nonconforming Product Detected Before Delivery</h3>
        <p>The organization shall deal with nonconforming product by one or more of the following:</p>
        <ul>
            <li>a) taking action to eliminate the detected nonconformity</li>
            <li>b) authorizing use, release or acceptance under concession (by relevant authority and, where applicable, the customer)</li>
            <li>c) taking action to preclude its original intended use or application</li>
        </ul>
        <p>If product is regraded or accepted under concession, records shall include the justification and the authorization (including the name of the person granting the concession). <strong>Regulatory requirement constraints on concessions shall be met.</strong></p>

        <h3>8.3.3 Actions in Response to Nonconforming Product Detected After Delivery</h3>
        <p>When nonconforming product is detected after delivery, the organization shall take action appropriate to the effects of the nonconformity. Actions include:</p>
        <ul>
            <li>Notifying customers (and, where applicable, regulatory authorities)</li>
            <li>Issuing <span class="key-term">advisory notices</span> (field safety corrective actions)</li>
            <li>Conducting a <strong>risk analysis</strong> to determine the scope and urgency of action</li>
            <li>Initiating recalls or field corrections</li>
        </ul>
        <p>Records of actions taken, advisory notices issued, and notification to regulatory authorities shall be maintained.</p>

        <h3>8.3.4 Rework</h3>
        <p>The organization shall perform rework in accordance with <strong>documented procedures</strong> that account for regulatory requirements. Before the decision is made to rework product, the organization shall determine potential adverse effects of rework on the product, using a <span class="key-term">risk management process</span>.</p>
        <p>Reworked product shall be re-inspected or re-tested in accordance with documented procedures. Records of rework, including re-inspection and re-testing, shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4>8.3.3  = Field Action </h4>
            <p>8.3.3  Clause 8 「」。，：</p>
            <ul>
                <li><strong>Advisory Notice（）</strong>：，——</li>
                <li><strong>Field Safety Corrective Action (FSCA)</strong>：EU MDR ，、、</li>
                <li><strong>Recall</strong>：—— FDA </li>
            </ul>
            <p> action ：？？？CDMO ，。</p>
        </div>
        <div class="analogy-box">
            <h4>8.3.4 ：「」</h4>
            <p>ISO 13485  ISO 9001 ：</p>
            <p>：「 →  → 」</p>
            <p>ISO 13485 ：「 → <strong></strong>（？）→  →  → （re-inspect + re-test）→ 」</p>
            <p>：（/）；。 ISO 14971 。</p>
        </div>
        <div class="practice-box">
            <h4>：CDMO  SOP </h4>
            <ul class="checklist">
                <li>（——「nonconforming product」）</li>
                <li>（、、）</li>
                <li>（、、）</li>
                <li>（ + ）</li>
                <li></li>
                <li>（≥ ）</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：8.3 </h4>
            <p>2016  8.3 ，：</p>
            <p>2016  2003 ：「（concession）」「（advisory notice）」，。</p>
        </div>
        <!-- ====== CLAUSE 8.4 ====== -->
<div class="section-title">Clause 8.4: （Analysis of Data）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.4 Analysis of Data</h3>
        <p>The organization shall <strong>determine, collect and analyse appropriate data</strong> to demonstrate the suitability and effectiveness of the quality management system and to evaluate where improvement can be made.</p>
        <p>This shall include data generated as a result of monitoring and measurement and from other relevant sources. The determination of appropriate methods, including statistical techniques and the extent of their use, shall be documented.</p>
        <p>Analysis of data shall provide information relating to:</p>
        <ul>
            <li>a) <strong>Feedback</strong> (as specified in 8.2.1)</li>
            <li>b) <strong>Conformance to product requirements</strong></li>
            <li>c) <strong>Characteristics and trends of processes and products</strong>, including opportunities for preventive action</li>
            <li>d) <strong>Suppliers</strong></li>
            <li>e) <strong>Audits</strong></li>
            <li>f) <strong>Service reports</strong>, where applicable</li>
        </ul>
        <p>Records of the results of analysis shall be maintained. The results of analysis shall be used as an <strong>input to management review</strong>.</p>
        <div class="quote-box">
            "Analysis of data shall provide information relating to feedback, conformance to product requirements, characteristics and trends of processes and products, suppliers, audits, and service reports."
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：8.4 「」，「」</h4>
            <p>8.4 （a-f）—— Clause 8 ：</p>
            <ul>
                <li>a) Feedback → 8.2.1</li>
                <li>b) Product conformance → 8.2.6</li>
                <li>c) Process trends → 8.2.5</li>
                <li>d) Suppliers → 7.4</li>
                <li>e) Audits → 8.2.4</li>
                <li>f) Service reports → 7.5.4</li>
            </ul>
            <p>8.4 （2016 ）：<strong></strong>，。——「QMS 」。</p>
            <p>2016 「（post-market surveillance）」——8.4 （RMF）。</p>
        </div>
        <div class="analogy-box">
            <h4>：8.4  QMS 「」</h4>
            <p> 8.4 ：，。</p>
            <p>： +  NCR  + ——，（：）。</p>
            <p> 8.4 ：，。（5.6） 8.4 ，。</p>
        </div>
        <div class="practice-box">
            <h4>：</h4>
            <p>，QA ：</p>
            <ul class="checklist">
                <li>、（ 12 ）</li>
                <li>CAPA  /  / </li>
                <li></li>
                <li>（、NCR ）</li>
                <li>（Cpk by critical parameter）</li>
                <li></li>
                <li>（）</li>
                <li>Post-market surveillance （）</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.5 ====== -->
<div class="section-title">Clause 8.5: 、</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.1 General</h3>
        <p>The organization shall identify and implement changes needed to ensure and <span class="key-term">maintain the effectiveness</span> of the quality management system and any resulting changes to the medical device or processes.</p>
        <p><em>Note: "Maintain effectiveness" is distinct from ISO 9001's "continual improvement" — the standard does not require continuous improvement cycles, only that QMS effectiveness is sustained.</em></p>

        <h3>8.5.2 Corrective Action</h3>
        <p>The organization shall take corrective action to eliminate the causes of nonconformities in order to prevent recurrence. The organization shall document a procedure that defines requirements for:</p>
        <ol type="a">
            <li>Reviewing nonconformities (including complaints)</li>
            <li>Determining the causes of nonconformities</li>
            <li>Evaluating the need for corrective action to ensure nonconformities do not recur</li>
            <li>Planning and implementing necessary corrective action, including updating documentation</li>
            <li>Verifying that corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device</li>
            <li>Reviewing the effectiveness of corrective action taken</li>
        </ol>
        <p>Corrective action shall be appropriate to the effects of the nonconformities encountered. Records of corrective actions shall be maintained.</p>
        <p>Corrective action shall be taken <strong>without undue delay</strong>. Verification of effectiveness is required.</p>

        <h3>8.5.3 Preventive Action</h3>
        <p>The organization shall determine action to eliminate causes of <span class="key-term">potential nonconformities</span> in order to prevent their occurrence. Preventive actions shall be appropriate to the effects of the potential problems. A documented procedure shall define requirements for:</p>
        <ol type="a">
            <li>Determining potential nonconformities and their causes</li>
            <li>Evaluating the need for action to prevent the occurrence of nonconformities</li>
            <li>Implementing appropriate action and updating documentation</li>
            <li>Verifying that preventive action does not adversely affect the ability to meet regulatory requirements or safety/performance</li>
            <li>Reviewing the effectiveness of preventive action taken</li>
        </ol>
        <p>Records of preventive actions shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：ISO 13485 CAPA </h4>
            <p> 8.5.2 ， ISO 13485 CAPA ：</p>
            <pre style="background:#e8f5e9; padding:0.75rem; border-radius:6px; font-family:'Courier New', monospace; font-size:0.82rem; overflow-x:auto;">
① （Determination）
    CAPA

② （Investigation）
   、

③ （Root Cause Analysis）
    5-Why、Fishbone 

④ （Evaluation of Need for Action）
   ，

⑤ （Implementation）
   、、

⑥ （Effectiveness Review）
   ，

⑦ （Adverse Effect Check）
    CA 
            </pre>
        </div>
        <div class="note-box">
            <h4>ISO 13485 CAPA vs. ISO 9001 CAPA </h4>
            <p>ISO 13485  ISO 9001 ：</p>
            <p><strong>1. （Adverse Effect Check）</strong>：ISO 13485  CA/PA 「」。 2016 ，ISO 9001 。</p>
            <p>：CA ，—— re-validation 「adverse effect check」。</p>
            <p><strong>2.  CAPA </strong>：， CAPA （「close with note」）。FDA 483  CAPA ——measures taken but effectiveness not verified, or verified and found ineffective but not re-opened.</p>
        </div>
        <div class="formula-box">
            <h4>CA vs. PA ： vs. </h4>
            <pre>
Corrective Action（）：
   → 
      → ，
   → 、、

Preventive Action（）：
   → （）
      → 
   → 、、

：
  CA 「」
  PA 「」

： CA  PA
  ： → 「」
  ： CA（）
  PA 
            </pre>
        </div>
        <div class="practice-box">
            <h4>：CAPA  FDA/EU </h4>
            <p>FDA Form 483  EU MDR NB ，CAPA （cited）。：</p>
            <ul class="checklist">
                <li>CAPA （within defined timeframe after event detection）？</li>
                <li>（5-Why、Fishbone ）？</li>
                <li>（success criteria）？</li>
                <li>（adverse effect check）？</li>
                <li> CAPA ，「not effective」？</li>
                <li>CAPA  8.4 ？</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== ANNEX A ====== -->
<div class="section-title">Annex A (Informative): ISO 13485:2003 vs. 2016 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>Annex A —  2016 /</h3>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>：2016 </h4>
            <p>2016  2003 ，：</p>
            <p><strong>1. 「」</strong>：4.2.3 MDF、6.4.2 、7.5.7 —— ISO 9001 ，。2003  ISO 9001 ，2016 。</p>
            <p><strong>2. 「」</strong>：8.2.1（）→ 8.2.2（）→ 8.2.3（）， 2003 。2016 ， EU MDR  FDA QMSR 。</p>
            <p><strong>3. 「」</strong>：4.1.6 （CSV/CSA），/ IT 。</p>
        </div>
        <div class="note-box">
            <h4>4.2.3 （MDF）：2016 </h4>
            <p>MDF  EU MDD/MDR 「Technical File / Technical Documentation」，2016  ISO 13485 。MDF ：</p>
            <ul>
                <li>（general description）</li>
                <li>（intended use）</li>
                <li>（labeling and IFU）</li>
                <li>（design specifications）</li>
                <li>（manufacturing specifications）</li>
                <li>（safety and performance requirements）</li>
                <li>（risk management）</li>
                <li>（V&amp;V records）</li>
            </ul>
            <p>MDF （Design History File, DHF）——DHF ，MDF 。 CDMO ： CDMO ， MDF。</p>
        </div>
        <div class="analogy-box">
            <h4>6.4.2 ： 2003 </h4>
            <p>2003 ，（ ISO 14644）。2016 ：</p>
            <ul>
                <li>，</li>
                <li>：（、）、（/）、（）、（）</li>
            </ul>
            <p> CDMO：6.4.2  ISO 14644-1/2（） EU GMP Annex 1（），（technical audit）。</p>
        </div>
    </div>
</div>

<!-- ====== ANNEX B ====== -->
<div class="section-title">Annex B (Informative): ISO 13485:2016 vs. ISO 9001:2015 </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>Annex B — </h3>
        <p>Annex B  ISO 13485:2016  ISO 9001:2015 （Table B.1  B.2）。：</p>

        <h4>ISO 13485 、ISO 9001 ：</h4>
        <h4>ISO 9001 、ISO 13485 ：</h4>
        <ul>
            <li><strong>Continual improvement（）</strong>：ISO 9001 Ch.10；ISO 13485 「maintain effectiveness」</li>
            <li><strong>Risk-based thinking（）</strong>：ISO 9001 ；ISO 13485 「」「」</li>
            <li><strong>Customer satisfaction（）</strong>：ISO 9001 ；ISO 13485 ，</li>
            <li><strong>Knowledge management（）</strong>：ISO 9001 7.1.6；ISO 13485 </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>
        <div class="note-box">
            <h4> ISO 13485  8.5.3 Preventive Action？</h4>
            <p>ISO 9001:2015  Preventive Action ，「risk-based thinking」（6.1）。ISO 13485:2016 <strong></strong> 8.5.3，：</p>
            <ul>
                <li>（FDA QSR 21 CFR 820.100、EU MDR Annex IX）「preventive action」 QMS </li>
                <li>（Notified Body、FDA ）「CAPA」（ PA）</li>
                <li>ISO 13485 「」， PA ，「」</li>
            </ul>
            <p>： ISO 9001  ISO 13485 ，CAPA —— CAPA ，。</p>
        </div>
        <div class="analogy-box">
            <h4>：ISO 13485 「」</h4>
            <p>ISO 9001 ，「」。</p>
            <p>ISO 13485 ，「」——，。「」（），「」（）。</p>
            <p> ISO 13485 （「documented procedure」「documented information」）， CA/PA ——「，」。</p>
        </div>
        <div class="practice-box">
            <h4>ISO 13485  CDMO </h4>
            <p>ISO 13485  CDMO 「」， CDMO ：</p>
            <ul class="checklist">
                <li><strong>（scope）</strong>：「」「」？，</li>
                <li><strong></strong>：，？ CDMO  7.3 </li>
                <li><strong> EU MDR/FDA QMSR </strong>：ISO 13485  EU MDR QMS ， FDA QMSR（2024 ） ISO 13485:2016—— FDA ，ISO 13485 </li>
                <li><strong>CAPA </strong>：（） CDMO ，CAPA </li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：「」</h4>
            <p>ISO 9001  ISO 13485 ，：</p>
            </div>
        <!-- ====== FINAL SUMMARY ====== -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #ede9fe 0%, #ddd6fe 100%);">
    <h3>ISO 13485:2016 Clause 8 + Annexes — </h3>
    <ul>
        <li><strong>（8.1–8.2.6）</strong>： →  →  →  →  → ，，</li>
        <li><strong>Complaint </strong>：// complaint；「」 8.2.3 </li>
        <li><strong>（8.3.1–8.3.4）</strong>：→；→+/；→+；</li>
        <li><strong>CAPA </strong>：→→→→→→；，</li>
        <li><strong>2016 </strong>：MDF（4.2.3）、（6.4.2）、（7.5.7）、（8.2.2）、（8.2.3）——/ ISO 13485 「ISO 9001 」「」</li>
        <li><strong>Annex B </strong>：ISO 13485 「」「」，「」——CAPA  FDA QSR、EU MDR Annex IX、ISO 13485 ，</li>
    </ul>
</div>

</div>

</body>
</html>