<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC) - Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) -  ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) -  ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) -  ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) -  ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) -  ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of " Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC)</h1>
            <p class="subtitle">Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities |  HVAC 、</p>
        </div>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec0" class="nav-item" data-section="sec0">
                <span class="nav-num">0</span>
                <span class="nav-label">1. Introduction</span>
            </a>
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">2. Design Process</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">3. Design Considerations</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">4. Design Review</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">5. Equipment Spec & Qualification</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">6. Documentation</span>
            </a>
            <a href="#sec6" class="nav-item" data-section="sec6">
                <span class="nav-num">6</span>
                <span class="nav-label">App 1: HVAC Fundamentals</span>
            </a>
            <a href="#sec7" class="nav-item" data-section="sec7">
                <span class="nav-num">7</span>
                <span class="nav-label">App 2: HVAC Applications</span>
            </a>
            <a href="#sec8" class="nav-item" data-section="sec8">
                <span class="nav-num">8</span>
                <span class="nav-label">App 3: Psychrometrics</span>
            </a>
            <a href="#sec9" class="nav-item" data-section="sec9">
                <span class="nav-num">9</span>
                <span class="nav-label">App 4: Risk Management</span>
            </a>
            <a href="#sec10" class="nav-item" data-section="sec10">
                <span class="nav-num">10</span>
                <span class="nav-label">App 5–8: Risk & Qualification Examples</span>
            </a>
            <a href="#sec11" class="nav-item" data-section="sec11">
                <span class="nav-num">11</span>
                <span class="nav-label">App 9: Economics & Sustainability</span>
            </a>
            <a href="#sec12" class="nav-item" data-section="sec12">
                <span class="nav-num">12</span>
                <span class="nav-label">App 10–13: Misc, References & Glossary</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Chapter 0: 1. Introduction ========== -->
    <section class="chapter-section" id="sec0">
        <div class="chapter-divider">
            <div class="chapter-badge">0</div>
            <div class="chapter-info">
                <h2>Chapter 0: 1. Introduction</h2>
                <p> | p9-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p9 - p20</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> (HVAC) ——，</li>
        <li>， ISPE Baseline Guides </li>
        <li> 1.6  26 ，、、、、AHU </li>
        <li>（EU Grade vs FDA ISO Class vs ISPE Grade）</li>
        <li>「 =  +  +  + 」</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 1.1 Background -->
<!-- ============================================================ -->
<div class="section-title">1.1 Background（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.</p>
        <p>The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of <span class="key-term">Good Engineering Practice (GEP)</span> and <span class="key-term">Good Manufacturing Practice (GMP)</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong> (HVAC)</strong> 「」——。 HVAC  "critical system"， (Qualification) 。</p>
            <p><strong>GEP（）</strong>：，、、。</p>
            <p><strong>GMP（）</strong>：，。</p>
            <p>：HVAC  GEP + GMP ，，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——HVAC 。（GEP），（GMP）。，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC 「」(major portion of energy)。，HVAC  40-60%。（over-design），。 1.4 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，HVAC ？？</li>
                <li>GEP  GMP  HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.2 Purpose -->
<!-- ============================================================ -->
<div class="section-title">1.2 Purpose（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide is intended to supplement published <span class="key-term">ISPE Baseline Guides</span> for facilities (Reference 13, Appendix 12), providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical facilities.</p>
        <p>This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, personnel, and the environment. <span class="key-term">Air filtration</span>, <span class="key-term">Differential Pressure (DP)</span>, and <span class="key-term">airflow/air change rates</span> are covered in detail to assist comprehension of airborne particulate control.</p>
        <p>The information provided in this Guide reflects the cumulative knowledge and experience of the authors and reviewers with input from members of the <span class="key-term">ISPE HVAC Community of Practice (ISPE HVAC COP)</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong> (Product)</strong>：、，</li>
                <li><strong> (Personnel)</strong>：</li>
                <li><strong> (Environment)</strong>：</li>
            </ul>
            <p> HVAC ：<strong> (Filtration)</strong>、<strong> (DP)</strong>、<strong> (Air Change Rate)</strong>。「」——。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong> = （）</li>
                <li><strong></strong> = （，）</li>
                <li><strong></strong> = （，）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> ISPE Baseline Guides 「」(supplement)，「」。， HVAC  Baseline Guide（ Sterile、Oral Solid Dosage ）， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，HVAC （、、）？？</li>
                <li>「」「」 HVAC （：，）。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.3 Scope -->
<!-- ============================================================ -->
<div class="section-title">1.3 Scope（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The ISPE Good Practice Guide: HVAC provides:</p>
        <ul>
            <li>supporting information and HVAC practices for facility types covered by ISPE Baseline Guides</li>
            <li>an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature</li>
        </ul>
        <p>This Guide addresses HVAC requirements in areas of the <span class="key-term">facility life cycle</span>, including:</p>
        <ul>
            <li>establishing user requirements</li>
            <li>design, including the requirements of outdoor conditions</li>
            <li>construction, including good practices for equipment specification and installation</li>
            <li><span class="key-term">commissioning/qualification</span></li>
            <li>operation/maintenance</li>
        </ul>
        <p>Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility ISPE Baseline Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.</p>
        <p>This Guide references ISPE Baseline Guides (Reference 13, Appendix 12) and provides associated examples. The relevant Baseline Guide should be consulted for regulatory expectations in a specific topic area.</p>
        <p>GEP should be applied in assessing which of the recommended practices is most applicable to a situation.</p>
        <p>This Guide refers to recommendations, standards, and guidelines published by:</p>
        <ul>
            <li>World Health Organization (WHO)</li>
            <li>International Conference on Harmonisation (ICH)</li>
            <li>International Standards Organisation (ISO)</li>
            <li>Institute of Environmental Sciences and Technology (IEST)</li>
            <li>European Medicines Agency (EMEA)</li>
            <li>US Food and Drug Administration (FDA)</li>
            <li>Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)</li>
            <li>American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</li>
            <li>International Society for Pharmaceutical Engineering (ISPE)</li>
            <li>American Society for Testing and Materials (ASTM) International</li>
            <li>Chartered Institute of Building Service Engineers (CIBSE, UK)</li>
            <li>American Council of Government Industrial Hygienists</li>
            <li>Instrumentation, Systems, and Automation Society (ISA)</li>
            <li>Sheet Metal and Air Conditioning Contractors National Association (SMACNA, North America)</li>
            <li>National Environmental Balancing Bureau (NEBB, US)</li>
            <li>Heating and Ventilating Contractors Association (HVCA, UK)</li>
        </ul>
        <p>The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (Facility Life Cycle)</h4>
            <p> HVAC 「」：</p>
            <ul>
                <li><strong> (User Requirements)</strong>：「」</li>
                <li><strong> (Design)</strong>：</li>
                <li><strong> (Construction)</strong>：</li>
                <li><strong>/ (Commissioning/Qualification)</strong>：</li>
                <li><strong>/ (Operation/Maintenance)</strong>：</li>
            </ul>
            <p> ISPE Vol.5 C&amp;Q 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「HVAC 」。ISPE Baseline Guides 「」「」（）， HVAC 「」——「」。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>： FDA  EMEA 。（ PMDA、ANVISA、TGA ），。，「 HVAC 」——， HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， OSD（）。 Baseline Guide（Oral Solid Dosage + Sterile）， HVAC 。 16  URS（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，HVAC ？</li>
                <li> 16 ，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.4 Benefits -->
<!-- ============================================================ -->
<div class="section-title">1.4 Benefits（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:</p>
        <ul>
            <li>the life science engineering community with common language and understanding of critical HVAC issues</li>
            <li>guidance on accepted industry practices to address these issues</li>
            <li>a common resource for HVAC information currently included in appendices of the various ISPE Baseline Guides</li>
            <li>help to less experienced personnel in understanding the options available to HVAC designers</li>
            <li>assistance with prevention of airborne product contamination to assure product quality</li>
            <li>quality professionals with an understanding of which HVAC parameters are important to product quality and patient safety</li>
            <li>information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room classifications for aseptic processing)</li>
            <li>highlights on the differences between HVAC parameters that address product requirements and "discretionary" HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all stainless air duct, and DP controls</li>
        </ul>

        <p class="footnote" style="font-size:0.85rem; color:#666; margin-top:1rem; border-top:1px solid #e2e8f0; padding-top:0.75rem;"><sup>1</sup> The WHO TRS 937 reference document (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement: "These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised." WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.) HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」vs「」 HVAC </h4>
            <p>—— HVAC ：</p>
            <ul>
                <li><strong> (Product-driven)</strong>：，、HEPA 、。 GMP ，「」。</li>
                <li><strong> (Business-driven / Discretionary)</strong>：，、、。「」。</li>
            </ul>
            <p> (over-design) 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： ABS （product-driven），（business-driven）。，「」「」。HVAC —— GMP ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「over-designing of room classifications for aseptic processing」——。， ISO 7/Grade B， ISO 8/Grade C  CNC（Controlled Not Classified）。、 HEPA 、 AHU ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，HVAC 。 20% ，。 QA  HVAC——QA 「」，「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， HVAC 「」「」？？</li>
                <li>WHO TRS 937 ？ HVAC  OSD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.5 Objectives -->
<!-- ============================================================ -->
<div class="section-title">1.5 Objectives（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The Guide:</p>
        <ul>
            <li>aims to clarify HVAC issues critical to product quality for the production of <span class="key-term">drug substances</span> and <span class="key-term">drug products</span>, and <span class="key-term">biopharmaceuticals</span></li>
            <li>considers the requirements for HVAC control and monitoring systems</li>
            <li>addresses how to implement the recommendations provided in relevant ISPE Baseline Guides to meet <span class="key-term">FDA</span> and <span class="key-term">EMEA</span> regulatory expectations for HVAC system design</li>
        </ul>
        <p>This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated facilities, including:</p>
        <ul>
            <li>HVAC personnel, including those less experienced with HVAC systems</li>
            <li>quality professionals</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>HVAC </strong>（）： HVAC </li>
                <li><strong></strong>： HVAC </li>
            </ul>
            <p>：，HVAC  QA 。，QA 。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——（）（QA）。「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>： (Drug Substances)、 (Drug Products)、 (Biopharmaceuticals)。 HVAC ——OSD ，，containment。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「HVAC 」「」？，？</li>
                <li>Drug Substance、Drug Product、Biopharmaceutical  HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.6 Key Concepts -->
<!-- ============================================================ -->
<div class="section-title">1.6 Key Concepts（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section is intended to introduce <span class="key-term">Key Concepts</span>, which are essential to understanding this Guide. Further detailed information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> 1.6.1  1.6.26 。 HVAC ， 1-3（HVAC ），。「 + 」。</p>
        </div>
    </div>
</div>

<!-- 1.6.1 Ventilation -->
<div class="section-title">1.6.1 Ventilation（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes).</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>
        <p>This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Ventilation)</strong>  HVAC 「」，：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>「」——，「」，「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」（）。「」——「」，、，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.2 Product and Process Considerations -->
<div class="section-title">1.6.2 Product and Process Considerations（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
        <p>Products may be sensitive to <span class="key-term">temperature</span>, <span class="key-term">humidity</span>, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products. Process operators may need protection from exposure to airborne hazardous materials.</p>
        <p>Understanding the product and process is the key to good HVAC design (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p> HVAC 「」。 HVAC 「」：</p>
            <ul>
                <li><strong></strong>：</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，A  B </li>
            </ul>
            <p>「 HVAC 」——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，「」：，。 CDMO  HVAC ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？HVAC ？</li>
                <li>， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.3 Contamination Control -->
<div class="section-title">1.6.3 Contamination Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...<span class="key-term">purity, identity and quality</span>..." of the product (<span class="key-term">21 CFR Part 211</span>) (Reference 8, Appendix 12). Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to the work space to mix with ambient air and dilute any contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC 「 + 」：</p>
            <ul>
                <li><strong> (Filtration)</strong>：HEPA （） 99.97%  0.3 </li>
                <li><strong> (Dilution)</strong>：，，</li>
            </ul>
            <p> 21 CFR Part 211—— FDA  CGMP ，「、」。 HVAC 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>（）。（HEPA ），（）。（），。「 + 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>21 CFR Part 211  HVAC ？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.4 Impact of Temperature and Humidity on Contamination Control -->
<div class="section-title">1.6.4 Impact of Temperature and Humidity on Contamination Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles (sized 0.3 μm and larger) a minute</span> doing relatively sedentary work. A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria. Additionally, environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial and mold growth rates on surfaces (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： = </h4>
            <p>：</p>
            <ul>
                <li>： <strong>10 </strong> ≥0.3 μm </li>
                <li>（）： <strong></strong> ，</li>
            </ul>
            <p>「」，「」。 HVAC ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——「」（ 10 ），「」（）。HVAC 「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。（），。 18-25°C， 30-65% RH。，。</p>
        </div>

        <div class="formula-box">
            <h4> Key Data</h4>
            <pre>
：
   (sedentary work):  ~100,000 particles/min (≥0.3 μm)
   (hot/uncomfortable): ~ particles/min (≥0.3 μm)

: 10-50x

:  = 
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C  28°C，？ ISO 7 ？</li>
                <li>， 80% RH。 HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.5 Total and Viable Particulate -->
<div class="section-title">1.6.5 Total and Viable Particulate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The majority of airborne particles are <span class="key-term">non-viable</span>. A fraction (&lt; 1%) of airborne particles are <span class="key-term">viable</span>, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Non-viable)</strong>：、、——，。</p>
            <p><strong> (Viable)</strong>：、、—— 1%，，。</p>
            <p>：「」——。 = 。「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>（）（）。（&lt;1%），。，。「 = 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> EU GMP Annex 1  FDA ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.6 Classified Space -->
<div class="section-title">1.6.6 Classified Space（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical API. The target maximum reading for these measurements is referred to as the <span class="key-term">"classification" of the space</span>.</p>
        <p>Several similar systems exist for the classification of space; however, there is no consensus on a single terminology for classification. This Guide uses the term <span class="key-term">"Grade"</span> (from the EMEA standard) followed by an <span class="key-term">ISO level number</span>. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to help bridge the gap between the various standards (see Appendix 1).</p>

        <!-- Table 1.1 -->
        <h3 style="margin-top:1.5rem;">Table 1.1: Comparison of Classified Spaces</h3>
        <div style="overflow-x:auto;">
        </div>
        <p style="font-size:0.85rem; color:#666; margin-top:0.5rem;"><strong>Notes:</strong></p>
        <ul style="font-size:0.85rem; color:#666;">
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed in the ISPE Baseline Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong>EU/EMEA</strong>：Grade A、B、C、D（ at-rest  in-operation ）</li>
                <li><strong>FDA</strong>：ISO 5、7、8（ in-operation ）</li>
                <li><strong>ISPE</strong>：Grade 5、7、8（ EU  FDA ）</li>
            </ul>
            <p>ISPE  Grade —— ISO  Grade ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： 36/38/40（EU Grade）， S/M/L（FDA ISO），ISPE 「 38 ≈  M」。 "Grade 7" 「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Table 1.1 ，：</p>
            <ul>
                <li><strong>ISO 5 / Grade A</strong>：≤3,520  ≥0.5 μm /m<sup>3</sup>， &lt;1 cfu/m<sup>3</sup></li>
                <li><strong>ISO 7 / Grade B (in-operation)</strong>：≤352,000  ≥0.5 μm /m<sup>3</sup></li>
                <li><strong>ISO 8 / Grade C (in-operation)</strong>：≤3,520,000  ≥0.5 μm /m<sup>3</sup></li>
            </ul>
            <p>EU  FDA ：EU  at-rest  in-operation ，FDA  in-operation（ GEP  at-rest）。， Grade D ， CNC（Controlled Not Classified）。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，。 EU Grade B at-rest  ≤3,520  ≥0.5 μm /m<sup>3</sup>， FDA ISO 7 at-rest 。， EU  at-rest 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
                <li>CNC (Controlled Not Classified) ？ EU Grade D ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.7 Maintaining Classification -->
<div class="section-title">1.6.7 Maintaining Classification（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of the process.</p>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, air particle concentration in the space, and <span class="key-term">recovery rates</span> from in-use to at-rest conditions should be considered. Although "air change rates" are important parameters in pharmaceutical HVAC system design, air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, rather than the room classification. Arbitrary air change rates associated with area classifications may be either excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have <span class="key-term">significant cost implications</span>, but does not relate directly to the particle count in a room (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： ≠ </h4>
            <p>：</p>
            <p><strong></strong>：「ISO 7 =  20 」「ISO 8 =  10 」</p>
            <p><strong></strong>： (Air Change Rate) 「」「」（Recovery Rate），。（）（）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：（）「，」（Recovery Rate）。，。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「significant cost implications」——：</p>
            <ul>
                <li> AHU（）= </li>
                <li> = </li>
                <li> = （ 24/7/365）</li>
                <li> = </li>
            </ul>
            <p>「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISO 7 ？「」？？</li>
                <li> ISO 7  25 / 15 /，？Recovery Time ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.8 Particle Generation Rate -->
<div class="section-title">1.6.8 Particle Generation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">Particle Generation Rate (PGR)</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in <span class="key-term">aseptic powder filling</span> operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design.</p>
        <p>Although equipment in operation can generate many times more particles per minute, <span class="key-term">personnel are a primary source of viable contamination</span>. Increased control of total particles released from personnel leads to an increased control of viable particles in a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：PGR </h4>
            <p><strong> (PGR)</strong> ——、， PGR。「」， HVAC ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong> ≠ </strong>：，，。。</li>
                <li><strong> = </strong>：，。（）。。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，， PGR， HVAC 。「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> PGR？， HVAC ？</li>
                <li>，「」「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.9 Effective Ventilation Rate -->
<div class="section-title">1.6.9 Effective Ventilation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations sources, etc., is expressed in the <span class="key-term">"effective ventilation rate."</span> This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
        <p>A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」 vs「」</h4>
            <p><strong> (Effective Ventilation Rate)</strong> 。，——，「」，。</p>
            <p>：，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），，。、，。，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？「」？</li>
                <li> 60%  85%，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates -->
<div class="section-title">1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with <span class="key-term">UFHs</span>.</p>
        <p>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped Fan-Filter Units (FFU)</span> operating inside a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UFH  FFU </h4>
            <p><strong> (UFH, Unidirectional Flow Hood)</strong>  <strong> (FFU, Fan-Filter Unit)</strong> ，，。</p>
            <p>：，。「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>，UFH/LAF  ISO 5 (Grade A)， ISO 7 (Grade B)。UFH ， HVAC ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> UFH  FFU？？</li>
                <li> CFD（） UFH ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.11 Room Airflow Patterns -->
<div class="section-title">1.6.11 Room Airflow Patterns（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
        <p>Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with <span class="key-term">dilution ventilation</span>. Numerous air outlets equally spaced with equal flow rates, can create a <span class="key-term">"plug flow,"</span> which is a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Dilution Ventilation)</strong>：，。。</p>
            <p><strong> (Displacement Airflow)</strong>：「」。，。</p>
            <p><strong> (Plug Flow)</strong>：——，。 20 / 10 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>： (eddies and vortices)，。 (HPAPI) 。</li>
                <li><strong></strong>：。，，。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，「」。，「」。（），（）（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> Recovery Time  20 ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.12 HVAC Relationship to General Construction -->
<div class="section-title">1.6.12 HVAC Relationship to General Construction（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>：HVAC 。（ (Airlock)、、）。， HVAC 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> EU GMP Annex 1  Contamination Control Strategy (CCS，) ——，、HVAC、、。HVAC ，。</p>
        </div>
    </div>
</div>

<!-- 1.6.13 Airflow Direction and Pressurization -->
<div class="section-title">1.6.13 Airflow Direction and Pressurization（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts.</p>
        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable <span class="key-term">Differential Pressure (DP)</span> between cleanrooms and adjacent less clean spaces, suggesting <span class="key-term">10 to 15 Pa (0.04 to 0.06 inch wg)</span> DP between air classes.</p>
        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this Guide.</p>
        <p>Other "cracks" in the fabric separating a pressure controlled room from other spaces may not be accounted for using this calculation. A common method to account for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and (DP) (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (DP) </h4>
            <p><strong> (Differential Pressure, DP)</strong> 。：「」，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>： 10-15 Pa（0.04-0.06 inch wg）</li>
                <li><strong></strong>：100-200 FPM（0.5-1.0 m/s）</li>
                <li><strong></strong>： 0.05-0.5 CFM </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，，。「」，，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>10-15 Pa （ 101,325 Pa），。——、。「」「」。</p>
        </div>

        <div class="formula-box">
            <h4> Key Data</h4>
            <pre>
:
  : 10-15 Pa (0.04-0.06 inch wg)

:
   ft² : 0.05-0.5 CFM
  ()

:
  100-200 FPM (0.5-1.0 m/s)
  
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ 10-15 Pa ？</li>
                <li> 15 Pa  5 Pa，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.14 Automated Differential Pressure Control -->
<div class="section-title">1.6.14 Automated Differential Pressure Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There is no GMP requirement that DP or airflow direction be <span class="key-term">automatically controlled</span> (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs </h4>
            <p>「」。：</p>
            <ul>
                <li><strong> (Static Air Balance)</strong>：——、、。。</li>
                <li><strong> (Automated Control)</strong>：——，。</li>
            </ul>
            <p>GMP —— 1.4 「」，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「 vs 」。（、），。，，「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>， (ROI) ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.15 Airlocks or "Ante Rooms" -->
<div class="section-title">1.6.15 Airlocks or "Ante Rooms"（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination. These rooms control traffic into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes (see Appendix 2). Three primary types of airlock pressure arrangements are common:</p>
        <ol>
            <li><span class="key-term">Cascade</span> – air flows from area at highest pressure, through the airlock to the area of lowest pressure.</li>
            <li><span class="key-term">Bubble</span> – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.</li>
            <li><span class="key-term">Sink</span> – airlock is at lowest pressure, air flows from the cleanroom and corridor.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Airlock)</strong> ：，。：</p>
            <ul>
                <li><strong> (Cascade)</strong>：。。： →  → 。</li>
                <li><strong> (Bubble)</strong>：，。（）。</li>
                <li><strong> (Sink)</strong>：，。（）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：——（ →  → ）</li>
                <li><strong></strong>： VIP ——，</li>
                <li><strong></strong>：——，</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li>（）→ </li>
                <li>（/）→ </li>
                <li>（）→ </li>
            </ul>
            <p> CDMO ，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.16 Differential Pressure Measurement -->
<div class="section-title">1.6.16 Differential Pressure Measurement（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><span class="key-term">room-to-room</span></li>
            <li><span class="key-term">room-to-common reference point</span></li>
        </ul>
        <p>Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point method</span> to minimize the number of pressure sensors and to minimize compounded error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <ul>
                <li><strong> (Room-to-Room)</strong>：。，，。</li>
                <li><strong> (Room-to-Common Reference)</strong>：，。，。</li>
            </ul>
            <p>、、——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO 。 50 ，，；， 50 。，「A  B 」「B  C 」「A  C 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.17 HVAC Controls and Monitoring -->
<div class="section-title">1.6.17 HVAC Controls and Monitoring（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control system.</p>
        <p>HVAC control systems or multi-use systems, such as <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span> also can act as the quality 'system of record' to provide electronic data records, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
        <p>A common alternative approach is to employ an independent system for alarming and managing critical data. The HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong></strong>：BMS/BAS  GMP 。 (Qualification)。</li>
                <li><strong></strong>：HVAC  GMP 。HVAC 「」，「、、」。。</li>
            </ul>
            <p>：「」；「」 GEP。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>BMS/BAS  GMP「」(system of record) ， 21 CFR Part 11（/） EU GMP Annex 11（）。、 (Data Integrity)、。 BMS ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：「？？？」 BMS  GMP ， CSV (Computer System Validation)。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> BMS/BAS  GMP ， Data Integrity ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.18 Alarm Time Delays -->
<div class="section-title">1.6.18 Alarm Time Delays（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such as when a door is opened. <span class="key-term">Differential Pressure alarms</span> often have time delays, the duration of the time delay should be sufficient to permit normal passage through a door (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (Nuisance Alarms)</h4>
            <p>——，「」。：</p>
            <ul>
                <li><strong></strong>：（ 15-30 ）</li>
                <li><strong></strong>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> URS ，。EU GMP Annex 1 ——，，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.19 Time Weighted Averaging -->
<div class="section-title">1.6.19 Time Weighted Averaging（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from <span class="key-term">4 to 10 seconds</span> typically is capable of smoothing out signal noise without missing significant failure events (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Time Weighted Average)</strong> 「」。——，。</p>
            <p>：<strong>4-10 </strong>——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。（&lt;4 ），（&gt;30 ）。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.20 Airborne Particle Monitoring -->
<div class="section-title">1.6.20 Airborne Particle Monitoring（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states <span class="key-term">"Regular monitoring should be performed during each production shift."</span></p>
        <p>More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).</p>
        <p>Based on this guidance, there is a trend toward the installation of <span class="key-term">continuous monitoring systems</span> since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> (Particle Monitoring) ：</p>
            <ul>
                <li><strong></strong>：（ 4 ）</li>
                <li><strong></strong>：，</li>
            </ul>
            <p>：、、。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>2017  EU GMP Annex 1（2023 ）， Grade A/B 。，「」「」。ISO 14644-3 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
                <li> HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.21 Air Handling Unit Zoning -->
<div class="section-title">1.6.21 Air Handling Unit Zoning（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> used for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>; taking into account the preferred air filtration and monitoring technology (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p><strong> (AHU, Air Handling Unit)</strong> ：</p>
            <ul>
                <li> AHU（）</li>
                <li> AHU（ ISO 7 ）</li>
                <li></li>
            </ul>
            <p> AHU（ HEPA ），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU ——，。， AHU。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU？？？</li>
                <li>，AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.22 Use of Air Handling Units in Parallel or Series -->
<div class="section-title">1.6.22 Use of Air Handling Units in Parallel or Series（ AHU）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Air Handling Units (AHUs)</span> may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs  AHU</h4>
            <ul>
                <li><strong> (Series)</strong>： AHU （MAU, Makeup Air Unit）， AHU 。 HEPA 。</li>
                <li><strong> (Parallel)</strong>： AHU 。——，。。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> AHU 「」—— GMP ，（）， AHU  HVAC 。， AHU 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？ AHU ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.23 Psychrometrics -->
<div class="section-title">1.6.23 Psychrometrics（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air.</p>
        <p><span class="key-term">Relative Humidity</span> is the amount of moisture in the air versus the air's capacity to hold moisture.</p>
        <p>The <span class="key-term">Dew Point</span> temperature is the temperature at which water vapor leaves the air and collects on cool objects in the form of fine droplets or bands together and becomes fog.</p>
        <p>See Appendix 3 for further information on Psychrometrics.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <ul>
                <li><strong> (Sensible Heat)</strong>：——，。</li>
                <li><strong> (Latent Heat)</strong>：/——，。</li>
                <li><strong> (RH)</strong>： /  × 100%</li>
                <li><strong> (Dew Point)</strong>：。，「」（）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>—— 20°C  80°C，。—— 100°C ，（→）。， HVAC ，（）（），。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>，HVAC （） HVAC  40% 。——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ 85% RH，HVAC ？</li>
                <li> GMP ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.24 Life Cycle Cost Approach -->
<div class="section-title">1.6.24 Life Cycle Cost Approach（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> is usually much greater than the initial (capital) cost of an HVAC system.</p>
        <p>The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：TCO  (Total Cost of Ownership)</h4>
            <p>HVAC <strong></strong>。：</p>
            <ul>
                <li> (CAPEX)： 30-40%</li>
                <li> (OPEX，、、)： 60-70%</li>
            </ul>
            <p> HVAC ——（ 15-25 ）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> (TCO)——，10 。HVAC ： AHU，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>HVAC ：</p>
            <ul>
                <li> = </li>
                <li> = </li>
                <li> = 、CDMO </li>
            </ul>
            <p> AHU 「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？？</li>
                <li> HVAC ， TCO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.25 Sustainability -->
<div class="section-title">1.6.25 Sustainability（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>For a facility that is aiming to be considered as <span class="key-term">"green" or sustainable</span>, HVAC systems are an important component. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required in some regions (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC  ESG</h4>
            <p>HVAC ， (Sustainability)  ESG (Environmental, Social, Governance) 。，「 HVAC」「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，（ LEED、BREEAM）—— CDMO ，。 HVAC ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？HVAC ？</li>
                <li> GMP ， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.26 Key Terms -->
<div class="section-title">1.6.26 Key Terms（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide uses the term <span class="key-term">'controlled space'</span> to refer to an enclosed volume that is provided with HVAC for control of one or more environmental parameters. (See Glossary for possible alternative terms.)</p>
        <p><strong>Air Flow</strong>: the volume per unit time of air moving through a duct or space.</p>
        <p><strong>Air Change</strong>: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft<sup>3</sup>/hr / 1000 ft<sup>3</sup> = 60 ac/hr).</p>
        <p><strong>Psychrometrics</strong>: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the energy states, density, and makeup of ambient air at various temperature and humidity levels.</p>
        <p><strong>Static Pressure</strong>: similar to atmospheric pressure, that component of total pressure which is exerted equally in all directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted to velocity across any opening to a lower pressure space.</p>
        <p><strong>Velocity Pressure (VP)</strong>: the component of total pressure that is exerted only in a single direction (or vector) because of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static pressure (potential energy) when flow is stopped.</p>
        <p><strong>Total Pressure</strong>: a measurement taken by a tube or probe facing upstream, it has both the components of velocity and static pressure.</p>
        <p><strong>Differential Pressure (DP)</strong>: the difference in static pressure between two spaces. DP between spaces results in airflow through any openings between spaces to help control contamination.</p>
        <p><strong>Dalton's Law of Partial Pressures</strong>: states that the pressure of any gas in a space is independent of the pressure of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the higher pressure space.</p>
        <p><strong>Classified Space</strong>: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of airflow usually are controlled.</p>
        <p>OR</p>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceuticals. The target maximum reading for these measurements is referred to as the "classification" of the space.</p>
        <p>This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology (Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>，：</p>
            <ul>
                <li><strong> (Air Flow)</strong>：（ CFM  m<sup>3</sup>/h）</li>
                <li><strong> (Air Change Rate)</strong>： / 。 1000 CFM  1000 ft<sup>3</sup>  = 60 /hr</li>
                <li><strong> (Static Pressure)</strong>：，</li>
                <li><strong> (Velocity Pressure)</strong>：，</li>
                <li><strong> (Total Pressure)</strong>： + </li>
                <li><strong> (DP)</strong>：，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
:
  : 1000 CFM
  : 10 ft × 10 ft × 10 ft = 1000 ft³

  ACR = (1000 CFM × 60 min/hr) / 1000 ft³
      = 60,000 ft³/hr / 1000 ft³
      = 60 /hr (ac/hr)

:
   (TP) =  (SP) +  (VP)
            </pre>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> (Dalton's Law)</strong>  HVAC ：（），（）。：！，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>：，ACR ？</li>
                <li>「」？</li>
                <li> HVAC ？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.7 Structure -->
<!-- ============================================================ -->
<div class="section-title">1.7 Structure（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide is divided into three main topic areas:</p>
        <ul>
            <li>introduction, principles, and recommended practices for HVAC systems</li>
            <li>appendices on fundamentals of HVAC, and HVAC applications and equipment</li>
            <li>appendices containing additional topics, detailed information on specific topics and examples, such as controls, science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC equations, and psychrometrics</li>
        </ul>
        <p style="margin-top:0.75rem; font-style:italic; color:#666;">Figure 1.1: Chapter Structure</p>
        <p>This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), where practical.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong> (Chapters 1-9)</strong>：、、——</li>
                <li><strong> 1-3</strong>：HVAC ——</li>
                <li><strong> 4-10</strong>：——、、、</li>
            </ul>
            <p>： HVAC ， 1-3，。，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> (inch-pound) 、 (SI) 。：</p>
            <ul>
                <li>1 CFM = 1.699 m<sup>3</sup>/hr</li>
                <li>1 inch wg = 249 Pa</li>
                <li>1 FPM = 0.00508 m/s</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>——、。 GEP + GMP 。</li>
        <li><strong></strong>： (Filtration)、 (DP)、 (Air Change Rate)——。</li>
        <li><strong> ≠ </strong>—— Recovery Rate（），。。</li>
        <li><strong></strong>：EU Grade (A/B/C/D) vs FDA ISO (5/7/8) vs ISPE Grade (5/7/8)——ISPE 。EU  at-rest  in-operation 。</li>
        <li><strong></strong>—— 10 ，。 = 。</li>
        <li><strong>「」「」 HVAC </strong>—— (GMP ) vs  (Discretionary)。。</li>
        <li><strong></strong>： (Cascade)、 (Bubble)、 (Sink)——（ vs  vs ）。</li>
        <li><strong></strong>： 10-15 Pa， GMP 。</li>
        <li><strong> (TCO)</strong> ——HVAC （、）。</li>
        <li><strong></strong>： HVAC 「」「」， CDMO 。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 1: 2. Design Process ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Chapter 1: 2. Design Process</h2>
                <p> | p21-p46</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p21 - p36</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC（）： →  →  → ，</li>
        <li> URS（User Requirement Specification，）， HVAC </li>
        <li> HVAC （、、、、）</li>
        <li> Critical HVAC Parameters（ HVAC ） Non-Critical Parameters（）， Direct Impact / Indirect Impact </li>
        <li> DQ（Design Qualification，） HVAC </li>
        <li>：Design Point、Design Tolerance、Alert Limit、Action Alarm Limit </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">2.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The objectives of <span class="key-term">HVAC design</span> are to provide GMP compliant systems that meet product and process needs, along with <span class="key-term">GEP</span> and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In addition, the design needs to comply with local codes and standards.</p>

        <p>Therefore, the HVAC design team should understand both advanced HVAC system design and the current requirements of regulatory authorities that govern a facility's operations. This includes the GMPs of the regions where a facility's product will be sold, as well as where a facility is located. The team also should consider how HVAC systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that are typically associated with HVAC design are:</p>

        <ul>
            <li>personnel, equipment, and material flow patterns</li>
            <li>open or closed manufacturing</li>
            <li>manufacturing activities envisioned in each room</li>
            <li>architectural layout</li>
            <li>finishes and tightness of room construction</li>
            <li>door selection and location</li>
            <li>air lock strategy</li>
            <li>gowning and cleaning strategy</li>
            <li>spatial requirements for HVAC equipment and ductwork</li>
            <li>intake locations and exhaust locations</li>
        </ul>

        <p>The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project design at the HVAC system design level, particularly relating to establishment of <span class="key-term">critical parameters</span>. For further information, see the relevant ISPE Baseline Guides (Reference 13, Appendix 12).</p>

        <p>The design team should deal with conflicts between GMP requirements and local building codes/standards that apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive (HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner's insurance representative also may have requirements beyond those of the local codes authority.</p>

        <p>HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter provides suggestions to help determine the <span class="key-term">user requirements</span> (the 'what') and the <span class="key-term">functional design</span> (the schematic 'how to') that define a facility's objectives. It also provides options to be considered in creating a design that has low <span class="key-term">life cycle cost</span> and is sustainable.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong>HVAC（）</strong>：</p>
            <ul>
                <li><strong>GMP </strong>：——、、</li>
                <li><strong>GEP（Good Engineering Practice，）</strong>：、、——</li>
            </ul>
            <p>：HVAC 「」，（reliability, maintainability, sustainability, flexibility, safety）。 GEP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = ——「」「」</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——，「」「」</li>
            </ul>
            <p>HVAC 「」，「」（GMP）「」（GEP）。</p>
        </div>

        <div class="note-box">
            <h4>：GMP </h4>
            <p> GMP 。：</p>
            <ul>
                <li><strong></strong>， GMP </li>
                <li><strong></strong>， GMP </li>
                <li><strong></strong></li>
            </ul>
            <p>，GMP ，（Risk Assessment）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， PIC/S GMP 。， GMP ，？</li>
                <li> ISPE  HVAC 「」？ HVAC 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- HVAC Design Process Steps -->
<!-- ============================================================ -->
<div class="section-title">HVAC Design Process（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The design process may be considered as several steps; each step provides a deliverable:</p>

        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC <strong></strong>，（deliverable）。「」「」：</p>
            <ul>
                <li><strong>Step 1 — URS/CDR</strong>：「」（What）——</li>
                <li><strong>Step 2 — FDS/BOD</strong>：「」（How）——</li>
                <li><strong>Step 3 — Detailed Design</strong>：「」</li>
                <li><strong>Step 4 — CDs</strong>：、、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Step 1</strong> = 「、、」（）</li>
                <li><strong>Step 2</strong> = （）</li>
                <li><strong>Step 3</strong> = 、（）</li>
                <li><strong>Step 4</strong> = ，（）</li>
            </ul>
            <p> HVAC ，「GMP 」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> Step 1（）——，「has the greatest effect on the size and complexity of the facility, and ultimately, the cost」。 Step 1 ，。 URS 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.1 User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.1.1 User Requirements（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The first step in the design process is the definition and documenting of the key requirements of the user (process and quality criteria, maintainability, etc.) by the HVAC design engineer. This requires collaboration with both the user and the <span class="key-term">Quality Unit</span> to determine critical HVAC performance parameters, and therefore, the environmental requirements for the facility design. Some parameters are directly controllable (such as room temperature), while other parameters (such as <span class="key-term">airborne particles</span>) cannot be controlled directly, but are the result of controllable parameters (room DP, airflow, filters, etc.).</p>

        <p>Performance parameters may have been established through a user's internal standards. The definition of <span class="key-term">user requirements</span> is a critical step in the design process and has the greatest effect on the size and complexity of the facility, and ultimately, the cost to construct, commission, qualify, operate, and maintain that facility. Small incremental increases in the level of cleanliness or in the area of classified space can result in relatively large increases in the initial cost and ongoing operating costs of a facility. The required levels of cleanliness for airborne particles, biological or chemical contamination for processes, equipment, and personnel in a facility should be carefully considered, via <span class="key-term">risk assessment</span> and established explicitly.</p>

        <p>HVAC engineers should play a key role throughout the design process in helping project teams to understand the implications of requirements on product quality and <span class="key-term">life cycle cost</span> of a facility or process. Time should be allowed to establish user requirements thoroughly and to ensure that they are understood by all parties involved. This should provide benefit in the long term with fewer changes (and costly changes/delays) in the detailed design.</p>

        <p>User requirements for HVAC typically include:</p>
        <ul>
            <li>A room schedule with environmental parameters:
                <ul>
                    <li>Temperature</li>
                    <li>RH</li>
                    <li>Classification (if any)</li>
                    <li>Recovery time (if any)</li>
                    <li>Air change rate requirements</li>
                    <li>Particulate control or filtration expectations (if not classified)</li>
                    <li>DP or direction of airflow requirements</li>
                    <li>Ancillary ventilation or extraction requirements (e.g., dust collection)</li>
                </ul>
            </li>
            <li>Preliminary AHU count or list with zoning assumptions:
                <ul>
                    <li>Areas served</li>
                    <li>AHU basic configuration (e.g., recirculated or 100% fresh air)</li>
                </ul>
            </li>
            <li>Ancillary HVAC systems list:
                <ul>
                    <li>Dust collection</li>
                    <li>Chilled water</li>
                    <li>Cooling Towers</li>
                    <li>Scrubbers/Carbon Adsorption</li>
                </ul>
            </li>
            <li>System Qualification Philosophy (e.g., system boundaries at room or AHU level)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：——</li>
                <li><strong></strong>：——「」，（DP）、（Air Change Rate）、</li>
            </ul>
            <p> HVAC ——，。</p>
        </div>

        <div class="note-box">
            <h4>： = </h4>
            <p>：<strong>「Small incremental increases in the level of cleanliness... can result in relatively large increases in the initial cost and ongoing operating costs.」</strong></p>
            <p> HVAC ——「」。：</p>
            <ul>
                <li> Grade D  Grade C， 6~20 AC/hr  20~40 AC/hr</li>
                <li> AHU（）、、</li>
                <li></li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（）：

Grade D → Grade C： +30~50%， +40~60%
Grade C → Grade B： +50~80%， +60~100%
Grade B → Grade A： +100~200%， +150~300%

：
  - AHU  ∝  × 
  -  ∝  ×  × 
  -  ∝ HEPA  × </pre>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>（Grade D）：、</li>
                <li><strong></strong>（Grade C）：、</li>
                <li><strong></strong>（Grade A/B）：HEPA 、、——</li>
            </ul>
            <p>。，HVAC <strong></strong>，「」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO（），，「 Grade B」。，：</p>
            <ol>
                <li>（Risk Assessment）， Grade B</li>
                <li>， Grade B </li>
                <li>： Grade B +  Grade C/D</li>
                <li> TCO（）</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」「」？。</li>
                <li> HVAC ，「 Grade D」，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.2 Functional Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.2 Functional Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Once user requirements are established, HVAC engineers should work with other disciplines to develop a <span class="key-term">functional (or schematic) design</span>. The functional design should include:</p>

        <ul>
            <li>flow patterns of people, product, equipment, and other materials; a basic layout</li>
            <li>further clarification of the requirements established in the user requirements</li>
            <li>a basic AFD and critical elements of an AF&amp;ID for each system</li>
            <li>AHU zoning map</li>
            <li>room classification map</li>
            <li>pressure or direction of airflow map</li>
            <li>airlocking schemes</li>
            <li>potential contamination sources, paths, risks and their control</li>
            <li>a <span class="key-term">risk assessment</span> of alternative engineering solutions that can meet the user requirements</li>
            <li>preliminary sections or service zoning</li>
            <li>preliminary specifications</li>
        </ul>

        <p>The risk assessment can be combined with an economic analysis to assist in design choices that yield a facility and HVAC system that will meet requirements effectively with best <span class="key-term">total cost of ownership</span>.</p>

        <p>The project teams should consider the following issues during development of the functional design:</p>
        <ul>
            <li>relationship between room cleanliness and contamination risks to product</li>
            <li>procedures to control deposited contamination (i.e., cleaning or sanitization)</li>
            <li>reliability and redundancy of equipment and systems</li>
            <li>flexibility of the facility and systems</li>
            <li>ease of construction and of startup/commissioning</li>
            <li>ease of maintenance, servicing, and operation</li>
            <li>qualification strategy</li>
            <li>commissioning and qualification plan</li>
            <li>economics and facility life cycle cost</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> URS 「」「」。：</p>
            <ul>
                <li><strong>AFD（Air Flow Diagram）</strong>：——</li>
                <li><strong>AF&amp;ID（Air Flow &amp; Instrumentation Diagram）</strong>： P&amp;ID， HVAC ——、、</li>
                <li><strong>AHU Zoning Map</strong>：（AHU）—— AHU </li>
                <li><strong>Pressure Map</strong>：——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>： +  =  TCO</h4>
            <p>ISPE <strong>（Risk Assessment）</strong><strong></strong>。：</p>
            <ul>
                <li> A </li>
                <li> B </li>
                <li> C —— + </li>
            </ul>
            <p> CDMO ，——。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>「」——， 2~3 ，，。HVAC ：，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「qualification strategy」？，？</li>
                <li>AFD  AF&amp;ID ？「basic AFD」「critical elements of AF&amp;ID」，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.3 Detailed Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.3 Detailed Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Once the BOD is approved the project moves into <span class="key-term">Detailed Design</span>. During this phase, the technical details of how the systems will work should be established. The Detailed Design for HVAC systems should include:</p>

        <ul>
            <li>updates and further detail for all documents produced previously</li>
            <li>draft ductwork plans</li>
            <li>detailed <span class="key-term">AHU</span> layouts with performance specifications</li>
            <li>draft sections, elevations, and coordination drawings</li>
            <li>final AF&amp;ID for each system</li>
            <li>control system sequences of operation</li>
            <li>final equipment selections</li>
            <li>final specifications</li>
            <li>system commissioning and qualification draft protocols</li>
        </ul>

        <p>Commissioning and qualification requirements should be considered during the design phase to avoid a negative impact on the project in scope, cost, and schedule. HVAC engineers should include planning for commissioning and qualification activities during the design phase, before detail design is complete, because <span class="key-term">flaws in HVAC system design often initially become apparent during commissioning</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：BOD </h4>
            <p><strong>BOD（Basis of Design）</strong>，「」。 BOD ，。（gate）——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>「flaws in HVAC system design often initially become apparent during commissioning」</strong>。</p>
            <p>：</p>
            <ul>
                <li>， 10~50 </li>
                <li>，ISPE  C&amp;Q（Commissioning &amp; Qualification）</li>
                <li>「」（Design for Qualification）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p> C&amp;Q ，——，、、。「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「control system sequences of operation」？，？</li>
                <li>HVAC  commissioning ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.4 Design Review and Qualification -->
<!-- ============================================================ -->
<div class="section-title">2.1.4 Design Review and Qualification（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>At specific points in the design process (e.g., at the end of functional design and at the end of detailed design) a formal <span class="key-term">design review/design qualification</span> should be performed to verify that the project design to date is fit for use. This review should focus two main areas:</p>

        <ul>
            <li><strong><span class="key-term">GEP</span></strong>
                <ul>
                    <li>Is the design technically robust?</li>
                    <li>Does the design satisfy user preferences as expressed in the user requirements?</li>
                    <li>Can the design be constructed, commissioned, operated, and maintained?</li>
                </ul>
            </li>
            <li><strong><span class="key-term">GMP</span></strong>
                <ul>
                    <li>Does the design meet the product requirements as expressed in the user requirements?</li>
                    <li>Is the design aligned with the risk assessment?</li>
                    <li>Does the design meet regulatory expectations?</li>
                </ul>
            </li>
        </ul>

        <p>For HVAC systems, typical areas to check during <span class="key-term">design qualification</span> include:</p>
        <ul>
            <li>compliance to temperature, humidity, and classification requirements</li>
            <li>use of classified space, where required</li>
            <li>AHU system map coordination with manufacturing activities</li>
            <li>dust or contaminant generation coordination with mitigation (e.g., LEV)</li>
            <li>cross-contamination controls</li>
            <li>airlock plan coordination with pressure regime</li>
            <li>air change rates used</li>
            <li>compliance with fire and smoke codes, compliance with emissions permits</li>
            <li>maintenance, testing, and commissioning access and clearances</li>
            <li>redundancy and reliability</li>
            <li>integration of process systems with facility</li>
        </ul>

        <p>For further information on Design Review, see Chapter 4 of this Guide.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：DQ </h4>
            <p><span class="key-term">DQ（Design Qualification，）</span>「」，：</p>
            <ul>
                <li><strong>GEP </strong>（）：？？？</li>
                <li><strong>GMP </strong>（）：？？？</li>
            </ul>
            <p> GMP ； GEP  GMP 。<strong>。</strong></p>
        </div>

        <div class="note-box">
            <h4>：DQ  11  HVAC </h4>
            <p> 11  DQ （checklist）。 CDMO ， 11  DQ ，。：</p>
            <ul>
                <li><strong>Cross-contamination controls</strong>—— CDMO ，</li>
                <li><strong>Maintenance access and clearances</strong>——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>DQ ：</p>
            <ul>
                <li><strong>（GEP）</strong>：？？？</li>
                <li><strong>（GMP）</strong>：？？？</li>
            </ul>
            <p>，。 DQ 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「AHU system map coordination with manufacturing activities」 DQ ？ AHU ，？</li>
                <li> CDMO ，cross-contamination controls  DQ  HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.5 Construction Documents and Construction Support -->
<!-- ============================================================ -->
<div class="section-title">2.1.5 Construction Documents and Construction Support（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>After detailed design is completed the HVAC design team should complete bid documentation, resolve construction questions, and perform on-site construction reviews. HVAC engineers also may be involved in activities related to the receipt and installation of equipment and systems, to verify that they were delivered and installed in a manner consistent with the design.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>，。HVAC ：</p>
            <ul>
                <li><strong>（Bid Documentation）</strong>：</li>
                <li><strong>（RFI）</strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
            <p> CDMO ，「」——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>HVAC  C&amp;Q 。、、、——。，（Construction Support）「」，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2 Developing User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.2 Developing User Requirements（）</div>

<!-- 2.2.1 Introduction -->
<div class="section-title" style="font-size:1rem;">2.2.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Users should define the quality critical environmental requirements (the <span class="key-term">HVAC critical parameters</span> and their acceptance criteria), typically in a User Requirements document. This may include the following:</p>

        <ul>
            <li>temperature for product, process, or worker comfort</li>
            <li>humidity for product, process, worker comfort, or microbial control</li>
            <li>air flow directions/DPs for contamination control, properties of expected airborne contaminants</li>
            <li>area classification – airborne particles – viable and non-viable (classified spaces)</li>
            <li>clean up (recovery) times from in-use to at-rest (classified spaces)</li>
            <li>process containment and exposure sites (high contamination risk areas)</li>
        </ul>

        <p>User requirements provide information that defines the processes, activities, and environments for an operating facility. Assembling programming data for a facility early in the design process is critical to a successful project, both in terms of production output and efficiency, and in delivering the asset at the right time to maximize <span class="key-term">Return on Investment (ROI)</span> and provide the lowest <span class="key-term">Total Cost of Ownership (TCO)</span>.</p>

        <p>HVAC costs, both operating and initial capital costs, usually account for a significant portion of a facility's cost. Decisions and commitments made in the early phase of project planning often are too costly to change as the project advances to the final design and then to the execution phase. User requirements should be understood, agreed to by all parties, and properly applied early in the design process. Establishing, early in the project planning, fixed user requirements that drive HVAC design criteria is critical to the overall HVAC strategy for a facility.</p>

        <p>For HVAC systems, user requirements are developed as a result of gathering relevant data with regard to:</p>
        <ul>
            <li><strong>process:</strong> critical environmental parameters that must be achieved and maintained</li>
            <li><strong>quality:</strong> regulatory guidance and quality principles to guide decision making on HVAC parameters that can have product impact</li>
            <li><strong>operations:</strong> correct environment for working conditions that affect the HVAC system design</li>
            <li><strong>maintenance:</strong> provide input on critical aspects of the HVAC system design that would ensure a low TCO</li>
        </ul>

        <p>Critical HVAC parameters often associated with qualification (e.g., temperature, humidity, DP, air quality, etc.) are treated differently from non-critical HVAC parameters. <span class="key-term">Critical HVAC parameters</span> are part of <span class="key-term">direct impact systems</span>, while systems providing only non-critical HVAC parameters are either <span class="key-term">indirect</span> or <span class="key-term">no impact systems</span> as defined in the ISPE Baseline Guide for Commissioning and Qualification.</p>

        <p>HVAC systems are commissioned following GEP, while those that provide critical HVAC parameters (direct impact systems) are further qualified.</p>

        <p>User requirements can either be in the form of <span class="key-term">performance-based information</span> that describes an operation and sets expectations, or may be strict criteria where critical HVAC parameters are defined by the product or regulations, e.g., air classifications (operational, or possibly at-rest or as-built).</p>

        <p>For performance based information, relevant information should be obtained and the necessary criteria to meet the user requirements should be proposed. It is accepted practice to copy (similar) HVAC criteria from one facility to another facility, as long as the rationale for the original criteria is properly understood. For example, temperature and RH design criteria in an aseptic environment depend on:</p>
        <ul>
            <li>the type of process (closed or open)</li>
            <li>powder or liquid</li>
            <li>local regulatory expectations</li>
            <li>gowning procedures</li>
            <li>environmental monitoring procedures</li>
            <li>the level and type of activity in the area</li>
            <li>required alert and alarm limits</li>
        </ul>

        <p>Each of these variables should be considered when proposing criteria. Using "industry norms" or "accepted industry practices" without understanding the variables involved should be avoided.</p>

        <p>Once user requirements are established, design strategies and their effects should be considered. It may be desirable to segregate HVAC systems, such that only one system deals with critical parameters, and therefore, has direct impact (e.g., processing areas on one HVAC system, support areas on another HVAC system). This may help simplify the scope of qualification.</p>

        <p>The flow diagrams shown in Figure 2.1 are a simple model segregating critical HVAC parameters with separate HVAC systems versus combining critical and non-critical areas in a single HVAC system. Both design approaches would meet user requirements, but illustrate the potential complexity when using a single HVAC system to serve areas with both critical HVAC parameters and non-critical HVAC parameters. It should be noted that not every room parameter affected by a direct impact system will be critical (e.g., humidity may not be critical in a storage area inside a production facility where humidity is critical elsewhere although both areas are on the same AHU).</p>

        <p>The <span class="key-term">impact assessment methodology</span> evaluates the HVAC system at the component level to identify critical (with potential impact on product) and non-critical components; therefore, making it possible to have a single HVAC system that can serve all areas. Well-defined and accepted procedures should be established, or agreed upon, when defining user requirements, allowing a single HVAC system with perhaps a lower total cost of ownership. If these concepts are not well understood, or if established procedures or practices do not recognize this methodology, the HVAC design may increase the total cost of ownership.</p>

        <p><em>Figure 2.1: User Requirements that Drive HVAC Critical Parameters</em></p>

        <p>Figure 2.1 reflects a traditional approach, as described in the ISPE Baseline Guide on Commissioning and Qualification, where two systems, one direct impact and one indirect or no impact, can serve a facility. The second approach is a single system that is qualified to serve both process and support areas in the facility with a focus on critical components where the system has direct impact on the process/product.</p>

        <p>An alternative approach is to define systems by function, rather than by AHU. For example, monitoring systems for critical HVAC parameters are direct impact. If all the room DP monitors were grouped as the DP monitoring system they could be qualified as a single system, the air handlers themselves being indirect impact systems. Should any AHU fail to deliver the correct quantity of air, the direct impact system (the DP monitoring system) would detect it. Other grouped systems can be temperature monitoring, HEPA filtration (periodic testing), airflow monitoring (to verify air changes and recovery), RH monitoring, etc.</p>

        <p>An enhanced science- and risk-based approach to verifying that HVAC systems are fit for intended use are currently being developed based on recent regulatory and industry trends and guidance. For further information, see Appendix 6.</p>

        <p><strong>References for User Requirements</strong></p>
        <p>ISPE Baseline Guides (Reference 13, Appendix 12) provide a framework to understand the different products and processes within pharmaceutical and biopharmaceutical manufacturing facility. Section 2.2.2 describes HVAC parameters as covered in the ISPE Baseline Guides and the importance of each parameter to each type of facility.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Direct Impact vs. Indirect Impact </h4>
            <p> ISPE ：</p>
            <ul>
                <li><strong>Direct Impact System（）</strong>： HVAC —— GEP commissioning + qualification（）</li>
                <li><strong>Indirect Impact System（）</strong>：，—— GEP commissioning</li>
                <li><strong>No Impact System（）</strong>：—— GEP </li>
            </ul>
            <p> C&amp;Q —— Direct Impact 。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：<strong>「Using 'industry norms' or 'accepted industry practices' without understanding the variables involved should be avoided.」</strong></p>
            <p>—— A  B ，、、、。 HVAC <strong></strong>（rationale）。</p>
        </div>

        <div class="concept-box">
            <h4>：——</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong> 1（）</strong>： AHU ——Direct Impact AHU ，Indirect Impact AHU 。。</li>
                <li><strong> 2（）</strong>：—— Direct Impact System， AHU  Indirect Impact。。</li>
            </ul>
            <p> 2 ： DP  AHU （）， AHU  Indirect Impact—— Direct Impact 「」。</p>
        </div>

        <div class="analogy-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong> 1</strong>：（ AHU ）——</li>
                <li><strong> 2</strong>：，（DP ，AHU  commissioning）——，</li>
            </ul>
            <p> 2 ：「」（） 100% 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， AHU  Grade B  Grade D 。：</p>
            <ul>
                <li> AHU  Direct Impact System（ Grade B ）</li>
                <li> Grade D  Non-critical Components</li>
                <li>Impact Assessment  Critical、 Non-critical</li>
                <li></li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 10  AHU， 3  Grade B/C ，7 。（ 2）， Direct Impact ？</li>
                <li> ISPE 「not every room parameter affected by a direct impact system will be critical」？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2 HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title">2.2.2 HVAC Parameters（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>HVAC parameters that may have an effect on product generally include:</p>
        <ul>
            <li>temperature</li>
            <li>RH (dry products, some liquids)</li>
            <li>airborne contamination (viable and non-viable particles) which is affected by:
                <ul>
                    <li>room relative pressure</li>
                    <li>airflow patterns (especially <span class="key-term">Unidirectional Flow Hoods (UFHs)</span>)</li>
                    <li>air flow volume and air changes</li>
                    <li>air filtration</li>
                </ul>
            </li>
        </ul>

        <p>Within the context of the ISPE Baseline Guides some parameters are common to all facility types, while other parameters apply only to specific facilities. Table 2.1 depicts an overview of typical HVAC parameters that would generally apply to each facility type.</p>

        <h3>Table 2.1: Typical HVAC Critical Parameters by Facility Type</h3>
        <div style="overflow-x:auto;">
        </div>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Shaded areas represent HVAC parameters that commonly have a product impact or are required for operator comfort to keep airborne contamination low. Some products may not have temperature, humidity, or particulate limits, but USP temperature and humidity limits may apply.</li>
            <li>Non-shaded areas are HVAC parameters that normally do not have product impact. However, there may be other requirements, such as local codes or regulations that may require specific parameters be considered in the design. For example, room relative pressure may not have product impact in an API facility where processes operate closed, but because of governing codes, the design may include room negative pressurization in order to meet fire safety requirements because of the presence of flammable liquids or vapors.</li>
        </ul>

        <p>Individual HVAC parameters are discussed with an emphasis on minimum requirements to achieve "compliance," the importance of the parameter, the impact on design, and the challenges faced in determining these requirements.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p>Table 2.1 。：<strong> HVAC </strong>。</p>
            <ul>
                <li><strong>（Sterile）</strong>：——</li>
                <li><strong>（OSD）</strong>：（），</li>
                <li><strong>（API）</strong>：，</li>
                <li><strong>/</strong>：（）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Table Analysis</h4>
            <p> Table 2.1 ：</p>
            <ol>
                <li><strong>「X」「」</strong>——「commonly have a product impact」。 Critical Parameter，。</li>
                <li><strong></strong>——，local codes（ API ）。</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = ——、、、、</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——</li>
            </ul>
            <p>， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO 。 Table 2.1， HVAC ？</li>
                <li> API  Room Relative Pressure 「Low」「X」？ HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.1 Temperature and Humidity -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.1 Temperature and Humidity（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room temperature and RH requirements depend on the application (process design), product requirements, and operator comfort.</p>

        <p>When operator comfort is the only requirement, the ranges, e.g., 65-74°F (18-23°C)/30-60% RH, are well understood and usually are based on historical operating practices that include gowning requirements, type of work being performed, and local climate (e.g., tropic or temperate zone).</p>

        <p>EU Guide Annex 12 reinforces that the temperature and humidity within a sterile facility be kept at a comfortable condition, presumably to avoid shedding of particles and bioburden from excessive perspiration.</p>

        <h3>Specific Requirements</h3>
        <p>Room temperature and RH requirements at which product quality is adversely affected should be based on <span class="key-term">stability studies</span> or process parameters that demonstrate the acceptable operating ranges for the product or process. In the case of sterile facilities, where air is in direct contact with the product (Grade A/Grade 5 open processing areas) temperature may have an effect on product quality, and therefore, the temperature range may be limited to plus/minus a few degrees.</p>

        <p>Room temperature and RH for bulk biological processing areas generally are maintained just for operator comfort. Most product processing occurs in Grade C or D (Grade 8 or CNC) areas with closed operations. In areas with unjacketed processing, when it can be demonstrated that room temperature and RH may affect product quality or processing, these HVAC parameters are considered critical.</p>

        <p>For solid dosage facilities, although air is in direct contact with product, temperature generally is not as critical to product quality. Set points often are based on operator comfort for the level of gowning. Many powder products are <span class="key-term">hygroscopic</span> and require lower humidity than usually provided for operator comfort. Products or processes may require strict environmental room conditions for production or to maintain product quality (e.g., where the hygroscopic nature of an ingredient causes a weight gain when exposed to ambient humidity, which may affect weight upon formulation).</p>

        <p>Storage of finished goods or raw materials, as stated by regulatory requirements, requires environmental control and monitoring of storage conditions. Generally, space temperature and humidity are monitored and controlled because of labeling requirements of the finished product or raw material. For closed and sealed containers, humidity requirements usually are not as stringent.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」。：</p>
            <ol>
                <li><strong></strong>：stability study </li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，，→→</li>
            </ol>
            <p>「」，「」。</p>
        </div>

        <div class="note-box">
            <h4>：EU Annex 1 「」</h4>
            <p>EU GMP Annex 1（ Annex 12， Annex 1）「」。，：</p>
            <ul>
                <li><strong></strong></li>
                <li><strong></strong></li>
                <li> Grade A/B ，<strong></strong></li>
            </ul>
            <p>，「」，<strong></strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（Hygroscopic）——，「」（sugar bloom），。，（formulation weight），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade A 「plus/minus a few degrees」（ 20±2°C）， Grade D  18-25°C。 Grade A 。</li>
                <li>，。 HVAC ？ URS ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.2 Airborne Particles -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.2 Airborne Particles（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><span class="key-term">Airborne particles</span> should be controlled in classified facilities; i.e., Grade A, B, C (Grade 5, 7, 8), etc. Other types of facilities, e.g., oral solid dosage, bulk chemical, warehouse/storage, and packaging/labeling, generally have no specific criteria for airborne particulate, except that filtration is provided to reduce particulates below ambient levels. Local requirements may stipulate a minimum level of particulate control in specific types of facilities or product manufacture. These should be reviewed with the local quality unit for application and impact. In general, user requirements should not specify space classification for applications that do not require them. See the appropriate facility ISPE Baseline Guide.</p>

        <p>Airflow patterns can influence local airborne particle levels significantly. For aseptic and classified areas, a protective <span class="key-term">isolator</span> or <span class="key-term">UFH</span> can isolate the product area from the room substantially. Although airflow patterns are not monitored, the performance of the protective device (isolator, UFH) can be monitored (e.g., pressure monitoring for an isolator or air flow monitoring for a UFH).</p>

        <p>Elevators present a particular challenge in the control of airborne particulates. The piston action of the cab in the elevator shaft causes DPs change as the elevator cab moves. This makes elevators and elevator shafts difficult to construct as classified space. If elevators are needed for transport of material, closed transfer procedures are recommended.</p>

        <p>For further information on the requirements for routine particle monitoring see Appendix 2. Continuous particle monitoring systems may provide a financial benefit by allowing the period between formal re-qualification and a quality benefit by providing a continuous set of environmental data.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「 HEPA（）」。ISPE ：</p>
            <ol>
                <li><strong></strong>：，</li>
                <li><strong>（Classified Space）</strong>： Grade ， HEPA +  + </li>
                <li><strong></strong>： Isolator（） UFH（） Grade A </li>
            </ol>
            <p>：<strong>user requirements should not specify space classification for applications that do not require them</strong>——。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>。，——、，。</p>
            <p>：</p>
            <ul>
                <li> classified space</li>
                <li>，<strong></strong></li>
                <li>（airlock）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>Isolator（）——「」（），（Grade A），，「」「」。</p>
            <p>UFH（Unidirectional Flow Hood，）「」——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO 「 Grade C」。，？</li>
                <li>（Continuous Particle Monitoring）（Periodic Re-qualification），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.3 Room Relative Pressure/Direction of Airflow -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.3 Room Relative Pressure/Direction of Airflow（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room relative pressurization (direction of airflow control) is critical to protecting most manufacturing operations and often becomes the most challenging part of commissioning and qualification. A pressurization or airflow direction scheme should be established early in the design process to integrate the HVAC design with the architectural features of the facility, for example:</p>
        <ul>
            <li>door swings</li>
            <li>airlock strategy</li>
            <li>wall and floor openings</li>
            <li>pass-throughs</li>
        </ul>

        <p>HVAC engineers should assist in the selection of the building and room fabric (i.e., walls, ceilings, etc.) during building design. Control of room pressurization can range from simple (<span class="key-term">manual balancing</span>) to complex (<span class="key-term">fully automated dynamic control</span>).</p>

        <p>Manual systems are less complex, less expensive, and require less effort to commission and qualify, but are not flexible and may need to be checked and adjusted periodically.</p>

        <p>Fully automated systems are more complex and expensive, can take considerably more effort to commission and qualify, have a greater tendency to tuning upsets, but are very flexible, provide consistency in measurement, and a have a high degree of reliability (as long as the correct hardware has been specified). Door closure devices that can work against the anticipated <span class="key-term">pressure differential</span> should be specified by the architect.</p>

        <h3>Specific Requirements</h3>

        <h3>Sterile Facilities</h3>
        <p>Room pressurization for sterile facilities normally is designed to cascade from areas of highest cleanliness to areas of lower cleanliness. The design <span class="key-term">DP</span> measured between different grade rooms, inclusive of airlocks, should be held between <span class="key-term">10 Pa to 15 Pa</span> with the doors in their normal closed positions. For complex facility designs, where there are many different levels of pressurization, consideration should be given to avoiding an absolute pressure above <span class="key-term">37 Pa</span>, which could lead to excessive air leakage, building fabric failures, and difficulty in opening/closing doors. Special consideration should be given to product conveying lines that pass from a higher-pressure area to a lower pressure area. Such high differential room pressures also create significant air velocity through the "mouse hole" that can lead to toppling of vials or product. This DP is critical, and generally, will tend to be the highest DP across one wall in a facility.</p>

        <p>Where rooms are of the same cleanliness class, a more critical room may be the same pressure, but is usually slightly higher. General industry practices have shown that, while DPs as low as 1.2 Pa are achievable, DPs of approximately <span class="key-term">5 Pa</span> between rooms are easily measurable and controllable.</p>

        <h3>Bulk Biological Facilities</h3>
        <p>Bulk biological facilities generally will operate under the same principles for pressurization as sterile facilities, where open operations are performed. Closed processes may be in a CNC space. In both types of facilities, where there are live viruses, organisms, or open powder handling, rooms may be designed as <span class="key-term">containment areas</span>. In these cases, there should be a negative pressure "sink" or pressure "bubble" airlock to interrupt the path of fugitive airborne particles.</p>

        <h3>Oral Solid Dosage Facilities</h3>
        <p>In oral solid dosage facilities where airflow direction is considered critical to maintaining room cleanliness, the direction of airflow at room interfaces (doors, pass-through(s) or other openings) can be controlled by an offset between supply and return/exhaust with periodic verification. DP also can be used to ensure the direction of airflow and can be a critical parameter. Although there are no regulatory guidelines that state DP values for these facilities, internal company guidelines or policy may stipulate criteria. Generally, any measurable DP will work. Room DP strategy is influenced by the following:</p>
        <ul>
            <li>facility usage (dedicated, multi-product, or flexible/campaigned)</li>
            <li>product mix</li>
            <li>process characteristics (open or closed)</li>
            <li>unit operations</li>
            <li>air filter capture and location</li>
            <li>material and people flow</li>
        </ul>

        <p>Solid dosage facility pressurization strategies focus on airflow direction that minimizes contamination from extraneous matter and cross-contamination from one product to another.</p>

        <p>In general, measurement of DP is performed directly (room-to-room) or indirectly (room-to-reference) and may employ both strategies. Alert and alarm levels that a facility will be observing should be considered when choosing a measurement strategy.</p>

        <p>Action alarms (unusual events for the most critical rooms) may be measured directly (across the airlock) to ensure end-to-end data accuracy, rather than indirectly where DP is calculated in a control system (computer based).</p>

        <p>Alerts (maintenance/operations notification of potential problems) can be measured indirectly.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：（DP）</h4>
            <p>，：</p>
            <ul>
                <li><strong>10-15 Pa</strong>：（）</li>
                <li><strong>5 Pa</strong>：</li>
                <li><strong>37 Pa</strong>：——、、</li>
            </ul>
            <p> HVAC 。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（）：

（）  →    →  Grade D  →    →  Grade C  →    →  Grade B  →  Grade A
   0 Pa         +10Pa    +10Pa       +10Pa    +10Pa      +10Pa    +10Pa

：0 → 10 → 20 → 30 → 40 → 50 → 60 Pa ←  37 Pa ！

：
- （ 7.5 Pa  10 Pa）
- 「」（pressure break）
- ，</pre>
        </div>

        <div class="note-box">
            <h4>：「Mouse Hole」</h4>
            <p>：（），（mouse hole）<strong></strong>。，——。</p>
            <p>：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>（）（）</li>
                <li>（）</li>
                <li>（ 37 Pa），（）</li>
                <li>（）（）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， 5 （campaigned）。，：</p>
            <ol>
                <li>「」</li>
                <li>，<strong></strong>，</li>
                <li><strong>（room-to-room）</strong> Action Alarm，<strong>（room-to-reference）</strong> Alert</li>
                <li> URS  Alert/Action </li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，「negative pressure sink」「pressure bubble airlock」？。</li>
                <li>（room-to-room）（room-to-reference）？ Action Alarm ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>： vs. </h4>
            <p>：</p>
            <p> CDMO ，，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 2.2.2.4 Air Changes -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.4 Air Changes（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>There is a common understanding in the Pharmaceutical Industry of a regulatory requirement for a minimum <span class="key-term">air change rate</span> for an area – typically a rate of <span class="key-term">20 per hour</span> for classified areas. There is no minimum air change rate for non-classified areas, except as defined in local Building Codes (often 4 or 6 per hour), although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner. The European GMP regulations have a requirement for a <span class="key-term">"clean up" time of 15 to 20 minutes</span> in a sterile product processing facility. The 2004 FDA "Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" gives the following guidance:</p>

        <div class="quote-box">
            "For Class 100,000 (ISO 8) supporting rooms, airflow sufficient to achieve at least 20 air changes per hour is typically acceptable. Significantly higher air change rates are normally needed for Class 10,000 and Class 100 areas."
        </div>

        <p>There is no minimum air change rate for non-sterile product facilities, except as defined in local Building Codes (often 4 or 6 per hour due to chemical storage) although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner.</p>

        <p>The resultant particulate level achieved in the various operating states (at-rest and dynamic) that are affected by the supply airflow volume, which can then be translated to air changes for a particular room is more important than the number of air changes. For further information, see Appendix 1.</p>

        <p>However, the recovery of a room from in-use to at-rest is directly related to its air change rate; the higher the air change rate, the quicker the recovery. As shown in the ISPE Baseline Guide on Sterile Manufacturing Facilities, calculating recovery based on 20 AC/hr of clean air supplied to a Grade B (Grade 7) room with completely uniform mixing, the recovery time from ISO 7 in use to ISO 5 at rest is <span class="key-term">14 minutes</span>, which meets the EU requirement.</p>

        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space, rather than calculating the actual airflow required by the process. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes (and thus overall capital and energy costs) in detail design, based on further knowledge of the processes to be protected. Typical values of rules of thumb are:</p>
        <ul>
            <li>6 to 20 AC/hr for CNC, EU Grade D spaces</li>
            <li>20 to 40 AC/hr for Grade 8 (EU Grade C) spaces</li>
            <li>40 to 60 AC/hr for Grade 7 (EU Grade B) spaces</li>
            <li>Grade 5 (EU Grade A) spaces: For unidirectional flow, air changes do not matter; air flow velocity and pattern are important.</li>
        </ul>

        <p>The number of air changes can have a significant influence on system cost and should be considered carefully and defined. Organizations may require air change rates that are not based on operating data. Airflow (volume/time) determines steady state particle levels, and should be used where historical process data are known. Utilizing arbitrary air change rates throughout a design should be avoided; the designer and owner should take responsibility for defining the required airflow based on a number of factors as discussed in this Guide.</p>

        <p>In order to define the actual volumetric flow rate required (CFM or cu.M/hr), the following interrelated factors should be considered:</p>
        <ul>
            <li>heat gain to the conditioned space due to external influences, e.g., solar gain, wall gain</li>
            <li>heat gain to the space because of internal influences, e.g., equipment and people</li>
            <li>moisture gain to the conditioned space because of external influences, e.g., external humidity</li>
            <li>moisture gain to the space because of internal influences, e.g., occupants, processes, such as washing activities</li>
            <li>the number and location of the occupants in the space</li>
            <li>the tasks the occupants are doing</li>
            <li>the clothing (gowning level) of the occupants</li>
            <li>the process and its particle generation rate (PGR) (generally, the driver requiring the most airflow)</li>
            <li>the cleanliness of the supply air</li>
            <li>the means and efficiency of coverage of distributing the supply air</li>
            <li>the means and location of extracting the air from the conditioned space</li>
            <li>the locations where the specified conditions are critical, e.g., in a tablet compression room, the process will add a considerable amount of heat to the product; the critical area is likely to be where the raw material is exposed</li>
            <li>airflow required to achieve required DPs (usually small compared to other factors)</li>
        </ul>

        <p>Heat and humidity gain typically are more easily offset, and therefore, less critical for establishing airflow for classified space than particulate load. The cost of installing a system to deliver higher than required air change rates is significant both in terms of the capital and system operating costs. A process that generates low volumes of particles in a large room may need fewer air changes to maintain desirable particle levels. For classified spaces (Grade C/Grade 8 or cleaner), however, 20 AC/hr is a common minimum design target, as it is cited in the FDA Sterile Guidance and meets EU Annex 1 recovery requirements. Acceptable recovery tests and particle measurement during HVAC and process qualification may justify setting lower air change rates after startup of process equipment. (Air changes should not be reduced to the point that HVAC equipment is significantly oversized and difficult to control.)</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Air Change Rate，AC/hr） HVAC 「」。（rules of thumb）：</p>
            <ul>
                <li><strong>Grade D / CNC</strong>：6~20 AC/hr</li>
                <li><strong>Grade C (ISO 8)</strong>：20~40 AC/hr</li>
                <li><strong>Grade B (ISO 7)</strong>：40~60 AC/hr</li>
                <li><strong>Grade A (ISO 5)</strong>： AC/hr，<strong></strong></li>
            </ul>
            <p> ISPE ：<strong></strong>，。</p>
        </div>

        <div class="formula-box">
            <h4>Recovery Time </h4>
            <pre>
Recovery（）：

：（ideal mixing）
：C(t) = C₀ × e^(-n×t)

：
  C₀ = （in-use ）
  C(t) = t 
  n = （AC/hr）
  t = （hr）

（Grade B，20 AC/hr）：
  ISO 7 (in-use) → ISO 5 (at-rest)
   100 
  t = ln(100) / 20 = 4.6 / 20 = 0.23 hr ≈ 14 min

  ✓  EU  15~20 

 AC/hr  15：
  t = 4.6 / 15 = 0.31 hr ≈ 18.4 min（）

 AC/hr  10：
  t = 4.6 / 10 = 0.46 hr ≈ 27.6 min（ EU ）</pre>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：<strong>「Utilizing arbitrary air change rates throughout a design should be avoided」</strong>。</p>
            <p>？ 10 AC/hr：</p>
            <ul>
                <li>AHU  → AHU </li>
                <li> → </li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>：， PGR（Particle Generation Rate，）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（）。——（），（）。</p>
            <ul>
                <li><strong>AC/hr </strong>：，</li>
                <li><strong>AC/hr </strong>：，</li>
                <li><strong>AC/hr </strong>：，——（）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> Grade C  HVAC 。 40 AC/hr ，（）。：</p>
            <ol>
                <li> 20 AC/hr  EU Annex 1  recovery </li>
                <li>，20~25 AC/hr </li>
                <li> recovery test  AC/hr </li>
                <li>：40→25 AC/hr </li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade A（ISO 5）「」「」？（unidirectional flow）？</li>
                <li> Grade B  recovery test  18 （ in-use  at-rest）。 EU ？， AC/hr？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.3 Managing Critical HVAC Criteria -->
<!-- ============================================================ -->
<div class="section-title">2.2.3 Managing Critical HVAC Criteria and Non-Critical HVAC Criteria（ HVAC ）</div>

<!-- 2.2.3.1 Alarming of Parameters -->
<div class="section-title" style="font-size:1rem;">2.2.3.1 Alarming of Parameters（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Temperature, RH, and room pressurization may be critical to product quality or patient safety; organizations may decide which through policy, internal guidelines, or operating experience. Critical parameters should be defined during the creation of the User Requirements document with the involvement of the HVAC design, development, production, and Quality Assurance groups.</p>

        <p>Specific terms should be understood in context (for definitions see Appendix 13):</p>
        <ul>
            <li><span class="key-term">Action (or Alarm) Limit</span></li>
            <li><span class="key-term">Alert Limit</span></li>
            <li><span class="key-term">Design Point</span></li>
            <li><span class="key-term">Design Tolerance</span></li>
            <li><span class="key-term">Normal Operating Range</span></li>
        </ul>

        <p>The illustrations provided are intended to assist in establishing ranges of critical HVAC parameters within a facility and describe critical HVAC parameters that are normally monitored. They are intended to help to illustrate the difference between design criteria and operating values; to provide a sample framework to show how critical HVAC parameters are controlled, monitored, and communicated.</p>

        <p>Figure 2.2 shows a room pressure plot. The <span class="key-term">design point</span> is the target value for the control system to achieve. The <span class="key-term">design tolerance</span> is the expected variance of the measured pressure around the design point, given instrumentation accuracy, drift, and normal activity in the room. <span class="key-term">Alert and Action Alarm limits</span> are the points that lie beyond the design point and tolerance, and also should lie beyond the Normal Operating Range.</p>

        <p><em>Figure 2.2: Example 1: Pressurization – Monitoring and Control Diagram</em></p>

        <p>Figure 2.3 shows a similar profile for room temperature. Unlike the pressurization profile, most HVAC parameters will have different set-points for alert and action alarm limits. Usually temperature has a wider range in which to operate and changes slowly, allowing different alert and alarm limits. For example, if a chiller fails, a high room temperature alert would signal that something is happening and provide time to react to a potential action alarm. If product requirements have tight environmental limits, however, it may not be practical to have alert and alarm levels at widely different set-points. Therefore, alarms would revert to the same alert/alarm strategy as for pressurization, setting time delays around the same set point. This is usually not necessary with temperature or humidity.</p>

        <p><em>Figure 2.3: Example 2: Temperature – Monitoring and Control Diagram</em></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            <ol>
                <li><strong>Design Point（）</strong>：， 12.5 Pa</li>
                <li><strong>Design Tolerance（）</strong>：， ±2.5 Pa</li>
                <li><strong>Normal Operating Range（）</strong>：</li>
                <li><strong>Alert Limit（）</strong>：——/</li>
                <li><strong>Action (Alarm) Limit（）</strong>：——</li>
            </ol>
            <p>：<strong>Alert  Action Limit  Normal Operating Range </strong>——。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>？</p>
            <ul>
                <li><strong></strong>：<strong></strong>（）→ Alert  Action ，<strong></strong>（time delay）</li>
                <li><strong></strong>：<strong></strong>（ 30 ）→ Alert  Action <strong></strong>，「」</li>
            </ul>
            <p> SOP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Design Point</strong> =  90°C</li>
                <li><strong>Design Tolerance</strong> =  85~95°C</li>
                <li><strong>Normal Operating Range</strong> =  82~98°C</li>
                <li><strong>Alert</strong> =  100°C——「，」</li>
                <li><strong>Action Alarm</strong> =  110°C——「！」</li>
            </ul>
            <p> Alert  90°C，—— Alert/Action  Normal Operating Range 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade B 。Design Point  15 Pa，Design Tolerance  ±3 Pa。 Alert Limit  Action Limit？。</li>
                <li>「， Alert  Action （ + ）」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 2.2.3.2 Managing HVAC Parameters (Monitoring) -->
<div class="section-title" style="font-size:1rem;">2.2.3.2 Managing HVAC Parameters – Monitoring（HVAC ——）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Considerations for a monitoring system for the critical parameters (see Appendix 2) include:</p>

        <ul>
            <li>Accountability for alerts and alarms:
                <ul>
                    <li>Who deals with them?</li>
                    <li>Written procedures should be established.</li>
                    <li>The location of alarm indicators affects design of monitoring systems.</li>
                </ul>
            </li>
            <li>Methodology in determining appropriate alarm delays:
                <ul>
                    <li>Will they be based on actual operating data or upon predetermined values?</li>
                </ul>
            </li>
            <li>How to monitor – in the DCS:
                <ul>
                    <li>Process control system, in the BAS, by procedural means, or by manual monitoring?</li>
                </ul>
            </li>
            <li>What should be monitored:
                <ul>
                    <li>Every room or select representative rooms?</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ol>
                <li><strong>（Accountability）</strong>：？ SOP。——？？？</li>
                <li><strong>（Alarm Delays）</strong>：？。</li>
                <li><strong>（How）</strong>： DCS（）、BAS（）、、？</li>
                <li><strong>（What）</strong>：，？</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>：DCS vs. BAS </h4>
            <p>，HVAC ：</p>
            <ul>
                <li><strong>DCS（Distributed Control System）</strong>：， GMP </li>
                <li><strong>BAS（Building Automation System）</strong>： HVAC ，</li>
            </ul>
            <p> HVAC  BAS ，BAS  Direct Impact 。，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——：</p>
            <ul>
                <li>（）？</li>
                <li>（）？</li>
                <li>（DCS vs. BAS vs. ）？</li>
                <li>（）？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 50 。，「」？？</li>
                <li>Alarm Delay ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：URS → Functional Design (FDS/BOD) → Detailed Design → Construction Documents。，。</li>
        <li><strong>URS  HVAC </strong>：。，「」。</li>
        <li><strong>Critical vs. Non-Critical </strong>： Critical HVAC Parameters （Qualification），Non-Critical  GEP Commissioning。（ AHU ）。</li>
        <li><strong> HVAC </strong>：10-15 Pa 、37 Pa 、 vs. 。 CDMO ，。</li>
        <li><strong></strong>：20 AC/hr  Grade C/ISO 8 （FDA ）， PGR、、Recovery 。</li>
        <li><strong></strong>：Design Point → Design Tolerance → Normal Operating Range → Alert → Action Alarm。 Alert/Action，。</li>
        <li><strong>DQ </strong>：GEP（）+ GMP（）。11  HVAC DQ 。</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p35 - p44</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC System Risk Assessment（HVAC ）：， CPP/CQA </li>
        <li> Impact Assessment（）：（Parameter Risk Assessment Table） Critical  Non-Critical HVAC </li>
        <li>： CPP →  →  → </li>
        <li> Programming for Detail Design（）、</li>
        <li> AFD（Air Flow Diagram，） AF&amp;ID（Air Flow &amp; Instrumentation Diagram，）、</li>
        <li>（Modular Construction） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.3 HVAC System Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3 HVAC System Risk Assessment（HVAC ）</div>

<!-- 2.3.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h3>2.3.1 Introduction</h3>

        <p><span class="key-term">Risk assessment</span> is used as a process to evaluate the impact of systems or components on product quality. The risk assessment is performed by dividing the systems into components and evaluating the impact of those systems/components on the <span class="key-term">Critical Process Parameters (CPPs)</span> (derived from the relevant <span class="key-term">Critical Quality Attributes (CQAs)</span>). As the components included within a system can significantly affect the ability to maintain CPPs within their acceptable limits, the definition of <span class="key-term">system boundaries</span> is a critical step in a successful risk assessment.</p>

        <p>The risk and potential impact of system failure should be reviewed by HVAC engineers with consideration given to the potential modes of failure, for example:</p>

        <ul>
            <li>airflow failure</li>
            <li>filter failure (loss of control of airborne particles or cross-contamination)</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
            <li>failure of one AHU, upsetting DP created by other AHUs</li>
        </ul>

        <p>The potential impact of system failure can influence significantly the HVAC system design and maintenance, as well as the design of the supporting utilities. The scope of the analysis may include business as well as quality aspects. (If a system fails and the qualified (verified) monitoring system advises the Quality Unit that the area is not within specifications, there is no risk to patient, but the cost to the business could be considerable.)</p>

        <p>The risk assessment process may be used to determine:</p>

        <ul>
            <li>the testing (commissioning, qualification) requirements for the system and its controls</li>
            <li>the level of documentation that is appropriate</li>
            <li>the individual components that should be verified (commissioned/qualified)</li>
            <li>the necessary level of change control to apply to system components</li>
        </ul>
    </div>

    <div class="right-column">
        <h3></h3>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>HVAC 「 →  → 」：</p>
            <ul>
                <li><strong></strong>： HVAC （、、、）</li>
                <li><strong></strong>：， Critical Process Parameters（CPPs）？</li>
                <li><strong></strong>： → GMP Change Control（）； → GEP Change Control（）</li>
            </ul>
            <p>：<strong>CQA（Critical Quality Attribute，）</strong>；<strong>CPP</strong>  CQA 。HVAC  CPP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong></strong>（Critical）→  → </li>
                <li><strong></strong>（Non-Critical）→  → </li>
                <li><strong>System Boundary</strong>（）→ ，、、ABS ，</li>
            </ul>
            <p>，HVAC  AHU ，「 AHU 」。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong>/</strong>：，QA ， → </li>
                <li><strong></strong>：，</li>
            </ul>
            <p> CDMO ，——。</p>
        </div>
    </div>
</div>

<!-- HVAC Performance Parameters -->
<div class="two-column">
    <div class="left-column">
        <h3>Typical HVAC Performance Parameters Affecting CPPs</h3>

        <p>Typical HVAC performance parameters that may affect CPPs include the following:</p>

        <ul>
            <li>temperature</li>
            <li>RH</li>
            <li>particle count at rest</li>
            <li>total particle count in use (area classification)</li>
            <li>clean up and <span class="key-term">room recovery time</span> from in-use to at-rest</li>
            <li>supply air <span class="key-term">HEPA filter</span> performance (capture of contaminants)</li>
            <li><span class="key-term">air change rates</span>/airflow volumes (affecting particle counts and recovery)</li>
            <li>area <span class="key-term">DPs</span> (room protection)</li>
            <li>airflow patterns at critical site</li>
            <li>microbial viable particulate test results – in air (related to total airborne particles)</li>
            <li>microbial viable particulate test results – swab tests (indirectly affected by HVAC)</li>
        </ul>

        <p>The list of critical parameters should be reviewed to ensure it minimizes risk to product quality and patient safety. The impact of the failure of a component should be assessed.</p>
    </div>

    <div class="right-column">
        <h3>： CPP  HVAC </h3>

        <div class="concept-box">
            <h4></h4>
            <p>「」：</p>
            <ul>
                <li><strong>/</strong>：（/）、Recovery Time（）、HEPA 、、</li>
                <li><strong></strong>：、（RH, Relative Humidity）</li>
                <li><strong></strong>：（DP, Differential Pressure）、</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ， HVAC ：</p>
            <ol>
                <li><strong>（DP）</strong>— ，</li>
                <li><strong>HEPA </strong>— Grade A/B  HEPA ，</li>
                <li><strong>Recovery Time</strong>— ， at-rest （ 15-20 ）</li>
                <li><strong></strong>—  Grade A （Unidirectional Airflow），</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p>（swab tests）「indirectly affected by HVAC」。：， HVAC ，。「」——， HVAC 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.2 Impact Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3.2 Impact Assessment（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.2 Impact Assessment</h3>

        <p>A recommended practice is to begin the <span class="key-term">impact assessment</span> process with a table of HVAC monitoring points and evaluate them for impact on product quality or patient safety. Table 2.2 is intended to encourage discussions between the Quality Unit, process, and engineering to identify and segregate <span class="key-term">critical and non-critical HVAC points</span> using appropriate risk analysis when no formal guidance or written procedures exist.</p>

        <p><strong>Table 2.2: Parameter Risk Assessment Table</strong></p>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Although one room for various facilities is included, the intent is to develop a room-by-room analysis for each facility, segregating critical HVAC parameters from non-critical HVAC parameters.</li>
            <li>Parameters inside the AHU (except possibly supply airflow) usually are not considered critical, as they are the value needed to satisfy room parameters. Excessive constraints on parameters inside the AHU or ductwork should be avoided.</li>
        </ul>

        <p>Typical critical HVAC parameters under a given process or classification should be identified, i.e.:</p>

        <ul>
            <li>Product Driven</li>
            <li>Flammability or Hazard Issues</li>
            <li>Environmental Air Classification</li>
            <li>Open/Closed processes</li>
            <li>Terminally Sterilized</li>
            <li>Oral Solid Dosage Forms</li>
        </ul>

        <p>Assumptions or clarifications should be discussed and documented.</p>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4>：</h4>
            <p>Table 2.2 。：</p>
            <ol>
                <li><strong></strong>： AHU  HVAC </li>
                <li><strong> Critical Y/N</strong>：？</li>
                <li><strong> Alert/Alarm</strong>：Critical = Y ，</li>
            </ol>
            <p>「」，<strong>、、</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：AHU  Critical</h4>
            <p>：AHU （、、）<strong> Critical</strong>，「」「」——。</p>
            <p>： AHU  Critical → 、、。</p>
            <p><strong></strong>： AHU  Supply Airflow（） Critical，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= Critical，、、</li>
                <li><strong>（AHU ）</strong>= Non-Critical，</li>
                <li>（ AHU ），，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO ： Critical </h4>
            <p>， CDMO ：</p>
            <ul>
                <li><strong>Product Driven（）</strong>： →  RH  Critical</li>
                <li><strong>Open/Closed processes（/）</strong>： RABS  → </li>
                <li><strong>Terminally Sterilized（）</strong>： → /</li>
                <li><strong>Flammability（）</strong>： → </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，Grade B 「Room Humidity」 Critical  Non-Critical？？</li>
                <li> AHU  Grade B  Grade C ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.3 Risk and Components -->
<!-- ============================================================ -->
<div class="section-title">2.3.3 Risk and Components（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.3 Risk and Components</h3>

        <p>The risk assessment process is used to determine which HVAC system components are critical to the product quality. These components then require additional attention through <span class="key-term">qualification</span> and may require installed <span class="key-term">redundancy</span> to avoid business impact. This could be extended to determine which components should be under <span class="key-term">GMP change control</span> with the remainder of the direct impact system under <span class="key-term">GEP change control</span>.</p>

        <p>One method to address this is a matrix in which the individual components of the HVAC system (e.g., preheat coil, fan, temperature sensor, HEPA filters) are listed on one axis, and a series of challenge questions to aid in determining the GMP-critical nature of that component are listed on the other axis. Generally, failure does not make a component critical if its failure can be detected quickly (through monitoring, see Appendix 2).</p>

        <p>There are several approaches to performing a risk assessment, for example:</p>

        <p><strong>STEP 1.0</strong> Define the CPPs for the area served by the HVAC system, together with the supporting rationale. Some examples may be:</p>
        <ul>
            <li>Humidity is not a critical factor for the product as it is an aqueous liquid.</li>
            <li>Temperature is not a critical factor as the product is contained in temperature-controlled vessels.</li>
            <li>Air quality is considered a critical factor – the room supplied is classified as Grade 8 (EU Grade C) because product-contact equipment is exposed.</li>
            <li>Room pressure differentials are considered critical to maintain the room environment, minimizing the risk of contamination/cross contamination, because the room is classified Grade 8.</li>
        </ul>

        <p><strong>STEP 2.0</strong> Define system boundaries for HVAC systems:</p>
        <ul>
            <li>Systems can be organized by components of like type (i.e., system that is all one type of components, such as only HEPA filters).</li>
            <li>Systems can be organized geographically (i.e., at room level).</li>
            <li>Systems can be organized by connected components (i.e., an AHU system).</li>
            <li>Control and monitoring system can be either a separate system, or may be included as part of another system.</li>
        </ul>

        <p><strong>STEP 3.0</strong> Define how the CPPs are monitored. Some examples may be:</p>
        <ul>
            <li>Humidity is monitored by an independent <span class="key-term">SCADA</span> based environmental monitoring system.</li>
            <li>Temperature is monitored by an independent SCADA based environmental monitoring system.</li>
            <li>Air quality is monitored by a routine test using a particle counter per ISO CEN 14644-2 for particles, and also via microbial testing.</li>
            <li>Microbial monitoring for viable particles is tested per local SOP.</li>
            <li>Room pressure differentials are monitored by an independent SCADA based environmental monitoring system.</li>
        </ul>

        <p><strong>STEP 4.0</strong> Define how the CPPs are achieved, and any associated equipment risks of failure and the probability of detection of those failures. Some examples may be:</p>
        <ul>
            <li>Humidity control is achieved by either dehumidifying (through cooling or desiccant) or by adding moisture with a steam humidifier. As humidity is continuously monitored by a verified system, it is considered adequate to commission the humidifier/dehumidifier system, and maintain it under engineering change control.</li>
            <li>Temperature control is obtained through the use of the heating or cooling coils. As temperature is continuously monitored by a verified system, it is considered adequate to commission the heat system, and maintain it under engineering change control.</li>
            <li>Air quality in Grade 8 is obtained through the final HEPA grade filter, which is leak tested annually with a particle count conducted periodically. As the HEPA filter integrity is not continuously monitored and is directly responsible for this aspect of the system performance, it will be verified and maintained under quality change control.</li>
            <li>Room pressure differentials are the result of resistance to leakage from and to the conditioned space from adjacent areas. As pressure is continuously monitored by a verified system, it is considered adequate to commission the duct/damper system and maintain it under engineering change control.</li>
        </ul>

        <p>Based on the above examples, the equipment to be verified and maintained under formal Change Control is shown as shaded boxes in Figure 2.4.</p>

        <p><em>Figure 2.4: A Typical Schematic of Critical Devices</em></p>

        <p>Examples of other methods for performing an HVAC risk assessment, including some typical risk assessments of HVAC components are included in the appendices.</p>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ol>
                <li><strong>Step 1 —  CPP</strong>：「」，（Rationale）</li>
                <li><strong>Step 2 — </strong>：——、、？</li>
                <li><strong>Step 3 — </strong>：CPP ？？</li>
                <li><strong>Step 4 — </strong>：CPP ？，？</li>
            </ol>
            <p>：<strong> → Engineering Change Control ； →  Quality Change Control + </strong>。</p>
        </div>

        <div class="note-box">
            <h4>：HEPA </h4>
            <p> Step 4 ， CPP ， HEPA  Quality Change Control，：</p>
            <ul>
                <li>、、 → <strong>（SCADA）</strong>，</li>
                <li>HEPA  → <strong></strong>，</li>
            </ul>
            <p> HEPA  Figure 2.4  Critical Device（）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：， → （Engineering Control）</li>
                <li><strong></strong>：， → 、（Quality Control）</li>
            </ul>
            <p>HEPA 「」——，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ：</h4>
            <p>Step 2 ， CDMO ：</p>
            <ul>
                <li><strong> AHU </strong>（）： AHU +  = 。。</li>
                <li><strong></strong>： AHU （ Grade A  + Grade B ），。</li>
                <li><strong></strong>： HEPA 「」——。</li>
            </ul>
            <p>： AHU （）+ （），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  PAT（Process Analytical Technology）， HEPA ， HEPA ？？</li>
                <li>Step 1 ，「 Critical 」。，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4 Programming for Detail Design -->
<!-- ============================================================ -->
<div class="section-title">2.4 Programming for Detail Design（）</div>

<!-- 2.4.1 Programming and Layout -->
<div class="two-column">
    <div class="left-column">
        <h3>2.4.1 Programming and Layout Considerations (Schematic Design)</h3>

        <p>Issues with HVAC systems may affect the programming and layout of a facility design to avoid future problems in the construction, commissioning and qualification, operation, and maintenance of the facility. The impact of HVAC varies by type of facility, generally increasing as the complexity of the facility increases from general administrative office areas to more complex facilities for <span class="key-term">aseptic</span> or <span class="key-term">potent compound</span> processing.</p>

        <p>In general, the larger the classified area and the more stringent the environmental cleanliness class, the more complex and costly the HVAC system, both in first cost and ongoing operating costs. Once the <span class="key-term">user requirements document</span> is formally approved, design can begin. Changes in scope that affect the user requirements should be formally approved before design can be changed.</p>

        <p>Special requirements should be determined for temperature or RH for specific rooms (freezers, chill rooms, stability storage chambers, R&amp;D suites, etc.).</p>

        <p>HVAC engineers should understand the flow of materials, equipment, and personnel (<span class="key-term">unidirectional flow</span>; gravity flow, etc.) in determining area classifications, pressurization strategies, and <span class="key-term">airlock</span> strategies (the use of airlocks to separate areas of different requirements for cleanliness, pressure, temperature, and RH), their classification, HVAC system zoning, etc., and location of changing rooms and their classification. Note: Elevators serving classified spaces should be located outside those classified spaces.</p>

        <p>Area functionalities and adjacencies (both horizontal and vertical) should be determined.</p>

        <p>Functional/relational adjacencies should be determined (e.g., avoid placing large AHUs next to a laboratory with vibration-sensitive precision analytical equipment).</p>

        <p>There may be special considerations in the layout and adjacencies for projects employing <span class="key-term">prefabricated modular construction</span>.</p>

        <p>HVAC and utilities equipment, duct/pipe routing and supply/exhaust/return, and diffusers/grilles locations and issues should be considered. Outside air intakes and exhaust stacks should be located to avoid entrainment/re-entrainment of unwanted fumes and odors, such as laboratory fume hood exhausts, process vents, and fumes from idling trucks near docks and other loading/unloading facilities. Major equipment may be located, e.g., in a basement, penthouse, or roof, accordingly. Building configuration (H × W × L) may affect the location of central services and how they are distributed.</p>
    </div>

    <div class="right-column">
        <h3>： HVAC </h3>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>，HVAC ：</p>
            <ul>
                <li><strong></strong> → （）</li>
                <li><strong>OSD（）</strong> →  + （）</li>
                <li><strong></strong> →  + HEPA + （）</li>
                <li><strong>/</strong> →  +  + （）</li>
            </ul>
            <p>：<strong>、，HVAC </strong>。 URS ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：（piston effect）</li>
                <li><strong>AHU </strong>：</li>
                <li><strong></strong>：、（）、</li>
            </ul>
            <p>（Schematic Design），。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>（Layout）</strong> → 、、</li>
                <li><strong>（Flow）</strong> → </li>
                <li><strong>（HVAC Routing）</strong> → </li>
            </ul>
            <p>，「」，「」，「」 HVAC 。。</p>
        </div>
    </div>
</div>

<!-- Maintenance & Process -->
<div class="two-column">
    <div class="left-column">
        <h3>Maintenance &amp; Process Considerations</h3>

        <p><strong>Maintenance</strong></p>

        <p>The requirements for maintenance, testing, repair, and replacement should be considered, including the locations for access doors/panels for HVAC system inspection, testing, maintenance, and HEPA filter scan testing and replacement.</p>

        <p>Access to field instruments for calibration, testing, and repair also should be considered.</p>

        <p>For AHU maintenance, removal or replacement of large motors and fans, dehumidifier wheels, coils, and filters should be considered. Access to AHUs should allow the removal and replacement of large equipment (clear pathways, hoists/elevators, etc.).</p>

        <p>Locations and access requirements for <span class="key-term">BMS/EMS</span> data and control should be identified. Requirements for local indications and control features for BMS/EMS should be determined.</p>

        <p>Facility maintenance philosophies (i.e., maintain from inside or outside of room) should be defined.</p>

        <p><strong>Process</strong></p>

        <p>Materials to be used in a process (i.e., potent, solvents, cytotoxic, sterile) and the approaches and technologies for product containment and clean/sterile processing should be determined.</p>

        <p>The use of <span class="key-term">micro-environments</span> (barrier isolators, <span class="key-term">Restricted Access Barrier System (RABS)</span>, biosafety cabinets, etc.) may reduce both the required amount and grade of classified space, compared to traditional dedicated classified rooms for open pharmaceutical processing. This may result in a smaller facility footprint, fewer airlocks, and lower overall HVAC system life cycle cost.</p>

        <p>The location and associated maintenance of hazardous equipment and ductwork may affect facility layout.</p>

        <p>Process issues related to codes and standards, include:</p>
        <ul>
            <li>codes and standards applicable to the region (e.g., Americans with Disabilities Act (ADA), Fire, OSHA, Energy, IMC)</li>
            <li>ease of egress and other safety considerations</li>
            <li>risks associated with various layout and programming issues (i.e., area electrical classification, explosion-relief panels, product risks)</li>
            <li>special considerations associated with hydrogen or nitrogen operations</li>
            <li>Where facility modules are prefabricated in a jurisdiction different to that of the facility location, special attention should be given to requirements of local codes and standards. Applicable requirements should be identified early in the design process.</li>
        </ul>

        <p>Process issues within a room which should be considered include:</p>
        <ul>
            <li>locations of personnel, processes, and product with respect to HVAC supplies and exhaust/returns</li>
            <li>equipment heat loads (where is heat generated and how is it cooled or extracted?)</li>
            <li>Locations of utilities connections in regard to the operations to be performed. Room HVAC system should be designed as an integrated system in rooms with fume hoods, biosafety cabinets, LEV systems, and process equipment HVAC systems. Using a manifold exhaust system rather than one fan per hood may affect facility layout.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4></h4>
            <p>「maintain from inside or outside of room」，：</p>
            <ul>
                <li><strong>（Inside-out）</strong>： → 、，</li>
                <li><strong>（Outside-in）</strong>：（、、）（service corridor）→ ，</li>
            </ul>
            <p> CDMO ，Grade A/B 「」。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ：</h4>
            <p> RABS（Restricted Access Barrier System，） Isolator（） HVAC ：</p>
            <ul>
                <li><strong></strong>： Grade A → HVAC </li>
                <li><strong>RABS</strong>： Grade A， Grade B →  HVAC  Grade B</li>
                <li><strong>Isolator</strong>： Grade A， Grade C/D → HVAC </li>
            </ul>
            <p>：， HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：（module）/，。：</p>
            <ul>
                <li> → 、、</li>
                <li> ATEX  vs.  NEC Class/Division  → </li>
            </ul>
            <p>，，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.2 Architectural Considerations -->
<!-- ============================================================ -->
<div class="section-title">2.4.2 Architectural Considerations（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.2 Architectural Considerations</h3>

        <p>HVAC engineers and the project architects should coordinate HVAC on issues and considerations which affect both the architectural aspects of a project and HVAC systems. Problems in the construction, commissioning and qualification, operation, and maintenance of a facility may be avoided.</p>

        <p>The materials of construction of a facility include:</p>
        <ul>
            <li><strong>Room Finishes</strong>: these should be cleanable, resistant to cleaning and sanitization chemicals, suitable for the environment, and be wear/bump resistant.</li>
            <li><strong>Flooring</strong>: appropriate flooring materials should be selected for an application. The technique and skills of flooring installers should be verified. Installing test patches of the materials and the techniques being considered may be used to evaluate their performance in a specific application. Poor flooring can add to airborne particle levels.</li>
        </ul>

        <p>For further information, see relevant ISPE Baseline® Guides.</p>

        <p>Construction methodologies for both architecture and HVAC designs should be coordinated:</p>
        <ul>
            <li><strong><span class="key-term">Room tightness</span></strong>: where pressure differential is significant, floor to ceiling walls should be used. Hard (gypsum or gasketed, interlocking, steel or FRP panels) ceiling construction may be used for pressure-controlled spaces. In addition, air migration above a ceiling should be minimized between controlled and uncontrolled spaces. If RH is significant, reducing moisture migration through unsealed penetrations, drains, door seals, and porous wall materials should be addressed. Door specifications should address seals, windows, interlocks, construction of the door, actuation, direction of swing, and hardware.</li>
            <li>To minimize air leakage, the gap between finished floor and the bottom of door should be uniform (typically approximately .125 to .5 inch (3 to 14 mm)) when closed. Door sweeps are typically not recommended for swinging doors in manufacturing spaces, because of their accumulation of dirt, scratching of the floor, and increased maintenance.</li>
            <li>A commissioning test to verify room tightness (i.e., <span class="key-term">room leakage test</span> or room integrity test per ISO 14644-3) should be considered.</li>
            <li>The use of prefabricated modular facility construction techniques may impose additional restrictions on a HVAC design (e.g., design may be limited to equipment suppliers with which the module contractor has an established relationship; the size of AHUs may be limited to the size of a standard module). Owners should understand the limitations and preferences associated with each module supplier, for example:
                <ul>
                    <li>duct and piping joints at each module interface, misalignment, and leakage potential</li>
                    <li>limited height</li>
                    <li>constraints on duct routing</li>
                    <li>tight access to mechanical spaces for service and removal/replacement</li>
                </ul>
            </li>
            <li>Where possible, service distribution and pipe work should be located outside a cleanroom in an adjacent utility space to promote better airflow patterns and to produce fewer pockets for dirt to accumulate. In addition, this location is helpful for the maintainability of equipment.</li>
            <li>The effect of HVAC systems on programming and layout will vary depending on the type of facility. See Chapter 3.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>： HVAC </h3>

        <div class="concept-box">
            <h4>：（Room Tightness）</h4>
            <p>。「」，。：</p>
            <ul>
                <li><strong></strong>：，</li>
                <li><strong></strong>： 3-14 mm，</li>
                <li><strong>（Door Sweeps）</strong>：、、</li>
                <li><strong>（penetrations）</strong>：、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>（），（）</li>
                <li>（），（）</li>
                <li>ISO 14644-3  Room Leakage Test 「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>Poor flooring can add to airborne particle levels</strong>（）。</p>
            <p>：（、、），。「test patch」。 CDMO ，，，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ： HVAC </h4>
            <p>（Modular Construction） CDMO ， HVAC ：</p>
            <ul>
                <li><strong>AHU </strong>：， AHU</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.3 AFD and AF&ID -->
<!-- ============================================================ -->
<div class="section-title">2.4.3 AFD and AF&amp;ID（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.3 AFD and AF&amp;ID</h3>

        <p>Once functional relationships between areas are established along with their HVAC requirements, and product contamination and operator risks are identified, a simple <span class="key-term">AFD</span> can be created. Critical components of filtration or parameter monitoring systems also may have been identified, and provide the initial elements of an <span class="key-term">AF&amp;ID</span>. (On completion, an AF&amp;ID should show all instrumentation.)</p>

        <p>An AF&amp;ID may be considered the HVAC version of a <span class="key-term">P&amp;ID</span>. For a definition of P&amp;ID, see Appendix 12.</p>

        <p>An AF&amp;ID usually will include:</p>
        <ul>
            <li>instrumentation with tag numbers</li>
            <li>equipment with tag numbers</li>
            <li>control and manual valves/dampers with tag numbers</li>
            <li>duct and piping, sizes, and identification references</li>
            <li>vents, drains, fittings (e.g., reducers, increasers), sample points</li>
            <li>flow directions</li>
            <li>control inputs and outputs, interlocks</li>
            <li>safety and regulatory requirements, including seismic category</li>
            <li>annunciation inputs</li>
            <li>supplier and contractor interfaces</li>
            <li>identification of components and subsystems delivered by others, i.e., system boundaries</li>
        </ul>

        <p>This should be supplemented by documentation of intended physical sequence of the equipment, startup, and operational information.</p>

        <p>An AF&amp;ID typically does not include:</p>
        <ul>
            <li>instrument root valves</li>
            <li>control relays</li>
            <li>manual switches</li>
            <li>equipment capacity</li>
            <li>pressure temperature and flow data</li>
        </ul>

        <p>An AFD will usually include:</p>
        <ul>
            <li>ductwork</li>
            <li>major HVAC equipment with tag numbers</li>
            <li>valves and dampers that affect operation of the system, including balancing dampers</li>
            <li>interconnections with other systems</li>
            <li>system ratings and operational values as a minimum, normal and maximum flow, temperature, and pressure</li>
        </ul>

        <p>An AFD typically does not include:</p>
        <ul>
            <li>duct classification and material</li>
            <li>line numbers</li>
            <li>minor bypass duct</li>
            <li>isolation and shutoff dampers</li>
            <li>access points</li>
            <li>safety and regulatory requirements, including seismic category</li>
        </ul>

        <p>As there is no standardized in its approach, organizations may have "standard practices" that fall between AFDs and AF&amp;IDs.</p>

        <p>An AFD/AF&amp;ID may be used as a master "record" that is maintained on an ongoing basis for regulatory purposes. The master record AFD/AF&amp;ID should include:</p>
        <ul>
            <li>the volumetric airflows to the rooms and acceptable tolerances</li>
            <li>the design and operating limits for room temperature and humidity</li>
            <li>area classifications</li>
            <li>airflow directions/pressure differentials and infiltration/exfiltration</li>
            <li>the process flow</li>
            <li>critical instruments</li>
        </ul>

        <p>Note: References pipe and ductwork routing (dimensional) drawings may be included in the list of requirements for an 'as built' record drawing, but these are not considered to be critical for an HVAC application.</p>

        <p>Other drawings, such as installation drawings which are kept for engineering record purposes, may be updated on an 'as needed' basis.</p>

        <p>A nomenclature for "tag numbers" shown on AF&amp;IDs should be established to help improve understanding between designers, contractors, and operators. Industry systems, such as the tagging nomenclature established by <span class="key-term">ISA</span>, commonly are used. For example, in ISA TE-209 is a Temperature Sensing Element (TE) on control loop 209 or room 209.</p>

        <p>As the AF&amp;ID develops, a description of how a HVAC system satisfies User Requirements can be developed (i.e., the 'functional design'). Programmers of the HVAC control and monitoring systems, commissioning personnel, and regulators who need to understand the role of the HVAC system in protecting product should find this helpful.</p>
    </div>

    <div class="right-column">
        <h3>：AFD  AF&amp;ID </h3>

        <div class="analogy-box">
            <h4>：Google Maps </h4>
            <p>AFD  AF&amp;ID  Google Maps ：</p>
            <ul>
                <li><strong>AFD = </strong>：（）、（AHU）、（），</li>
                <li><strong>AF&amp;ID = </strong>：（）、（）、（/）</li>
            </ul>
            <p>（AFD），（AF&amp;ID）。</p>
        </div>

        <div class="note-box">
            <h4>：AF&amp;ID （Master Record）</h4>
            <p> AF&amp;ID 。：</p>
            <ul>
                <li> HVAC  AF&amp;ID</li>
                <li>（Regulatory Inspection）， AF&amp;ID </li>
                <li>Master Record AF&amp;ID ：、、、、</li>
            </ul>
            <p>：（routing drawings） HVAC  critical ，。</p>
        </div>

        <div class="concept-box">
            <h4>ISA （Tag Nomenclature）</h4>
            <p> ISA ：<strong>TE-209</strong> = Temperature Sensing Element， 209  209。</p>
            <p> HVAC  ISA ：</p>
            <ul>
                <li><strong>TE</strong> = Temperature Element（）</li>
                <li><strong>TT</strong> = Temperature Transmitter（）</li>
                <li><strong>PT</strong> = Pressure Transmitter（）</li>
                <li><strong>PDT</strong> = Pressure Differential Transmitter（）</li>
                <li><strong>FT</strong> = Flow Transmitter（）</li>
                <li><strong>ME</strong> = Moisture Element（）</li>
            </ul>
            <p>、、「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> FDA 。「HVAC 」。 AFD  AF&amp;ID？？</li>
                <li> Grade B ，？ GMP  GEP？</li>
                <li> AF&amp;ID 「equipment capacity」「pressure temperature and flow data」。？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：AFD vs. AF&amp;ID</h4>
            <p>：</p>
            <p>AF&amp;ID  HVAC  P&amp;ID，。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：， CPP/CQA 。「」—— Engineering Change Control，（ HEPA） Quality Change Control。</li>
        <li><strong></strong>： CPP →  →  → 。 Quality、Process、Engineering 。</li>
        <li><strong>（Table 2.2）</strong>：、 Critical Y/N，。AHU  Non-Critical（ Supply Airflow）。</li>
        <li><strong></strong>：（）、（）、（）。（RABS/Isolator） HVAC 。</li>
        <li><strong> HVAC </strong>：。。 HVAC ，。</li>
        <li><strong>AFD vs. AF&amp;ID</strong>：AFD （ PFD），AF&amp;ID （ P&amp;ID）。AF&amp;ID （Master Record），。ISA 。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 2: 3. Design Considerations ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Chapter 2: 3. Design Considerations</h2>
                <p> | p47-p80</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p45 - p53</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC ——、（Pressure Cascade）（Dedicated AHU）（Cross-contamination）</li>
        <li>、、， 100% （Once-through）</li>
        <li>（、）（Containment）， LEV、bag-in/bag-out </li>
        <li>（API）（Wet End）（Dry End） HVAC ，</li>
        <li>（Biologics） HVAC </li>
        <li>（Outside Air Pretreatment）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 3.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">3.1 Introduction（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This chapter is intended to assist <span class="key-term">HVAC system design</span> and commissioning personnel; providing suggestions and a selection of typical schematics.</p>

        <p>Specific regulatory requirements are covered in the relevant <span class="key-term">ISPE Baseline Guides</span> (Reference 13, Appendix 12). As there is no Baseline Guide for medical devices, a brief overview is provided in Appendix 3.</p>

        <p>Air handling systems should provide <span class="key-term">physical separation</span> to prevent airborne <span class="key-term">cross contamination</span> between products. Cross contamination control can be achieved with stringent air filtration, by using only <span class="key-term">once-through air</span>, or by the use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:</p>
        <ul>
            <li>production</li>
            <li>production support</li>
            <li>warehouse</li>
            <li>administration</li>
            <li>mechanical areas</li>
        </ul>

        <p>Within production areas for a given product, the cost of further segregation may be justified for various unit operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic filling. See the appropriate facility Baseline Guide for considerations (Reference 13, Appendix 12).</p>

        <p>Manufacturing areas supporting key unit operations usually require maximum <span class="key-term">on-stream reliability</span>. The air-handling units supporting these areas may be configured for partial operation during routine maintenance operations to support areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in production.</p>

        <div class="quote-box">
            "It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance procedures."
        </div>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong>Cross-contamination（）</strong> GMP 。HVAC ：</p>
            <ul>
                <li><strong></strong>： HEPA ，</li>
                <li><strong>Once-through Air（）</strong>：，，</li>
                <li><strong>Dedicated AHU（）</strong>：，</li>
            </ul>
            <p>，，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：（Dedicated AHU），；（Once-through），。 HVAC ——「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> = </strong>：「simplicity of design often assures greater uptime」。—— HVAC ，、，。 CDMO ，AHU ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，HVAC 。 AHU， API 。， Dedicated AHU，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（upstream cell culture）（downstream purification） AHU？</li>
                <li>「partial operation during routine maintenance」？ AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.2 General Design Considerations -->
<!-- ============================================================ -->
<div class="section-title">3.2 General Design Considerations（）</div>

<!-- 3.2.1 Heating and Cooling -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.1 Heating and Cooling（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <ul>
            <li>Heating coils may be required for air handler systems in cold climates with higher percentages of outside air.</li>
            <li>Energy recovery may be justifiable. <span class="key-term">Enthalpy wheels</span> may be justifiable for non-production areas.</li>
            <li><span class="key-term">Unidirectional flow hoods</span> that have recirculation may be supplied with a small percentage of fresh (or cooled) air to offset fan heat. This is usually not a problem in smaller UFHs.</li>
            <li>Use of energy conserving enclosures such as <span class="key-term">glove boxes</span> is encouraged.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： GMP </h4>
            <p><strong>Enthalpy Wheel（）</strong>：，。，，。</p>
            <p><strong>Glove Box（）</strong>：。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，。，。，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>UFH（Unidirectional Flow Hood，），。 UFH ， UFH（），。</p>
        </div>
    </div>
</div>

<!-- 3.2.2 Humidity -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.2 Humidity（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <ul>
            <li>Humidification should be considered for cold or arid climates where static control is a concern.</li>
            <li><span class="key-term">Desiccant dehumidification</span> and post cooling coils should be considered for low humidity room control (i.e., powder handling). Desiccant dehumidifiers should be used sparingly, usually when a <span class="key-term">dew point below 40&deg;F (5&deg;C)</span> is needed, because of high capital and energy cost. If humid outdoor air can leak directly into a processing room, however, cooling/condensing coils alone may be incapable of meeting room humidity requirements and a chemical dehumidifier may be needed. Room pressurization may be considered to improve this situation.</li>
            <li>Exposed <span class="key-term">powder products</span> may require RH below 40% to prevent absorption of moisture. If RH is too low (below 20 to 30%), workers may experience irritation of throat and eyes.</li>
            <li>Where low RH is required, special attention may be given to sealing the return duct systems to prevent inward air leakage from uncontrolled spaces and resultant high humidity.</li>
            <li>Humidifier locations can vary with the most common being AFTER final filters in the AHU, and before cooling coils in climates where cooling and humidification are unlikely to occur simultaneously. Designs with humidifiers before fans should be sure that water droplets do not impinge on the fan inlet, possibly leading to corrosion. Humidifiers are covered in more detail in Chapter 5 of this Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>RH（Relative Humidity，）</strong>：</p>
            <ul>
                <li><strong>RH &gt; 40%</strong>：、，</li>
                <li><strong>RH &lt; 20-30%</strong>：，</li>
                <li><strong></strong>： 30-40% RH </li>
            </ul>
            <p><strong>Desiccant Dehumidifier（）</strong>： 5&deg;C ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong></strong>：——，，。， C&amp;Q 。</p>
            <p><strong></strong>： AHU 。，——。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：
  ：RH ≤ 40%（）
  ：RH ≥ 20-30%（）
  ：30% ≤ RH ≤ 40%

：
  40°F = 4.4°C（）
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？</li>
                <li> RH  80-90%， RH &lt; 35%，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.3 Hazardous Materials and their Removal -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.3 Hazardous Materials and their Removal（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <ul>
            <li>Where solvents are handled, <span class="key-term">100% exhaust (once-through) systems</span> are recommended. Oxygen depletion and <span class="key-term">LEL monitors</span> may be employed, as appropriate, to assure that dangerous conditions do not occur, especially when using recirculated systems. Such systems should also comply with fire and building codes.</li>
            <li>Once-through air systems are common where <span class="key-term">potent compounds</span> are handled in the open.</li>
            <li>Recirculation of room air is not allowed by most codes and insurers when solvents may be present above 25% of <span class="key-term">LEL</span>. Where solvent use is occasional and small in volume, return air ducts should be equipped with control device sensors to switch the system to 100% outdoor air in the event of a spill.</li>
            <li>There may be specific requirements for storage and handling of hazardous materials, e.g., once-through ventilation and high extract rate capability in the event of smoke detection (see applicable Fire/Safety Codes).</li>
            <li>The storage of incompatible materials may dictate specific HVAC design requirements (see applicable Fire/Safety Codes).</li>
            <li>Exhaust should be <span class="key-term">hard connected</span> wherever possible. Movable arms (trunks) should be provided for point exhaust sources that do not support hard duct connections or fixed exhaust hoods. These supplemental point exhausts should be served by an independent exhaust box (where possible) or connected directly to the main (with a volume damper or blast gate).</li>
            <li>Exhaust ductwork does not normally require insulation except if part of a heat recovery system or where internal condensation is possible (high concentration of corrosive vapor).</li>
            <li>The use of emergency power for exhaust systems should be considered on a case-by-case basis. In multi-fan manifolded systems (such as in laboratories or API chemical facilities), the use of emergency power for at least one fan should be considered.</li>
            <li>Where emergency power is not provided for exhaust fan(s) alarms should be connected to emergency power or furnished with UPS to signal exhaust failure. (Recommended for fume hoods in laboratories without room pressure monitoring.)</li>
            <li>Provide <span class="key-term">LEV (Local Exhaust Ventilation)</span> for control of fugitive active dusts or aerosols in the room; LEV should be provided at emission points and equipment break points. <span class="key-term">Containment devices</span> with leak free equipment connections are recommended.</li>
            <li>Provide LEV for containment devices, such as glove boxes, isolators, and powder transfer equipment.</li>
            <li>A testing and preventive maintenance program should ensure the integrity of exhaust cleaning system and LEV performance.</li>
            <li>Dust collection systems designed to allow removal of contaminated media without contact or exposure with harmful compounds (e.g., <span class="key-term">bag in/bag out filters</span>) should be considered where handling potent compounds.</li>
            <li>Spark-proof exhaust equipment should be provided when serving process areas where flammables are handled. As a minimum, exhaust fans should be AMCA Type B spark resistant construction.</li>
            <li>Explosion proof or intrinsically safe electrical components should be provided in potentially flammable exhaust air stream. Non-explosion proof fan motors may be used if outside the air stream.</li>
            <li>Wherever exhaust to atmosphere is shown, the contents of the exhaust stream should be evaluated, e.g., material, form (solid, vapor, etc.), expected quantity, and times when exhausted. Scrubbers, dust collection, thermal oxidation, carbon adsorption, and "polishing" filters may be required to protect the outdoor environment and prevent re-entrainment into HVAC systems. If used, energy from exhaust streams should be recovered before scrubbers in order to capture as much of the wasted energy as possible. The recovery unit's construction should deal with the contents of the exhaust stream.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>——<strong>（/）</strong><strong>（）</strong>，HVAC ：</p>
            <ul>
                <li><strong>LEL（Lower Explosive Limit，）</strong>： LEL  25% </li>
                <li><strong>LEV（Local Exhaust Ventilation，）</strong>：，</li>
                <li><strong>OEL（Occupational Exposure Limit，）</strong>： + LEV + HEPA </li>
                <li><strong>Bag-in/Bag-out Filter（）</strong>：，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>LEV</strong> = ——</li>
                <li><strong>Once-through System</strong> = 、——（）</li>
                <li><strong>Hard Connect</strong> =  vs ——，</li>
                <li><strong>Bag-in/Bag-out</strong> = ——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong></strong>：，。：， UPS。——，，。</p>
            <p><strong></strong>：，、HEPA、。，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO  API ，HVAC 。， Once-through ：(1) ， AHU ；(2) ；(3) （）。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？</li>
                <li> AMCA Type B ——。</li>
                <li>「Re-entrainment into HVAC systems」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.4 Product Contamination Control -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.4 Product Contamination Control（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <ul>
            <li>If near a production area, schemes using return air from a general area to a <span class="key-term">common plenum</span> (such as to the plant room) may create pressure control problems in the production area.</li>
            <li>Manufacturing rooms should be protected from migration of contaminants or solvent vapors via the use of <span class="key-term">room pressure or differential airflows</span>. Where multiple products are handled concurrently, <span class="key-term">HEPA air filtration</span> is recommended; once-through air or dedicated air handling systems for each product area also are options.</li>
            <li>Monitoring and alarm of direction of airflow or <span class="key-term">DP (Differential Pressure)</span> (for classified areas) is suggested where airborne cross-contamination is an issue.</li>
            <li>A remotely operated or automatic damper may be provided in the <span class="key-term">return air duct</span> from each room as a means of setting the desired pressure differentials. Duct pressure control also may be needed. Simple facilities may be balanced successfully using only manual dampers, especially if terminal HEPA filters do not load quickly or differentially, and therefore, change supply airflow (i.e., are preceded by high efficiency filters in the AHU).</li>
            <li>If manual/remotely operated dampers are used, the damper controls should be <span class="key-term">tamper-proof</span> or concealed in a lockable cabinet accessible only to authorized personnel. A DP gauge should be provided for each room adjacent to the damper controls to facilitate balancing.</li>
            <li><span class="key-term">Packed silencers</span> are not recommended where they can harbor contaminants and viable organisms.</li>
            <li>Low returns in <span class="key-term">CNC (Controlled Not Classified)</span> processing areas (with local monitoring, equivalent to EU Grade D) are recommended and should be located behind process equipment where applicable and where clearance is sufficient to allow proper air extraction from the space. CNC areas (airflow filtration on supply air with personnel access control) do not require low level returns, but can be used if deemed necessary by the design team.</li>
            <li><span class="key-term">Grade 5 (Grade A)</span> rooms and large UFHs may be unavoidable (such as for manual multiple lyophilizer loading) but are not recommended because:
                <ul>
                    <li>They place the operator in the clean space with the product. Special procedures are needed and should be verified with airflow visualization (smoke tests).</li>
                    <li>Airflow pattern tests may reveal a "dead zone" near the area of the room farthest from low wall air returns, often in the center of the room where critical activities are located. This problem is solved in the electronics industry with perforated floors and a return air plenum below the floor. However, this solution creates a cleaning issue and is a potential harbor for bacteria so it is not recommended for pharmaceutical cleanrooms. A low wall return below a lyophilizer door can improve patterns in front of the door.</li>
                    <li>If the supply air filters are too high, airflow patterns can greatly deteriorate before the air reaches the critical site. Open Grade 5 areas should be kept small with HEPA filters as near as possible to critical sites.</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Pressure Cascade（）</strong> HVAC ——「」「」。：</p>
            <ul>
                <li><strong>DP（Differential Pressure，）</strong>： 10-15 Pa，</li>
                <li><strong></strong>：。；（tamper-proof）</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Pressure Cascade（）——「」。：（），，。（），。（tamper），——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Grade A </strong>： Grade 5（Grade A）「are not recommended」，：</p>
            <ol>
                <li><strong></strong>：，</li>
                <li><strong></strong>：（）。，（ + ）</li>
                <li><strong>HEPA </strong>：，。HEPA </li>
            </ol>
            <p> RABS  Isolator（） Grade A 。</p>
        </div>

        <div class="note-box">
            <h4>：CNC vs Classified</h4>
            <p><strong>CNC（Controlled Not Classified）</strong>：、， EU Grade D ，。 Classified ，。 API （）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>Packed silencer（）？？</li>
                <li>？？</li>
                <li> Grade A ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.5 General AHU and Control Considerations -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.5 General AHU and Control Considerations（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <ul>
            <li>Air systems may recirculate with the minimum outdoor air necessary to maintain pressure relationships, in support areas, and where no solvents or potent compounds are handled.</li>
            <li>HEPA filtration should be considered to prevent cross-contamination and limit operator exposure in manufacturing area <span class="key-term">recirculation systems</span>.</li>
            <li>Once-through systems do not require HEPA filtration for cross-contamination control.</li>
            <li>Recirculation of return air from production areas as supply to non-production areas is not recommended.</li>
            <li>The most common air handling system for pharmaceutical production is the <span class="key-term">Constant Volume (CV) terminal reheat</span> type.</li>
            <li>The supply fan should be equipped with <span class="key-term">variable dampers, vanes, or speed controls</span> that can be reset in order to maintain design airflow for the life of the air filters (whose pressure drop increases with time).</li>
            <li>Risk assessment should be performed to determine the need for <span class="key-term">fan redundancy</span> (parallel fans or multiple plug fans in the AHU). Use of standby electric power systems to maintain fans and design pressure differentials in the event of local power failures should be considered.</li>
            <li>100% outside air handling units are prone to freezing in preheat coils; variable temperature constant internal flow volume pumped preheat coils or <span class="key-term">Internal Face and Bypass (IFB) steam coils</span> help to reduce this risk. Propylene glycol solution for preheating also may prevent freeze-ups.</li>
            <li>Backup power for monitoring systems to determine if critical parameters are compromised during a power outage should be considered.</li>
            <li>Successful HVAC systems may not have DP controllers, constant air volume boxes, or HEPA prefilters, etc. <span class="key-term">The need for complexity and its added cost should be justified.</span></li>
            <li>Access doors are suggested wherever maintenance or testing is required. Minimum locations include access to key air handler components and in-duct sensors. Access doors provide a route for leakage and contamination, so keep their use to a minimum.</li>
        </ul>
        <p>For further information on additional equipment considerations, see Chapter 5 of this Guide.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p><strong>CV Terminal Reheat（）</strong> HVAC ：</p>
            <ul>
                <li><strong></strong>：</li>
                <li><strong></strong>：AHU ，</li>
                <li>：、、</li>
                <li>：（）</li>
            </ul>
            <p><strong>Fan Redundancy（）</strong>：，—— AHU ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>CV Terminal Reheat  16&deg;C， 22&deg;C。，，。，——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「Justify the complexity」</strong>—— HVAC 。： HVAC 、 HEPA 。。，：「，？」「」，。</p>
            <p><strong></strong>：。，；，。，，，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，AHU 。，。「」——， 80% 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」？，？</li>
                <li>100%  AHU ？IFB Steam Coil ？</li>
                <li>——「」「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.6 Application of Outside Air Pretreatment -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.6 Application of Outside Air Pretreatment（）</h3>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>It may be more energy efficient to pre-treat incoming outside air and supply it to one or more recirculation units, rather than overcooling or desiccant dehumidification of an entire recirculated air stream.</p>

        <p><strong>Applicability:</strong></p>
        <ul>
            <li>The desired mixed air condition should be established; there will be a limit to the achievable humidity levels.</li>
            <li>The moisture load in the return air should be less than the desired mixed air condition (low internal latent load).</li>
            <li>Outside air volume requirements should be sufficiently understood to size the pre-conditioning equipment.</li>
            <li>Excursions above humidity setpoint, because of intermittent activities that create additional latent load (e.g., cleaning), should be tolerable.</li>
        </ul>

        <p><strong>Configuration Options:</strong></p>
        <ul>
            <li>Where internal sensible heat gains are low or where outside air is a large percentage of the total airflow, the pre-treated air may provide all cooling for a space. This configuration has a low first cost and low energy cost, but may lead to temperature variations within a controlled space. It should be employed only when the processes, systems, and environment are sufficiently understood.</li>
            <li>Where multiple recirculation units are employed, a central pre-treatment system may provide outside air to all AHUs.</li>
            <li>Coils in the recirculation airstream may be configured for sensible cooling only with fewer rows, lower air pressure drop, and no drainage pans. Alternatively, larger coils and drainage pans may be installed in the recirculation unit for flexibility and faster recovery from excursions.</li>
            <li>The use of a small dehumidifier to provide pre-treated air at low moisture levels may eliminate the need for moisture reduction (via over-cooling and reheat) in the recirculation air stream.</li>
            <li>It is recommended that air from the pretreatment system is introduced into the inlet of the recirculation system to ensure acceptable blending and temperature control, ease of balancing, and duct pressure control; however, it is possible to blend the air downstream of the recirculation unit.</li>
        </ul>

        <p><strong>Advantages:</strong></p>
        <ul>
            <li>eliminates wasted energy from overcooling and reheating or dehumidifying the entire recirculated airstream</li>
            <li>lower first cost, because of elimination of drain pans, smaller (fewer rows) cooling coils, smaller dehumidifier (if applicable)</li>
            <li>lower energy cost, because of lower air pressure drop over smaller cooling coils</li>
            <li>effective where most humidity is from external sources</li>
        </ul>

        <p><strong>Disadvantages:</strong></p>
        <ul>
            <li>may not be able to achieve low humidity, where required, because of internal latent heat gain or leakage into return air ducts from unconditioned spaces</li>
            <li>has limited flexibility for later changes to conditions</li>
            <li>may not be applicable if return humidity is too high (high internal latent load)</li>
            <li>additional maintenance (for pretreatment equipment)</li>
            <li>additional space required for pretreatment equipment and associated ductwork</li>
            <li>if a desiccant dehumidifier is added to the pretreatment system, in place of over-cooling and preheat in recirculation, it increases complexity and may add a new type of equipment</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs </h4>
            <p><strong>Outside Air Pretreatment（）</strong>：</p>
            <ul>
                <li><strong></strong>：+ →  →  = </li>
                <li><strong></strong>： 10-30% ，「」 →  → </li>
            </ul>
            <p><strong></strong>——（）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：（）</li>
                <li><strong></strong>：（），（）</li>
            </ul>
            <p>，「」（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong></strong>：（20+ g/kg），。，。：</p>
            <ul>
                <li>（WFI ），</li>
                <li>，</li>
                <li>，「」</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Energy Comparison</h4>
            <pre>
（ 20% ，80% ）：
   = 100%  × ( - )
   = 100%  × ( - )

：
   = 20%  × ( - )  ← 
   = 80%  × ( - )  ← 
   ≈ 0（）

： 30-50% 
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（inlet），（downstream）？。</li>
                <li> API  RH &lt; 30%， WFI （），？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.3 Air Flow Diagrams by Facility Type -->
<!-- ============================================================ -->
<div class="section-title">3.3 Air Flow Diagrams by Facility Type（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The typical basic AFDs included in this section were developed as examples and may not be appropriate for all products or facilities. Some instrumentation (as found on an <span class="key-term">AF&amp;ID</span>) is shown. The detail of design and the extent of control are meant for example only and do not constitute recommended practice.</p>
        <p>Note that <span class="key-term">RHC</span> stands for Reheat Coil, and <span class="key-term">Constant Volume Damper (CVD)</span> is an airflow control device to hold air flow constant.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AFD  AF&amp;ID</h4>
            <p><strong>AFD（Air Flow Diagram，）</strong>： HVAC ，、，。</p>
            <p><strong>AF&amp;ID（Air Flow &amp; Instrumentation Diagram，）</strong>：，、、、。 P&amp;ID 。</p>
            <p><strong>RHC（Reheat Coil，）</strong>：。</p>
            <p><strong>CVD（Constant Volume Damper，）</strong>：。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「do not constitute recommended practice」——，。、、。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.4 APIs – Wet End -->
<!-- ============================================================ -->
<div class="section-title">3.4 Active Pharmaceutical Ingredients (APIs) – Wet End（—）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>Figure 3.1: Chemical APIs</em> (AFD schematic — not available for embedding)</p>

        <h3>3.4.1 System Design Considerations</h3>
        <ul>
            <li>Product-specific requirements are covered in the <span class="key-term">ISPE Baseline Guide on APIs</span> (Reference 13, Appendix 12).</li>
            <li>Air systems should be <span class="key-term">once-through</span> where solvents or potent compounds are handled in the open. Additional emergency ventilation may be required by local code or by insurers, activated by manual "help/evacuate" alarm or by sensors.</li>
            <li>Where processes are proven <span class="key-term">closed</span>, air recirculation may be considered with LEL monitoring in return air to detect a flammable spill. If processes are in closed temperature controlled vessels, room HVAC should satisfy operator comfort requirements.</li>
            <li>Use of adequate <span class="key-term">dilution ventilation</span> and exhaust on emergency power may be used to minimize electrical classification requirements in some jurisdictions. AHU should have <span class="key-term">MERV 7 followed by MERV 13</span> filters for good housekeeping.</li>
            <li>Manufacturing rooms should be fitted with <span class="key-term">low or combination high/low returns</span>.</li>
            <li>Provide <span class="key-term">LEV</span> for dry product addition sites, drum handling, manways, and spills in wet areas. The use of charging isolators or booths to minimize the flammable and potent/hazardous material exposure in the room should be considered.</li>
            <li>Aqueous chemistry usually does not require once-through air; the AF&amp;ID for OSD may be applied in these areas.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：API  HVAC </h4>
            <p><strong>API Wet End（）</strong>，、。HVAC <strong></strong>（）<strong></strong>（）：</p>
            <ul>
                <li><strong> + </strong> →  Once-through（100% ）</li>
                <li><strong></strong> → ， LEL </li>
                <li><strong></strong> → ， OSD  HVAC</li>
            </ul>
            <p><strong>MERV 7 + MERV 13</strong> 「Good Housekeeping」—— HEPA， API 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>API Wet End  HVAC ：</p>
            <ul>
                <li><strong></strong>（）：、，</li>
                <li><strong></strong>（）：，</li>
                <li><strong></strong>（）：，，</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Charging Isolator/Booth（/）</strong>。 API ，「」——。、。， HVAC 。</p>
            <p><strong></strong> API ：（ &gt; 1），，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p>CDMO  API ，。（），HVAC 。（ THF、DCM、）， Once-through 、LEL 、——。 HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> API  MERV 7 + MERV 13  HEPA？。</li>
                <li>「Dilution ventilation on emergency power may minimize electrical classification requirements」——？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.5 APIs – Dry End -->
<!-- ============================================================ -->
<div class="section-title">3.5 Active Pharmaceutical Ingredients (APIs) – Dry End（—）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>Figure 3.2: Final API Dry-End Schematic (Once-Through for Solvents or Potency)</em> (AFD schematic — not available for embedding)</p>

        <h3>3.5.1 System Design Considerations</h3>
        <ul>
            <li>Oral dosage ("dry") <span class="key-term">API product handling areas</span> (i.e., centrifuge, dryer, blender, mill, pack-off rooms) do not require classified cleanrooms; however, they should be designed in a manner consistent with <span class="key-term">CNC, OSD design concepts</span> as described in various ISPE Baseline Guides (Reference 13, Appendix 12) (similar to European Grade D – capable of meeting <span class="key-term">ISO 8 AT REST</span>, but not monitored).</li>
            <li>Areas serving final bulk product that will become <span class="key-term">sterile product</span> (including bulk biopharmaceuticals) should meet <span class="key-term">Grade 8 (Grade C)</span>. This generally requires HEPA filtration on the supply air, low returns, pressure <span class="key-term">airlock</span> (to keep exposed powders in the room), and instrumentation for verification of room conditions. Final drug substances areas may need to meet the requirements for dispensing of API in the finishing facility. For sterile or API that will become sterile, the ISPE Baseline Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12) should be consulted (may be Grade C or D with air filtration, DP control, airlock, etc.)</li>
            <li>Manufacturing rooms should be fitted with low or combination high/low returns.</li>
            <li>LEV should be provided for dry product addition, drum handling, manways, and where spills are likely in wet areas.</li>
            <li>See Chapter 3 of this Guide (API-Wet) for considerations if solvents are used in the process.</li>
            <li>Closed intermediate product processes are usually in temperature-controlled vessels and have no area requirements. See the ISPE Baseline Guide on APIs (Reference 13, Appendix 12).</li>
            <li>In general, where flammability is not an issue, recirculated HVAC is possible.</li>
            <li>AHU filtration should be <span class="key-term">MERV 7 followed by MERV 13</span>. Final filter grade should assess potential product size and potency. See note above for final aseptic API steps.</li>
            <li>Potent API <span class="key-term">containment exhaust</span> should not be returned to the room. Scrubbers or HEPA filters are recommended in exhaust for potent products.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>API Dry End（）</strong> API （、、、、）。<strong></strong>：</p>
            <ul>
                <li><strong> API</strong> → CNC （≈ EU Grade D capable，ISO 8 ），</li>
                <li><strong> API</strong>（）→ Grade C（ISO 8）， HEPA、、（Airlock）、</li>
            </ul>
            <p>「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>API ：</p>
            <ul>
                <li><strong></strong>（ API）：，</li>
                <li><strong></strong>（ API）：，</li>
            </ul>
            <p>，，HVAC  3-5 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Airlock（）</strong> API ：</p>
            <ol>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，，</li>
            </ol>
            <p><strong>Containment Exhaust </strong>： API <strong></strong>。，，。 HEPA 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p>CDMO  API ，：<strong> API， API？</strong> API（CNC ），（Grade C），—— HEPA、、。「」： HEPA 、、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> API 「capable of meeting ISO 8 AT REST, but not monitored」？「capable but not monitored」？</li>
                <li> API  HEPA ？ OEL（）。</li>
                <li> CDMO  API  API， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.6 Biologics -->
<!-- ============================================================ -->
<div class="section-title">3.6 Biologics（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>Figure 3.3: Biologics Upstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
        <p><em>Figure 3.4: Biologics Downstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
        <p><em>(Note: The source text for Section 3.6 includes only the figure references for upstream and downstream biologics processing schematics. Detailed design considerations for biologics are covered in subsequent sections of this chapter and in the ISPE Baseline Guide on Biopharmaceutical Manufacturing Facilities.)</em></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p><strong>Biologics（）</strong> HVAC ，：</p>
            <ul>
                <li><strong>Upstream（ — /）</strong>：
                    <ul>
                        <li></li>
                        <li>：CNC  Grade D </li>
                        <li>：、（）</li>
                        <li>（）</li>
                    </ul>
                </li>
                <li><strong>Downstream（ — /）</strong>：
                    <ul>
                        <li>、、、</li>
                        <li>：Grade C  D，</li>
                        <li>：/，<strong>Pre-viral  Post-viral </strong>， AHU</li>
                    </ul>
                </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」「/」：</p>
            <ul>
                <li><strong>（/）</strong>：，，</li>
                <li><strong>（/）</strong>：，</li>
                <li><strong></strong> = ——，「」「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Pre-viral vs Post-viral </strong> HVAC 。，：</p>
            <ul>
                <li> AHU（）</li>
                <li></li>
                <li>：post-viral  &gt; pre-viral （「」「」）</li>
            </ul>
            <p> 3.1 「」，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， HVAC  API  2-3 ，：(1)  AHU；(2) ；(3) Pre-/Post-viral 。/—— HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA ？？</li>
                <li> CDMO  mAb（） ADC（），HVAC ？（：ADC  payload ）</li>
                <li>（chromatography）——？ HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：、（Once-through）、 AHU（Dedicated AHU），</li>
        <li><strong></strong>： Once-through + LEL ； LEV +  + Bag-in/Bag-out；</li>
        <li><strong></strong>：Pressure Cascade（），，</li>
        <li><strong></strong>：——「The need for complexity and its added cost should be justified」</li>
        <li><strong>API  vs </strong>：（、）；（： vs ）</li>
        <li><strong></strong>：（），，Pre-/Post-viral </li>
        <li><strong></strong>： 30-50% ，</li>
        <li><strong></strong>：HVAC 「/」，「」，「」</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p56 - p80</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（OSD） HVAC ，</li>
        <li>（Aseptic Processing） HVAC ：HEPA 、、（Unidirectional Airflow）</li>
        <li>（Laboratory）VAV 、，</li>
        <li>/、、/ HVAC </li>
        <li>（Isolator） RABS ，（、、）</li>
        <li>（Medical Device） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 3.7 OSD Non-Potent -->
<!-- ============================================================ -->
<div class="section-title">3.7 Oral Solid Dosage — Non-Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter loading. For this reason, <span class="key-term">CVDs</span> are provided on return air to keep airflow constant.</p>
        <p><em>[Figure 3.5: OSD Non-Potent System Schematic (Sample)]</em></p>
        <p><em>[Figure 3.6: OSD System Schematic with Pretreatment (Sample)]</em></p>

        <h3>3.7.1 System Design Considerations</h3>
        <ul>
            <li>Further discussion for <span class="key-term">Oral Solids Dosage</span> facilities is covered in the ISPE Baseline&reg; Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12).</li>
            <li>Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned <span class="key-term">cleanliness classifications</span>. While many processing rooms are designated <span class="key-term">CNC</span> and are capable of meeting EU Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment with WHO 937 Annex 2 may be classified by the Owner and periodically monitored for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-15Pa from adjacent, unclassified, spaces.</li>
            <li>However, process and process support areas require critical parameters to be controlled and maintained to protect the product from contamination, whether from another product in a multi-product facility or from external or personnel contamination. <span class="key-term">Airlocks or anterooms</span> are suggested to enhance segregation.</li>
            <li>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces.</li>
            <li>Isolation via a <span class="key-term">clean airlock</span> (pressure bubble or pressure sink) into the area of highest contamination is strongly recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in exposed Oral Solid Dose and dry bulk (non-Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize terminal filter life.</li>
            <li>Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each dedicated to one product suite.</li>
            <li>Low RH may be required; desiccant dehumidification is not uncommon.</li>
            <li>Return or exhaust air grilles may be equipped with easily removable 30% "dust stop" filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not present. Precautions are covered in the ISPE Baseline&reg; Guide on OSD Facilities.</li>
            <li>Airflow and makeup air delivery should be directed to flow from the operator's breathing zone and the room entrance toward the source of airborne dust.</li>
            <li><span class="key-term">Non-aspirating supply diffusers</span> are recommended to minimize air disturbances, eddies, and re-entrainment of dust.</li>
            <li><span class="key-term">LEV</span> for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered according to <span class="key-term">ACGIH</span> standards.</li>
            <li>If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA filtration. The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on when recirculation is up to standard.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building is not acceptable.</li>
            <li>Multi-product concurrent manufacturing may require <span class="key-term">dual HEPA filtration</span> (one supply and one return) for recirculation systems.</li>
            <li>Multi-product concurrent manufacturing typically uses <span class="key-term">pressure bubble or pressure sink airlocks</span> to avoid contamination of the common corridor.</li>
            <li>Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an airlock to the process.</li>
            <li>Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the pressurized corridor/airlock concept described in this section.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：OSD（） HVAC </h4>
            <p><strong>OSD (Oral Solid Dosage，)</strong>：、、。HVAC ，<strong></strong><strong></strong>。</p>
            <p><strong>CNC (Controlled Not Classified，)</strong>：（、），。 OSD 。</p>
            <p><strong>CVD (Constant Volume Device，)</strong>：，，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：OSD </h4>
            <p>（OSD ）。，（）（）。：</p>
            <ul>
                <li><strong>（LEV ）</strong>：</li>
                <li><strong>/（/）</strong>：</li>
                <li><strong></strong>：，</li>
            </ul>
            <p>ISPE 「」「」。</p>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p><strong>（Concurrent）</strong> CDMO ——。 HVAC：</p>
            <ul>
                <li> AHU  HEPA </li>
                <li>（Pressure Bubble）（Pressure Sink）</li>
                <li>LEV </li>
            </ul>
            <p><strong>（Campaign）</strong>，，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  OSD </h4>
            <p> CDMO  OSD ，CNC  + MERV 13/14 。（），：</p>
            <ul>
                <li>（ AHU）</li>
                <li> HEPA （）</li>
                <li>（）</li>
            </ul>
            <p> 30-50%，。「 > 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> OSD  LEV  AHU？？</li>
                <li> OSD  CDMO ，「」「」？？</li>
                <li>MERV 7 + MERV 13/14  HEPA ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.8 OSD Potent -->
<!-- ============================================================ -->
<div class="section-title">3.8 Oral Solid Dosage — Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The typical AFD shown below introduces a number of key concepts that apply to non-potent as well as potent OSD HVAC:</p>
        <p><em>[Figure 3.7: Potent OSD System Schematic (Sample)]</em></p>

        <h3>3.8.1 System Design Considerations</h3>
        <p>Potent OSD facilities should follow the guides above for OSD with the following exceptions:</p>
        <ul>
            <li>A minimum filtration of ASHRAE 85% (<span class="key-term">MERV 13 or 14</span>) in the Supply Air if a 100% once-through system.</li>
            <li><span class="key-term">Closed containment</span> is the primary means of airborne contamination control for this class of material. If processes are proven closed, recirculated air should include HEPA filtration. If the process is not proven closed, <span class="key-term">once-through air</span> or <span class="key-term">double HEPA filtration</span> should be considered.</li>
            <li>LEV should be provided at locations where containment is opened for introduction or removal of materials or in conjunction with other technologies, as required.</li>
            <li>LEV should be used for solvent extraction only where containment is not technically feasible. Where LEV is used with any possibility of duct contamination by solids, <span class="key-term">HEPA filters</span> should be installed near the room, before the AHU, preferably in a <span class="key-term">bag-in/bag-out enclosure</span> in the return duct.</li>
            <li>Isolation via active control of direction of airflow (using DP, hotwire velocity sensor, flow tracking) into the area of highest contamination from surrounding areas is strongly recommended.</li>
            <li><span class="key-term">Audio-visual alert</span> on loss of airflow or containment should be transmitted to the controlled space for personnel safety.</li>
            <li>Room air locks/anterooms are recommended for powder handling areas to provide a barrier that maintains a positive airflow differential with respect to the corridor and the processing room (this may also serve as a gowning area).</li>
            <li>Airflow into de-gowning areas should be negative with respect to the corridor and processing area to contain particles shed from clothing.</li>
            <li>A secondary control against the spread of active materials is direction of airflow within the room. Supply air should be directed to flow across the operator's breathing zone before crossing the source of dust. Wherever possible, supply air should be directed to flow from a location near the room entrance toward the source of dust and finally out low returns mounted on the far wall.</li>
            <li>A <span class="key-term">dedicated HVAC system</span> is recommended for the controlled space where product is exposed.</li>
            <li>It is recommended that air leaving an open-processing room is not recirculated. Main air systems for these rooms should be designed for <span class="key-term">100% exhaust, once-through supply</span>. However, most processes are enclosed and recirculation with HEPA filtration may be justified.</li>
            <li>Recirculation of air from the controlled space into other areas is not recommended.</li>
            <li>Recirculation of local exhaust (LEV) from equipment back to the room is not recommended.</li>
            <li>Filtration of exhaust from potent dry product handling areas and LEV through HEPA filters, scrubbers, or other equivalent treatment methods prior to release outdoors may be required.</li>
            <li>Where containment equipment is provided and PPE is not required, HEPA filters can protect the AHU and facility in case of an accidental release. These may be a room-accessible type with PPE used for change-out, if needed.</li>
            <li>Exhaust/return filters should be located as near to processing area as possible to reduce the length of potentially contaminated air ducts. Control dampers may be needed to offset the rise in room pressure due to dirty exhaust/return filters.</li>
            <li>Exhaust/return HEPA filters not located within a room or where high levels of airborne powders are expected should be <span class="key-term">safe-change type</span> with <span class="key-term">Bag-In/Bag-Out housing</span> and bubble tight dampers.</li>
            <li>Terminal HEPA supply filters can protect against backflow to ductwork if product containment should fail because of AHU failure.</li>
            <li>An annual testing and preventive maintenance program to ensure the integrity of HEPA filtration systems is suggested. Filters on processes requiring PPE should be tested more frequently.</li>
            <li>Appropriate monitoring and interlocking of HVAC with process equipment should be considered to maintain containment integrity and to control cross contamination and emissions. Performance of isolator protection (DP) should be monitored.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p><strong>Potent Compound（）</strong>：，、。OEL（Occupational Exposure Limit，） &lt;10 &mu;g/m&sup3;。</p>
            <p>HVAC 「」<strong></strong>。：</p>
            <ul>
                <li><strong></strong>：（Closed Containment）——</li>
                <li><strong></strong>：100% （Once-through）——</li>
                <li><strong></strong>： HEPA ——，</li>
            </ul>
            <p><strong>Bag-In/Bag-Out (BIBO) </strong>： HEPA ，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>（Closed Containment）= ——</li>
                <li><strong></strong>（Pressure Sink）= ——，</li>
                <li><strong>BIBO </strong> = ——</li>
                <li><strong></strong> = ——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>（De-gowning Area）</strong>。</p>
            <p>？，。，，。</p>
            <p>：（）&rarr; （）&rarr; （）&rarr; （）</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
【】
    （/）
         ↓  
    
         ↓  
    
         ↓  
    （）

： →  → ，！</pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」（proven closed）， 100% ？，？</li>
                <li> HEPA 「」？ AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9 Aseptic Processing Facility -->
<!-- ============================================================ -->
<div class="section-title">3.9 Aseptic Processing Facility（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.8: Aseptic Processing System Schematic (Sample)]</em></p>

        <h3>3.9.1 System Design Considerations</h3>
        <ul>
            <li>Considerable background on product requirements and the design of HVAC systems is covered in the ISPE Baseline&reg; Guide for <span class="key-term">Sterile Manufacturing Facilities</span>.</li>
            <li>The impact of closed barrier devices and open isolators (such as <span class="key-term">RABS</span>) is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities and Chapter 3 of this Guide.</li>
            <li>Area classification requirements for <span class="key-term">bioburden-controlled processing</span> (biotech) are covered in the ISPE Baseline&reg; Guide on Biopharmaceutical Manufacturing Facilities.</li>
            <li>Closed wash equipment may not require room exhaust. Room pressure control may be needed if the exhaust fan can be turned on and off.</li>
            <li>Revisions to <span class="key-term">EU GMP Annex 1</span> which went into effect in 2009 suggest that capping be accomplished under <span class="key-term">Grade A conditions</span> or if outside the aseptic space, under Grade A "airflow." Some may interpret this as meaning that capping equipment should be in a Grade 7 (EU Grade B) room under Grade A hood. The ISPE Baseline&reg; Guide recommends that "Grade A airflow" is provided by a <span class="key-term">unidirectional airflow module</span>, which provides HEPA filtered air directly to the uncapped vials until the crimp is complete.</li>
            <li>EU Annex 1 requires exhaust from the crimping operation. This should be located as near as possible to the crimping head(s) to minimize aluminum particulate in the capper. Contamination from the air conditioning supply system should be eliminated with properly installed and integrity tested <span class="key-term">ceiling mounted terminal HEPA filters</span> for Grade 7/8 (EU Grade B/C).</li>
            <li>AHU filters &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. A HEPA filter in the AHU should extend the life of the terminal HEPA filters. Draw-through AHU is acceptable if the final filter is after the fan and cooling condensate trap has sufficient height.</li>
            <li>RH is normally controlled by condensing cooling or by humidification. Desiccant systems are often used for dew points below 40&deg;F (5&deg;C).</li>
            <li>Outside air may be pre-conditioned and distributed from a central AHU, because of high airflow (air change) requirements.</li>
            <li>Infiltration of contamination from uncontrolled spaces should be minimized by the use of <span class="key-term">room pressure differentials</span> and <span class="key-term">airlocks</span> between air classes.</li>
            <li>Continuous room pressure monitoring with alarms and recording devices that indicate out of specification conditions are recommended. Rooms with stringent environmental parameters or where the product is exposed to the environment may require <span class="key-term">continuous monitoring</span>.</li>
            <li>Consider <span class="key-term">automatic pressure controls</span> to keep the spaces within specified pressure limits where process exhaust volumes can change or where doors and hatches are frequently opened or door seal integrity changes over time.</li>
            <li>Desiccant dehumidification with post cooling coils should be considered for low humidity room control. Low humidity and desiccant dehumidification usually are not needed, as most products are liquid.</li>
            <li>A <span class="key-term">dedicated air handling system</span> is recommended to serve only the aseptic areas and to remain operational to maintain pressure control when other building systems are shut down during unoccupied periods.</li>
            <li>HVAC systems for classified spaces should operate <span class="key-term">24 hours/day, 7 days/week</span>. After system shutdown or setback, a protocol for returning a room to proper operating condition should be developed with QA. This does not remove the possibility of reduced airflow during idle periods.</li>
            <li>Ductwork should be designed per <span class="key-term">SMACNA</span> standards and should be constructed for 4 inch or greater water gauge duct static pressure and SMACNA seal Class "A."</li>
            <li>Ductwork should be galvanized steel except where exposed in production areas or subject to moisture, in which case it should be a minimum <span class="key-term">304SS</span> stainless with cleanable finish.</li>
            <li>Air to an aseptic area should be supplied through <span class="key-term">ceiling mounted terminal HEPA filters</span>. These terminal HEPA filters become part of the aseptic boundary and protect the room from outside contamination. The use of only remote bank mounted HEPA filters in the supply duct is not recommended. Access ports to introduce and monitor PAO (test aerosol) challenge materials upstream on the non-aseptic side of the HEPA diffusers are suggested for filter integrity testing.</li>
            <li>Air supplied through ceiling mounted terminal HEPA filters should be returned at <span class="key-term">floor level</span> through multiple return duct drops. Return air in the air handling unit should be filtered through MERV 7 pleated and MERV 13 or 14 bag filters to extend HEPA filter life. Recirculation HEPA/fan units mounted below the ceiling as terminal HEPA units are not recommended, as they require service within the aseptic area and do not normally use low returns.</li>
            <li>The return air openings in the aseptic area should be located near the floor, preferably on at least two (2) walls and along the long dimensions of a room to ensure maximum uniformity of airflow. More return openings are better than too few. Equipment and furniture should not block return openings.</li>
            <li><span class="key-term">Differential air pressure</span> is needed to minimize infiltration of contaminants from outside the controlled space. The aseptic area should be designed for a positive pressure with all doors closed in relation to less clean adjacent areas outside the controlled space. Gowning areas are treated as airlocks with supply and return air, and are maintained at a negative pressure relative to the controlled aseptic area and at a positive pressure relative to the outside and uncontrolled spaces. DPs are measured across airlocks.</li>
            <li>Each area should have an air supply and return with dampers to permit proper balancing. The room with exposed product is to be maintained most positive; while anterooms leading to this room are to be maintained successively less positive down to the zero reference level of uncontrolled spaces. Where potent product is open-filled and may become airborne, a high-pressure containment airlock that meets the filling room air grade may have pressure higher than the aseptic filling room. A control range should be established for each room pressure level.</li>
            <li>The manual/remote gauges and controls or automatic controls should be mounted in a common panel outside the controlled space. An audible alarm may be provided to indicate loss of area pressure control.</li>
            <li><span class="key-term">Unidirectional airflow</span> serves as a barrier between product and microbial and particulate contamination generated by the equipment and personnel within an aseptic area. Where components and equipment are not protected by unidirectional airflow, terminal HEPA filters should be located directly over the exposed product.</li>
            <li>When the central system air conditioning air quantity required to maintain room conditions is not sufficient to provide adequate air changes for recovery or protection over the product, a supplemental ("local") HEPA filtered air recirculating system may be employed. The cooler central system conditioned air may be distributed into the local recirculating AHU or <span class="key-term">UFH</span> (preferably at the fan inlet) to maintain room temperature. The heat generated from the local recirculating system fan motor should be considered.</li>
            <li>Airflow patterns within the workspace (inside the UFH) should be uniform with minimum turbulence. Ambient air may not aspirate into the work areas along the perimeter of the unidirectional airflow barrier. The hood filter area should deliver <span class="key-term">ISO 5</span> air at a target velocity of <span class="key-term">90 feet per minute (0.45 m/sec)</span> with uniformity within plus or minus 20%, measured just below the filter face (6 to 12 inches, 15 to 30 cm). Velocity at the work height also should be measured although it may measure close to zero if it is far from the filter face. The optimal filter face velocity should be determined during qualification of the UFH using <span class="key-term">airflow visualization</span> ("smoke testing").</li>
            <li>Room temperatures should be controlled by maintaining constant airflow through a cooling/dehumidification coil, and possibly modulating a heating coil for temperature control. Systems that vary cool airflow to control room temperatures are not recommended because of adverse effects on room pressures.</li>
            <li>The HVAC system may be required to quickly return room conditions after sanitization.</li>
            <li>Since a <span class="key-term">Grade 5 (Grade A)</span> room requires a very large treated airflow to create the unidirectional condition, air from the Grade 5 room is normally recirculated rather than exhausted with some excess supply air to create room DP. A Grade 5 room would be unusual; the Grade 5 area is usually a UFH or RABS inside a Grade 7 (Grade B) room.</li>
            <li>Dampers on return air may be modulated to maintain room pressure, while CV units on supply air help maintain constant flow to the room.</li>
            <li>A desiccant dehumidifier may be required for aseptic liquid filling facilities.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p>（Aseptic Processing，） HVAC  ISPE HVAC 、。：</p>
            <ul>
                <li><strong> HEPA </strong>： HEPA （Aseptic Boundary）——，</li>
                <li><strong>（Pressure Cascade）</strong>：（Grade A），「」</li>
                <li><strong>（Unidirectional Airflow，）</strong>： Grade A  0.45 m/s ，「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：24/7 </h4>
            <p> HVAC <strong> 24 、7 </strong>。？</p>
            <ul>
                <li>，</li>
                <li>「」（Recovery Protocol）， QA </li>
                <li>（Reduced Airflow），</li>
            </ul>
            <p> HVAC <strong> 3-5 </strong>—— CDMO 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Grade A（）</strong>：，，（）</li>
                <li><strong>Grade B（）</strong>：， Grade A </li>
                <li><strong>/（）</strong>：，</li>
                <li><strong>（）</strong>：</li>
            </ul>
            <p>（），——。</p>
        </div>

        <div class="formula-box">
            <h4>UFH </h4>
            <pre>
：0.45 m/s (90 fpm)
：± 20%
：HEPA  15-30 cm（6-12 inches）
：（Smoke Testing）

Grade A  = ISO 5
  ≤ 3,520 particles/m³ (≥0.5μm)
Grade B  = ISO 7 (at rest)
  ≤ 352,000 particles/m³ (≥0.5μm)</pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>：， SMACNA ， 4 </li>
                <li>： 304 ，</li>
                <li>：SMACNA Class "A"（）</li>
            </ul>
            <p>。 3-5 ，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  HVAC </h4>
            <p> HVAC ，：</p>
            <ul>
                <li><strong>Grade A UFH + Grade B </strong>（）：UFH  Grade A ， Grade B。 RABS（）</li>
                <li><strong>（Isolator，）+ </strong>（）： Grade A， Grade C  Grade D。HVAC ，</li>
            </ul>
            <p> 3.15.4 ——「」（Green Technology），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE  HEPA/？（：）</li>
                <li>，？？</li>
                <li>（Potent Product），？（： vs ）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9.2 Aseptic Powder Potent Compounds -->
<!-- ============================================================ -->
<div class="section-title">3.9.2 Aseptic Powder Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.9: Aseptic Potent Powder Processing System Schematic with Pretreatment (Sample)]</em></p>
        <ul>
            <li>Processes should be contained in <span class="key-term">isolators</span> with dedicated HVAC for the containment enclosure.</li>
            <li>Where the process leaks into a room, protect the HVAC system and other rooms on the system from hazardous compounds by using <span class="key-term">non-recirculating primary air conditioning systems</span>.</li>
            <li>The exhaust or return air ducts may be kept clean with HEPA filters protected from physical damage with a pre-filter or equivalent. These filters should be located within the room where properly gowned and protected personnel can service them. Frequent filter change out or active room pressure controllers may be needed to offset loading of return air filters.</li>
            <li>If return filters are located remote from the room where open processing occurs, they should be housed in a <span class="key-term">high containment bag-in/bag-out filter housing</span> and identified as such. These filters contain the potentially hazardous compounds and minimize particulate "fall back" during fan failure.</li>
            <li>Gowning areas should be supplied with HEPA filtered air and maintained at a <span class="key-term">negative pressure</span> relative to the controlled aseptic area and at a positive pressure relative to the uncontrolled spaces. Local regulations may prefer two-stage gowning. The gowning area should be separated from the Grade 7 (EU Grade B) aseptic filling room by a <span class="key-term">high pressure Grade 7 (Grade B) airlock</span>.</li>
            <li>The de-gowning area should be separated from the aseptic filling room by a <span class="key-term">low-pressure airlock</span>. The de-gowning room shall be maintained negative relative to adjacent spaces on the uncontrolled side.</li>
            <li>Material entering the aseptic filling room should be transferred via a <span class="key-term">HEPA filtered, high-pressure tunnel, box, or sterilizer</span>. Contaminated material leaving the aseptic filling room should be transferred via a <span class="key-term">low-pressure tunnel or box</span>.</li>
            <li>If aseptic product is a powder, very low RH may be required. Minimize leakage into the AHU after the dehumidification step (<span class="key-term">blow-through AHU</span> is preferred).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： +  =  HVAC </h4>
            <p> HVAC ：<strong>（Sterility Assurance，）</strong><strong>（Containment，）</strong>。：</p>
            <ul>
                <li>： &rarr; （）</li>
                <li>： &rarr; （）</li>
            </ul>
            <p>：<strong>（Isolator）+  HVAC</strong>，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= ——「」（）「」（）</li>
                <li><strong>（）</strong>= ——（）「」</li>
                <li><strong>（ HEPA ）</strong>= </li>
                <li><strong>（）</strong>= ——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（）（RH），。ISPE ：</p>
            <ul>
                <li> <strong>Blow-through AHU</strong>（）——，</li>
                <li> Draw-through AHU（）</li>
            </ul>
            <p> CDMO ，HVAC ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「 vs 」？，？</li>
                <li>「」，「」——。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.10 Packaging/Labeling -->
<!-- ============================================================ -->
<div class="section-title">3.10 Packaging/Labeling（/）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.10: Packaging and Labeling System Schematic]</em></p>

        <h3>3.10.1 System Design Considerations</h3>
        <ul>
            <li>Primary packaging for sterile products is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities.</li>
            <li><span class="key-term">Primary packaging</span> areas should have the same area requirements as that used for manufacturing. Handling of product exposure and potent compound issues should be addressed. Room pressure or airflow direction may be required.</li>
            <li><span class="key-term">Secondary packaging</span> (e.g., sealed bottles into cartons) is usually CNC with worker comfort conditions. Tight humidity control may be needed for specific labeling operations. Room pressure control usually is not required.</li>
            <li>Some raw material warehouses in temperate climates need meet only USP storage requirements, sometimes with only supplemental heat in winter provided by steam, gas, or electric unit heaters.</li>
            <li>As materials, drug substances, and drug products usually are stored closed and isolated from the room environment, humidity control may not be required.</li>
            <li><span class="key-term">Draw-through AHU</span> is considered acceptable with MERV 7 and MERV 13 filtration. Terminal filtration usually is not required.</li>
            <li>The use of more elaborate HVAC normally would be driven by business needs, where higher HVAC life cycle costs can be offset by the risk of loss of expensive product.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs  HVAC </h4>
            <p><strong>Primary Packaging（）</strong>：（、），HVAC 。</p>
            <p><strong>Secondary Packaging（）</strong>：/， CNC  + 。</p>
            <p>：<strong>HVAC 「」</strong>——？。？。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（Primary Packaging）——。（Secondary Packaging）——，。HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p>：「 HVAC ， HVAC 。」</p>
            <p>：？ HVAC 。？。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ，HVAC ？</li>
                <li>？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.11 Laboratories -->
<!-- ============================================================ -->
<div class="section-title">3.11 Laboratories（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.11: Laboratory]</em></p>
        <p><em>[Figure 3.12: Typical Laboratory Room HVAC Detail (with Pneumatic Actuators)]</em></p>

        <h3>3.11.2 System Design Considerations</h3>
        <ul>
            <li>There are four exhaust ducts shown for the laboratory, two of which service <span class="key-term">fume hoods</span>. One services analytical equipment through flexible drops and the other keeps the laboratory at negative pressure in relation to the corridor or other adjacent spaces when fume hood airflow is low or when room cooling requirements require additional supply air. Laboratory facilities may serve these ducts with individual fans or with a single exhaust plenum held at constant pressure and serviced by one or two larger exhaust fans.</li>
            <li>Laboratories using <span class="key-term">volatile solvents or radioisotopes</span> should be negative (commonly via airflow tracking) relative to corridors, offices, and adjacent occupied space. Air from offices or technical spaces adjacent to laboratories should transfer into the laboratory. <span class="key-term">Classified clean laboratory spaces</span> should be positive (via airflow tracking) relative to corridors, offices, and adjacent occupied space. A high pressure bubble airlock should be provided where activities in positively pressurized spaces pose a threat to corridor air quality.</li>
            <li>Where chemicals or other hazardous materials are handled in the open, air systems should be <span class="key-term">100% exhaust</span>. Risks of recirculation of laboratory air should be evaluated if energy costs become prohibitive. Glove boxes to reduce dilution volumes and total airflow may be justified.</li>
            <li>Recirculation of air in microbial and in-process or materials testing laboratories that do not employ volatile organic solvents may be considered. A <span class="key-term">ductless laboratory hood</span> may be justifiable. These hoods recirculate air to the room through activated carbon filters that remove vapor contamination. Maintenance is critical to the safety of the user.</li>
            <li><span class="key-term">VAV control systems</span> are recommended for increased safety through monitoring capabilities and decreased energy usage (using hood diversity and variable flow). Airflow tracking (fixed difference between supply and exhaust) is common.</li>
            <li><span class="key-term">Occupancy sensors</span> and night setback can enhance the energy saving potential of VAV systems. Minimum ventilation rates of 8 to 12 are recommended for most laboratories. Minimum ventilation rates below <span class="key-term">6 AC/hr</span> for occupied laboratories are not recommended.</li>
            <li>Non-aspirating type diffusers are recommended to be selected and located to minimize velocity and turbulence near the hood face; design cross drafts should not exceed <span class="key-term">30 FPM</span> within 24 inches of the hood opening.</li>
            <li>Galvanized exhaust ducts, boxes, and attenuators may be used except where process or research activity requires special corrosion resistance. Laboratory hood exhaust ducts and accessories that are inaccessible should be <span class="key-term">stainless steel (304)</span>. Laboratory hood exhaust ducts which handle large quantities of acids should be high grade stainless steel, Hastelloy, FRP, or other suitable material.</li>
            <li><span class="key-term">Perchloric acid</span> digestion hood exhaust requires special handling and cleaning systems. These systems represent an explosion hazard, should be segregated, and designed by experienced professionals.</li>
            <li>Stack height above a building roof should be maintained at a 10 ft minimum; although a stack height equal to 30% of the building height is preferred. Stacks should be located to avoid re-entrainment of air into HVAC systems.</li>
            <li>Automatic hood closing systems with obstruction detection should be considered for energy savings. VAV boxes should not be oversized.</li>
            <li>VAV systems should be sized with a <span class="key-term">diversity factor</span> to allow for savings in airflow and first cost. A factor of 70% of installed load is common.</li>
            <li>A general room exhaust should be provided only when the hood flow at minimum sash position requires an air supply rate less than that required to satisfy heat loads or the specified minimum air change rate.</li>
            <li>Air change rate or exhaust quantity will usually dictate the supply air quantity. Exhaust quantities should be reset upward when additional cooling is required.</li>
            <li>Mounting VAV laboratory controls in accessible panels either flush in alcove outside laboratory or in dedicated rooms should improve ease of maintenance.</li>
            <li>Manifolded exhaust systems are considered acceptable, except for perchloric acid hoods which should be on a dedicated exhaust system.</li>
            <li>Approved exhausted chemical storage cabinets should be considered for solvents and hazardous materials.</li>
            <li>Heat should be recovered from laboratory utility equipment, wherever possible.</li>
            <li>Temperature alarms should be provided on refrigerators or freezers. Where critical, these should be connected to the BAS.</li>
            <li>Where laboratory offices are on the exterior wall, heating at the perimeter wall is recommended.</li>
            <li>Central draw-through air handlers are common. Distributed AHUs may be justified for areas that are frequently shut down.</li>
            <li>Supply Air Filtration &ndash; <span class="key-term">MERV 7</span> and <span class="key-term">MERV 13/14</span> (in series). If required by product, HEPA may be needed for classified rooms.</li>
            <li>Exhaust Air Filtration &ndash; As required by application. Where energy recovery is employed MERV 7 filters are required. Scrubbers may be required for some dedicated hoods. HEPA filtration may be required for formulation laboratories, BSL3&amp;4, etc.</li>
            <li>In-duct silencers can help decrease noise from exhaust manifold valves. Packless type silencers can be used for chemical exhaust applications.</li>
            <li>Biosafety laboratories are outside the scope of this Guide.</li>
        </ul>

        <h3>3.11.3 Vivarium</h3>
        <p>Vivarium facilities should consist of individual suites, each capable of maintaining its own <span class="key-term">microenvironment</span> for the duration of the product study. Guidances are published by AAALAC, ASHRAE, and others.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC ——</h4>
            <p><strong>Fume Hood（）</strong>：，。 HVAC 。</p>
            <p><strong>VAV (Variable Air Volume，) </strong>：。：</p>
            <ul>
                <li><strong></strong>：（Airflow Tracking）</li>
                <li><strong></strong>：，</li>
                <li><strong>Diversity Factor（）</strong>：， 70% </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>，：</p>
            <ul>
                <li><strong>（「」）</strong>：——，（）</li>
                <li><strong>（「」）</strong>：——，（）</li>
            </ul>
            <p> QC ，，「」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>： 24 （60 cm）<strong> 30 FPM（0.15 m/s）</strong>。</p>
            <p>？，，。 ISPE <strong>（Non-aspirating Diffusers）</strong>——、。</p>
        </div>

        <div class="formula-box">
            <h4> HVAC </h4>
            <pre>
（）：6 AC/hr
：8-12 AC/hr
VAV ：70%（）
：≤ 30 FPM (0.15 m/s)
：10 ft (3 m)  30%
：304SS  Hastelloy/FRP
： + （Night Setback）</pre>
        </div>

        <div class="concept-box application">
            <h4>：CDMO QC  HVAC </h4>
            <p> CDMO ，QC 。HVAC ：</p>
            <ul>
                <li><strong>VAV </strong>：， 30-50%，2-3 </li>
                <li><strong> + </strong>：QC ，</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：（）</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（Perchloric Acid），？</li>
                <li> CDMO  QC  12 ， 70% ，？</li>
                <li>（Ductless Laboratory Hood）「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.12 Sampling/Dispensing -->
<!-- ============================================================ -->
<div class="section-title">3.12 Sampling/Dispensing（/）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.13: Sampling and Dispensing]</em></p>

        <h3>3.12.1 System Design Considerations</h3>
        <ul>
            <li>Specific product requirements are in the appropriate ISPE Baseline&reg; Guide.</li>
            <li><span class="key-term">Once-through air</span> may be applied for solvent use. Recirculated room air is possible with adequate air filtration. Exhaust air for sampling stations should not be recirculated.</li>
            <li>Central Filtration should be minimum <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. Starting materials for aseptic processing may require HEPA filtration to meet <span class="key-term">Grade C or D</span>.</li>
            <li><span class="key-term">Airflow Tracking</span> or room pressure control are recommended for room segregation.</li>
            <li>Powder sampling/dispensing may require low RH.</li>
            <li>Airlocking between warehousing and sampling spaces is expected.</li>
            <li>The area classification and environmental conditions in sampling and dispensing should reflect the conditions used when charging materials to the process.</li>
            <li><span class="key-term">Unidirectional Flow modules</span> are, typically, employed as local protection for sampling activities, this gives greater flexibility when multiple materials are sampled or dispensed in a given area.</li>
            <li>LEV should be considered for sampling or dispensing of hazardous materials. Exhaust hoods designed for this purpose are commercially available.</li>
        </ul>

        <h3>3.12.2 Downflow Booth</h3>
        <p><em>[Figure 3.14: Uni-Directional Flow Booth for Local Protection]</em></p>
        <p>The <span class="key-term">downflow booth</span> is a "packaged" HVAC system integrated into a booth that has sidewalls, a ceiling plenum, and a low level return inside the booth at the front. The unit is designed to provide operator protection when handling hazardous materials.</p>
        <p>The design concepts are shown in Figure 3.14. The discharge HEPA filter (usually a safe change unit) may be mounted in the ductwork from the fan to the ceiling plenum with the ceiling a proprietary material designed to provide uniform <span class="key-term">laminar downflow</span> of air or the booth ceiling can be made up of HEPA filters. By introducing a material with a high pressure drop, the system creates a uniform high velocity downward flow from the ceiling.</p>
        <p>The high air change rate means that heat builds up in the booth from the fan energy; therefore, the system usually has a <span class="key-term">cooling coil</span> mounted in the airstream controlled to maintain the temperature in the booth.</p>
        <p>A small portion of air (usually around <span class="key-term">10%</span>) is bled from the plenum in order to create an inward flow of air in the front of the booth to provide containment; usually the systems have vinyl curtains mounted on the front to encourage the inflow at a low level.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：/「」</h4>
            <p><strong></strong>。HVAC 「」：</p>
            <ul>
                <li>： Grade C  D </li>
                <li> OSD ：CNC </li>
                <li>： LEV </li>
            </ul>
            <p><strong>Downflow Booth（）</strong>： HVAC ， HEPA ， 10% ，「」。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>：（HEPA ），（），。（），。（ + 10% ）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE <strong>（Airlock）</strong>。：</p>
            <ul>
                <li>（CNC ）</li>
                <li></li>
                <li>，——</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」，？？</li>
                <li> OSD  CDMO，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.13 Admin & 3.14 Warehouse -->
<!-- ============================================================ -->
<div class="section-title">3.13 &ndash; 3.14 Administrative, General Building &amp; Warehouse（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.15: Admin Area System Schematic (Sample)]</em></p>

        <h3>3.13.1 System Design Considerations</h3>
        <ul>
            <li>See general design considerations in Section 3.2.</li>
            <li>Most office areas use <span class="key-term">VAV HVAC</span>, which is more energy efficient, but may, by its nature, create variable room pressures inside the office. If the administrative area borders on a pressure controlled processing area or the area of common pressure reference, there may be a disturbance of pressures inside the processing area. However, careful HVAC design can solve this problem.</li>
        </ul>

        <h3>3.14 Warehouse</h3>
        <h3>3.14.1 System Design Considerations</h3>
        <ul>
            <li>Many warehouse facilities do not have central air handling, using only unit heaters. Be sure that their very warm air outlets do not overheat high-stacked material.</li>
            <li>See product data or the <span class="key-term">USP</span> or equivalent pharmacopoeia for finished product temperature and RH requirements. The USP defines a limit for <span class="key-term">"controlled room temperature storage"</span> of <span class="key-term">15 to 30&deg;C (59 to 86&deg;F)</span> with a <span class="key-term">Mean Kinetic Temperature (MKT)</span> below 25&deg;C (77&deg;F).</li>
            <li>Biological products may require lower temperatures than the USP specifies and may require a <span class="key-term">"cold chain"</span> or series of cold storage and handling areas to meet stability criteria.</li>
            <li>The warehouse should be <span class="key-term">"temperature mapped"</span> to identify normally "hot" and "cold" locations and define the relationship between these locations and the measured temperature at the control sensors.</li>
            <li>Mapping of temperature extremes in high bay warehouses is recommended.</li>
            <li>Dedicated exhaust may be required for <span class="key-term">battery charging areas</span> to remove hydrogen gas emitted by charging lead/acid batteries.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC ——（Temperature Mapping）</h4>
            <p><strong>Temperature Mapping（）</strong>：，（），「」「」。</p>
            <p><strong>Mean Kinetic Temperature (MKT，)</strong>：，。USP  MKT &lt; 25&deg;C。</p>
            <p> 30&deg;C， MKT  25&deg;C ，——。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>，，「」。「」，「」。</p>
        </div>

        <div class="note-box">
            <h4>： VAV </h4>
            <p>： VAV ，。<strong></strong>，。</p>
            <p>：，（CAV）。</p>
        </div>

        <div class="note-box">
            <h4>：（Cold Chain）</h4>
            <p>（、mRNA ） 2-8&deg;C  -20&deg;C  -80&deg;C 。 USP 「」，：</p>
            <ul>
                <li>/</li>
                <li> + </li>
                <li>（）</li>
                <li></li>
            </ul>
            <p> CDMO ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， 35&deg;C  4 ， MKT  24&deg;C。 USP「」？？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.15 Process Equipment Integration -->
<!-- ============================================================ -->
<div class="section-title">3.15 Process Equipment Integration（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are specific requirements for process equipment. Specific aspects for the area containing process equipment should be considered in the design of HVAC systems.</p>

        <h3>3.15.1 Dust Extract Systems</h3>
        <p>Where there is a common dust extract system, aspects to consider in the HVAC system design include:</p>
        <ul>
            <li>What happens if the unit fails? Does the unit have a damper that closes, preventing air leaving the system? Is the pressure difference between the rooms served by the system adequate to obtain flow with a consequential risk of <span class="key-term">cross contamination</span>?</li>
            <li>How does the <span class="key-term">dust collector</span> clean itself? Some units are cleaned by a shaker mechanism; others use a pulse of compressed air. During this pulse, which is in the opposite direction to the normal airflow, the extract air flow can halt or even reverse for a short period, is this acceptable?</li>
            <li>One of the advantages of a remote system is that the system heat gain is outside the room and the extract normally is located near an area where the equipment heat gain is high, so heat gains are extracted from the room, reducing the load on the area HVAC system. In addition, duct pressure is negative; keeping contaminants in the system should the duct develop a leak.</li>
        </ul>

        <h3>3.15.2 Granulators/Coaters/Fluid Bed Dryers</h3>
        <p>These units typically have <span class="key-term">dedicated air-handling systems</span> that are independent of the area HVAC. The design should consider what happens during periods of non-use and whether there is potential for moisture to migrate from an outside high-humidity environment into the system. Other aspects to consider include:</p>
        <ul>
            <li>Assess the risks of corrosion during use &ndash; what ductwork materials should be used?</li>
            <li>What areas of the duct are pressurized? What is the risk of drawing in untreated air? What is the risk of potentially contaminated (with product) air leaking out?</li>
            <li>If for multiple campaigned products, does the duct need <span class="key-term">Clean In Place (CIP)</span>?</li>
        </ul>

        <h3>3.15.3 Glassware Depyrogenation Tunnels</h3>
        <p><span class="key-term">Glassware depyrogenation tunnels</span> generally are located between rooms with different area classifications (grades) and operate intermittently. They present a challenge to HVAC system designers. Area pressure differentials typically need to be held at a consistent level, usually requiring some type of <span class="key-term">active pressure control</span>.</p>
        <p>As tunnels are started up and the temperatures and volumes stabilize, there is a dynamic period in terms of changing airflow during which filling is not in operation. Without a pressurized cool in-feed zone between the washer and the heat zone of the tunnel, held at the same pressure as the sterile filling line, extremely hot air can exit the front of the tunnel, creating a need for local exhaust to remove the excess heat and potentially creating a hazard.</p>
        <p>Other issues with depyrogenation tunnels include the testing and integrity of <span class="key-term">high temperature HEPA filters</span> and the monitoring of particle levels in the hot zone (sometimes over 325&deg;C).</p>

        <h3>3.15.4 Isolator Systems</h3>
        <p><em>[Figure 3.16: Isolator System Schematic 1]</em></p>
        <p><em>[Figure 3.17: Isolator System Schematic 2]</em></p>
        <p>Where aseptic processing or containment of hazardous materials is required, <span class="key-term">barrier-isolator technology</span> may be applied. Generally, when a closed isolator is used in aseptic processing and can be pressurized, room air class can be relieved by one or (often) two levels, requiring fewer air class zones, less gowning, and <span class="key-term">lower HVAC airflow</span>.</p>
        <p>When an isolator is used as containment for non-sterile products, potential for product release to the air and cross-contamination often is greatly reduced, lessening risk to product and operators and requiring less rigorous HVAC systems.</p>
        <p>Isolators are a microenvironment and the area of greatest risk, and therefore, greatest environmental control is minimized. This design makes isolators a <span class="key-term">"green" technology</span> with lower energy consumption than conventional processing.</p>
        <p>Isolator technology for aseptic processing or containment of hazardous material can reduce the exposure of operators to product and the exposure of product to disinfection chemicals that may be used in a conventional aseptic processing suite.</p>
        <p>Isolators may be fed with room air or by dedicated air handlers. The use of <span class="key-term">dedicated air handlers</span> decreases the risk of <span class="key-term">VPHP (vapor phase hydrogen peroxide)</span> escape from the isolator and simplifies balancing of the room and enclosure. Use of room air is more energy efficient and potentially demonstrates less impact on isolator pressurization relative to the room because of changes in the isolator operating mode (or phase).</p>
        <p>Depending on the source of makeup air to an isolator's air handling system, there may be an effect on room pressure when an isolator is in use. Most isolators have multiple operating modes for open setup with unidirectional flow, CIP, closed-operation. The integration of an isolator to a processing room requires careful consideration of all operating phases and conditions.</p>
        <p>VPHP sensors should monitor the room around the isolator and mechanical spaces outside the room as a further safety measure.</p>
        <p>The air classification required for the background environment depends on the design of an isolator and the application. Room cooling loads should account for the heat generated by the isolator fan system(s).</p>

        <h3>3.15.5 Vial Capping</h3>
        <p>The 2008 revision to <span class="key-term">EU GMP Volume 4 Annex 1</span> provides specific requirements for finishing of sterile products, specifically for freeze drying vials:</p>
        <div class="quote-box">"Partially stoppered freeze drying vials should be maintained under Grade A conditions at all times until the stopper is fully inserted."</div>
        <div class="quote-box">"As the equipment used to crimp vials can generate large quantities of non viable particulates, the equipment should be located at a separate station equipped with adequate air extraction."</div>
        <div class="quote-box">"Vial Capping can be undertaken as an aseptic process using sterilized caps or as a clean process outside the aseptic core. Where this latter approach is adopted, vials should be protected by Grade A conditions up to the point of leaving the aseptic filling area, and thereafter, stoppered vials should be protected with a Grade A supply until the cap has been crimped."</div>
        <p>Where facilities are being modified to comply with these regulations, the following factors should be considered:</p>
        <ul>
            <li>A <span class="key-term">UFH</span> can be used to provide a robust Grade A (Grade 5) local airflow.</li>
            <li>The loss of air from an area due to an extract system for capper particles should be considered during balancing, unless the air is re-introduced into the room (via a HEPA filter).</li>
            <li>The heat gains from the fans of unidirectional flow and extract systems should be considered.</li>
        </ul>

        <h3>3.15.6 Lyophilizer</h3>
        <p>As the loading and unloading of a <span class="key-term">freeze dryer</span> should be under Grade 5 (Grade A) conditions, it is usual to place a large UFH over the lyophilizer door. <span class="key-term">Smoke tests</span> (with and without operator presence) may reveal poor air patterns near the bottom of the door opening. A low level return (with considerable airflow) below the lyophilizer door may help improve patterns.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC 「」</h4>
            <p>——、、。：</p>
            <ul>
                <li><strong>（Dust Extract）</strong>：、</li>
                <li><strong>//（Granulators/Coaters/FBD）</strong>： AHU、、CIP </li>
                <li><strong>（Depyrogenation Tunnel）</strong>：、、325&deg;C  HEPA </li>
                <li><strong>（Isolator）</strong>：、VPHP </li>
                <li><strong>/（Capping/Lyophilizer）</strong>：Grade A 、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：「」，RABS 「」</h4>
            <p>：</p>
            <ul>
                <li><strong>（Isolator，）</strong>= ：，，。「」（），</li>
                <li><strong>RABS（）</strong>= ：，（Grade B ）</li>
            </ul>
            <p>ISPE <strong>「」</strong>——，HVAC 。 CDMO 。</p>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：（ vs ）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：（ 350&deg;C）</li>
                <li><strong> HEPA </strong>： 325&deg;C  HEPA </li>
            </ul>
            <p>：<strong></strong>，<strong></strong>。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：（Unidirectional Flow）、CIP、、VPHP 、。。</p>
            <p> <strong>VPHP </strong>：（ H2O2），。HVAC 。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO </h4>
            <p>EU Annex 1 ：</p>
            <ul>
                <li><strong> A：</strong>——，。：。：、</li>
                <li><strong> B：</strong>——， Grade A ，。：。： UFH </li>
            </ul>
            <p> CDMO  B + UFH ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，——？？</li>
                <li>「」「 AHU」，？CDMO ？</li>
                <li> UFH 「」「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.16 Medical Devices -->
<!-- ============================================================ -->
<div class="section-title">3.16 Medical Devices（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.18: Typical AF&amp;ID for "Clean" or Bioburden Reduced, Device Assembly]</em></p>
        <p><em>[Figure 3.19: Horizontal Flow Clean Workstation]</em></p>
        <p>Requirements for environmental control in <span class="key-term">medical device</span> facilities are based on the risk to patients from a medical device and downstream processing. For further information on the risks and classification of medical devices, see Appendicies 8 and 10.</p>
        <p>Where devices do not contact the patient or contact the patient only externally, cleanliness requirements may be equivalent to those for packaging areas.</p>
        <p>Where medical device components are used internally, but are processed downstream (e.g., <span class="key-term">terminally sterilized</span>) processing typically should be performed in a classified space, as with other sterile products.</p>
        <p>Where devices or components of a device are used internally for patients, <span class="key-term">aseptic considerations</span> should be applied.</p>
        <p>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces:</p>
        <ul>
            <li>Isolation via an airlock should be used. Where solvents are used (e.g., for welding plastics), <span class="key-term">pressure bubble airlocks</span> are recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in non-aseptic product areas; terminal HEPA filters may be appropriate.</li>
            <li>Return or exhaust air grilles may be equipped with removable 30% dust stop filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Airflow and makeup air delivery should be directed to protect the product.</li>
            <li>Dust collection with high transport velocities (<span class="key-term">3000 to 5000 fpm, 15 to 25 m/s</span>) may be required where plastics or metals are machined.</li>
            <li>LEV for smoke and solvent vapor removal may be required where machining metal, welding metal and solvent, or heat welding plastics. These should be designed and engineered according to ACGIH standards.</li>
            <li>The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on recirculation.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building usually is not acceptable.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC 「」</h4>
            <p><strong>Medical Device（）</strong>：，。HVAC <strong></strong>：</p>
            <ul>
                <li><strong> / </strong>：HVAC ——</li>
                <li><strong></strong>：（ Grade C/D），</li>
                <li><strong></strong>：—— HVAC </li>
            </ul>
            <p>：<strong>（）</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>： HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= </li>
                <li><strong>（）</strong>= ，</li>
                <li><strong>（）</strong>= ，</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：——/</h4>
            <p>，、。 HVAC ：</p>
            <ul>
                <li><strong></strong>：/ 3000-5000 fpm（15-25 m/s）</li>
                <li><strong></strong>： LEV ，</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（） HVAC？？</li>
                <li> LEV  AHU？ OSD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>OSD </strong>：CNC 、MERV 7+13/14 、、LEV 。 HEPA </li>
        <li><strong>OSD </strong>：，100%  HEPA，BIBO ，。</li>
        <li><strong></strong>： HEPA（）、、 0.45 m/s、24/7 、304SS 。ISPE  HVAC </li>
        <li><strong></strong>： +  HVAC 「 vs 」。Blow-through AHU </li>
        <li><strong>/</strong>：； CNC + </li>
        <li><strong></strong>：VAV  + 。、。 6 AC/hr， 8-12 AC/hr</li>
        <li><strong>/</strong>：HVAC 。</li>
        <li><strong></strong>：USP  15-30&deg;C / MKT &lt; 25&deg;C。。</li>
        <li><strong></strong>：「」，。、、 HVAC </li>
        <li><strong></strong>：HVAC ——，</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 3: 4. Design Review ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Chapter 3: 4. Design Review</h2>
                <p> | p81-p88</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p81 - p88</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Design Review（） Design Qualification（, DQ）、 HVAC </li>
        <li>，</li>
        <li> GEP  GMP ，（DQ）</li>
        <li> Table 4.1 ~ Table 4.4  Checklist </li>
        <li>， FMEA </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 4.1 Design Review (Design Qualification) -->
<!-- ============================================================ -->
<div class="section-title">4.1 Design Review (Design Qualification)（ / ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>This chapter provides guidance on verifying that the design as issued for construction will meet the <span class="key-term">user requirements</span>.</p>

        <p>It is easier and more cost effective to change a design before it is constructed than during or after construction, and therefore, there is less impact on capital cost and schedule. As the design develops, input from all interested parties should be considered to avoid later changes.</p>

        <p>The process of reviewing a design (drawings and specifications) as it develops from concept to issued-for-construction status has several objectives:</p>

        <ul>
            <li>to ensure that a design follows preferred custom and practice</li>
            <li>to ensure that the concepts proposed are capable of meeting the requirements defined in the <span class="key-term">User Requirement</span> documentation, i.e., user expectations</li>
            <li>to ensure that a design minimizes risk to <span class="key-term">product quality/patient safety</span></li>
            <li>to ensure that a design is robust and will perform reliably and that performance can be documented</li>
            <li>to ensure that a design proposed is cost effective</li>
            <li>to ensure that design options, the <span class="key-term">life cycle costs</span>, and the risks have been identified and addressed</li>
            <li>where an end user has preferred suppliers, the review should confirm that these have been specified</li>
        </ul>

        <p>Common practice is for a design to receive comments for the designer (engineer of record) to incorporate or provide a rationale for not incorporating. Users usually do not approve a design to avoid making design responsibility unclear.</p>

        <p>For systems that may affect product quality, it is a common practice to split design reviews into two categories:</p>

        <ol>
            <li>engineering or technical reviews</li>
            <li>quality (or GMP) focused reviews</li>
        </ol>

        <p>A final specific "quality" review usually is performed to confirm that the HVAC system (and the specified related conditions for the areas it serves (temperature, humidity, classification, DPs, etc.) comply with GMP regulations/organizational standards. This review may be called <span class="key-term">Design Qualification</span>, allowing the statement to be formally made that the design as reviewed is fit for its intended use, as well as confirming that the user requirements are met.</p>

        <p>It should be noted that there are regulations requiring this review. <span class="key-term">ICH Q7</span> suggests a design review and the European regulations state:</p>

        <div class="quote-box">
            "The first element of the validation of new facilities, systems, or equipment could be design qualification (DQ)."
        </div>

        <div class="quote-box">
            "The compliance of the design with GMP should be demonstrated and documented."
        </div>

        <p>The process of reviewing and accepting a design to be released for construction or the overall review process also may be considered a qualification of the design, because it confirms that the user organization has reviewed the design (documented through the design review process) and agrees to release the design for implementation.</p>

        <p>Once a design has been accepted as fit for its intended use, <span class="key-term">formal change control</span> should be applied. Formal change control should ensure the system remains in compliance and is fit for its intended use. Individual change requests may be reviewed or a single review of the system and all changes may be performed during <span class="key-term">installation qualification</span>.</p>

        <p>Figure 4.1 shows (diagrammatically) an overview of a typical design/design review process.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Design Review vs. Design Qualification</h4>
            <p><strong>Design Review（）</strong>：，，。，。</p>
            <p><strong>Design Qualification（, DQ）</strong>：「」， GMP ，「（fit for intended use）」。DQ  V-Model 。</p>
            <p>：Design Review ，DQ  GMP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>。，、、：</p>
            <ul>
                <li><strong></strong>（= ）</li>
                <li><strong></strong>（= GMP ）</li>
                <li><strong></strong>（= URS ）</li>
            </ul>
            <p>，。HVAC ——<strong>， 1/10</strong>。</p>
        </div>

        <div class="note-box">
            <h4>：DQ ，</h4>
            <p>ICH Q7  GMP  DQ。 DQ 「」，：</p>
            <ul>
                <li>EU GMP Annex 15  DQ </li>
                <li>FDA 「 GMP 」</li>
                <li>DQ </li>
            </ul>
            <p> CDMO ，DQ —— HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>：「Users usually do not approve a design to avoid making design responsibility unclear.」</p>
            <p>——<strong></strong>。（engineer of record）。，。。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO </h4>
            <p> CDMO ，HVAC ：</p>
            <ul>
                <li><strong></strong>：，？</li>
                <li><strong></strong>：？</li>
                <li><strong></strong>： FDA、EMA、PIC/S </li>
                <li><strong></strong>： HVAC ？</li>
            </ul>
            <p> URS  CDMO ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  HVAC ， GMP 。， observation？</li>
                <li>（DQ）， ISO 8  ISO 7。？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Knowledge Capture Systems & Review Methods -->
<!-- ============================================================ -->
<div class="section-title">4.1 (cont'd) Knowledge Capture &amp; Review Methods（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Organizations may develop <span class="key-term">knowledge capture systems</span> such as:</p>

        <ul>
            <li>design review checklists (see Table 4.1 to Table 4.4)</li>
            <li>design guides: defining the preferred way of designing a given system type, e.g., HVAC systems or compendial water systems</li>
        </ul>

        <p>These approaches should ensure that organizational experience and preferences are both captured and considered. They also should consider novel concepts.</p>

        <p>The review method to be used should be defined and review participants should agree to the method. The method and participants may vary depending on the system type.</p>

        <p>A preferred approach for design review is for a <span class="key-term">multi-disciplinary team</span> to ensure that key viewpoints are considered with SMEs in HVAC, controls, commissioning, and regulatory requirements.</p>

        <p>For areas where high system reliability is required, e.g., vivariums, a formal review may be conducted, such as using a <span class="key-term">Failure Modes and Effects Analysis (FMEA)</span> to ensure that the design is adequately robust. A simplified version of this approach may be beneficial, considering the effect of system failures on adjacent areas to ensure that the design is robust and that system failure will not compromise product.</p>

        <p>Notes taken from the design review should be implemented through drawing and specification changes. If the revision cross references the notes, it may not be necessary to formally close out all actions in a GEP environment. SMEs who sign off drawings for construction are expected to check that necessary changes have been incorporated in the drawing.</p>

        <p>Large projects usually have multiple reviews at key stages, e.g., a review at the concept stage (to ensure that the user team agrees with the proposals from the A&amp;E design company), interim design reviews, and a final review. These may focus on individual systems, or on specific areas of the design, e.g., HVAC systems or chilled water systems.</p>

        <p>For smaller projects, e.g., with one system, there may be fewer reviews, but there should be one review before design release, as a minimum. The project team should agree the approach to be applied to a specific project.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：（Knowledge Capture）</h4>
            <p>ISPE <strong></strong>——。：</p>
            <ul>
                <li><strong>Design Review Checklists</strong>：，（ Table 4.1~4.4）</li>
                <li><strong>Design Guides</strong>：， HVAC 「」</li>
            </ul>
            <p>：，。 CDMO ，。</p>
        </div>

        <div class="analogy-box">
            <h4>： Checklist</h4>
            <p> 737 ，，。，：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>HVAC （Table 4.1~4.4） HVAC 「 Checklist」。</p>
        </div>

        <div class="note-box">
            <h4>：FMEA  HVAC </h4>
            <p>（ vivarium） <strong>FMEA（）</strong>。</p>
            <p>，FMEA ：</p>
            <ul>
                <li> AHU </li>
                <li></li>
                <li>HEPA </li>
                <li> fail-safe </li>
            </ul>
            <p> FMEA，「」—— simplified version。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（）：
   →  → （）
  ├── ： A&amp;E 
  ├── ：，
  └── ：， DQ

（）：
   → 
  └── </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC Design Guide，。？ Design Guide？</li>
                <li> HVAC ， 20 。「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 4.2 Design Review Process -->
<!-- ============================================================ -->
<div class="section-title">4.2 Design Review Process（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Typically, the review process is formalized to make it more efficient and to ensure that all interested parties are involved the process.</p>

        <p>The review may be structured to cover all design aspects or divided into two:</p>

        <ol>
            <li>A <span class="key-term">GEP review</span>: to ensure that GEPs are incorporated; this may include a review of maintainability of the systems.</li>
            <li>A <span class="key-term">GMP review</span>: to ensure that compliance requirements are adequately addressed by the proposed design.</li>
        </ol>

        <p>(A Health and Safety review also may be justified for facilities handling potent or flammable compounds.)</p>

        <p>The GEP review may be complex, (a significant amount of knowledge and experience within an organization can be captured and used in the review process). A formal audit trail usually is not required for GEP observations. Typically, reviewers ensure that comments have been addressed; therefore, there may be a benefit in keeping separate reviews.</p>

        <p>The <span class="key-term">GMP review</span> typically is simple and consistent; observations should be tracked to ensure that they are addressed and an <span class="key-term">audit trail</span> established.</p>

        <p>A series of typical categorized design challenges may be developed. See Table 4.1 to Table 4.4.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GEP  vs. GMP </h4>
            <p>。ISPE ：</p>
            <ul>
                <li><strong>GEP （Good Engineering Practice）</strong>：、、、「」。 audit trail。</li>
                <li><strong>GMP </strong>：——、、、「」。 audit trail。</li>
            </ul>
            <p>？ GEP （）， GMP audit trail ， GMP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong>（= GEP）</strong>：、、、——</li>
                <li><strong>（= GMP）</strong>：、、——</li>
            </ul>
            <p>（「」），（「」）。，。</p>
        </div>

        <div class="note-box">
            <h4>：EHS </h4>
            <p>：「A Health and Safety review also may be justified for facilities handling potent or flammable compounds.」</p>
            <p> CDMO ，：</p>
            <ul>
                <li>（high potency compounds）</li>
                <li>（ATEX ）</li>
                <li>（BSL）</li>
            </ul>
            <p>HVAC ， EHS ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> GEP ， AHU  40 。 GMP ，。？ audit trail ？</li>
                <li> GMP ： B  C  10 Pa， 15 Pa。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.1: Concept Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.1: Typical Design Concept Stage GMP Review（ GMP ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」</h4>
            <p>Table 4.1 （） Checklist。，<strong></strong>：</p>
            <ul>
                <li><strong>？</strong>——、、，</li>
                <li><strong>？</strong>——AHU ，</li>
                <li><strong>？</strong>——， GMP </li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：（Risk Assessment） DQ </h4>
            <p> Design Challenge ：「（）？」</p>
            <p>：<strong>DQ ，</strong>。 Risk Assessment 「」，。</p>
            <p> Risk Assessment  DQ，「」。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li>？（=  AHU ）</li>
                <li>？？（= ）</li>
                <li>？（=  / ）</li>
            </ul>
            <p>，， 30~50%。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC 。 AHU。 GMP ，？</li>
                <li>「 18-25°C」。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.2: Detail Design / Issue for Construction Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.2: Detail Design or Issue for Construction Stage GMP Review（ /  GMP ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>Table 4.2 <strong>、</strong> Checklist， HVAC  GMP 。：</p>
            <ul>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：、、、、</li>
                <li><strong></strong>：AHU 、、</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：、AHU 、</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>Table 4.2 ：</p>
            <ul>
                <li><strong>15 Pa</strong>： Airlock </li>
                <li><strong>20 Pa</strong>：（）</li>
                <li><strong>99.97%</strong>（H13/H14）： HEPA </li>
                <li><strong>4 feet（ 1.2 m）</strong>：；</li>
            </ul>
            <p>，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> monitoring sensor ，：</p>
            <ul>
                <li>（） mapping </li>
                <li> 1-2 ，<strong></strong></li>
                <li>「」——</li>
                <li></li>
            </ul>
            <p> FDA 483 。</p>
        </div>

        <div class="analogy-box">
            <h4>： vs. </h4>
            <p>（），。</p>
            <p>——，，。<strong>「」</strong>。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  Table 4.2 </h4>
            <p> CDMO ，Table 4.2 ：</p>
            <ul>
                <li><strong>Availability requirements（）</strong>：，HVAC （ 99.6% availability = ASHRAE 0.4% design conditions）</li>
                <li><strong>Multiple AHU failure modes</strong>：CDMO ， AHU ？</li>
                <li><strong>Containment provisions</strong>：，</li>
                <li><strong>21 CFR 173.310 steam additives</strong>： FDA </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，。。？？</li>
                <li> Airlock  15 Pa。，？ ISPE  20 Pa？</li>
                <li>， AHU  fail-safe 。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.3: GEP Design Review High Level Challenges -->
<!-- ============================================================ -->
<div class="section-title">Table 4.3: GEP Design Review High Level Challenges（GEP ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GEP 「」</h4>
            <p> Table 4.2  Checklist，Table 4.3  5 ，<strong></strong>。「」，「」：</p>
            <ul>
                <li><strong>Reliability</strong>：？</li>
                <li><strong>Best practices</strong>：？</li>
                <li><strong>Maintainability</strong>：？？</li>
                <li><strong>Failure modes</strong>：？ fail-safe？</li>
                <li><strong>Cleanability</strong>：（ceiling plenum）？</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>Table 4.3 ：</p>
            <ul>
                <li>？（= reliability）</li>
                <li>？（= current best practices）</li>
                <li>？？（= maintenance/calibration）</li>
                <li>？（= failure modes）</li>
                <li>？（= cleanability of ceiling plenum）</li>
            </ul>
            <p>「」，「」。</p>
        </div>

        <div class="note-box">
            <h4>：Ceiling Plenum Return </h4>
            <p> Design Challenge ：「Are ceiling plenum returns proposed; if so, how would the ceiling void be cleaned?」</p>
            <p>，（ceiling plenum）。：</p>
            <ul>
                <li></li>
                <li>、</li>
                <li>， ceiling plenum ，</li>
            </ul>
            <p>GEP ：，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ceiling plenum return 。。， trade-off？</li>
                <li>Table 4.3 「Does the design proposed demonstrate current best practices?」—— HVAC 「current best practices」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.4: Detail Design or Issue for Construction Stage GEP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.4: Detail Design or Issue for Construction Stage GEP Review（ /  GEP ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GEP 「」</h4>
            <p>Table 4.4  Table 4.2 （、、），<strong></strong>：</p>
            <ul>
                <li><strong>Table 4.2 (GMP)</strong>：「？」</li>
                <li><strong>Table 4.4 (GEP)</strong>：「、、？」</li>
            </ul>
            <p>GEP <strong></strong>——，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（GMP ），：</p>
            <ul>
                <li>，</li>
                <li>，</li>
                <li>，</li>
            </ul>
            <p>，。GEP 「」。</p>
        </div>

        <div class="note-box">
            <h4>：Building Sickness Syndrome</h4>
            <p>Table 4.4  <strong>Building Sickness Syndrome（）</strong> ：</p>
            <ul>
                <li>HVAC 、、</li>
                <li>：、、</li>
                <li> CDMO ，</li>
            </ul>
            <p>GEP ，<strong></strong>——。</p>
        </div>

        <div class="note-box">
            <h4>：（Future-Proofing）</h4>
            <p>Table 4.4 ：「How does the design allow for future changes in the room layout in terms of sensor locations and zoning?」</p>
            <p> GMP Checklist ， CDMO ：</p>
            <ul>
                <li>，</li>
                <li></li>
                <li>，</li>
            </ul>
            <p> GEP ，。</p>
        </div>

        <div class="concept-box application">
            <h4>：GEP vs GMP </h4>
            <p>，：</p>
            <ul>
                <li><strong>GEP </strong>： HVAC ，。，， CAPA </li>
                <li><strong>GMP </strong>： QA ， HVAC SME 。 DQ </li>
                <li><strong></strong>： GEP  GMP </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Table 4.2  Table 4.4 「」。？ GMP  GEP ？</li>
                <li> 10 ， GEP 。 HVAC ， GEP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>Design Review（）</strong> HVAC ；<strong>Design Qualification（DQ, ）</strong> GMP ，</li>
        <li> <strong>GEP </strong>（， audit trail） <strong>GMP </strong>（， audit trail），</li>
        <li>Table 4.1（ GMP）：、AHU 、</li>
        <li>Table 4.2（ GMP） Checklist，、、、 GMP 。： 15 Pa（ 20 Pa）、HEPA  99.97%（H13/H14）</li>
        <li>Table 4.3（GEP ） 5 、</li>
        <li>Table 4.4（GEP ），、、（）</li>
        <li><strong></strong>（HVAC SME、、、）， <strong>FMEA</strong> </li>
        <li>DQ <strong>（Change Control）</strong>，</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 4: 5. Equipment Spec & Qualification ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Chapter 4: 5. Equipment Spec & Qualification</h2>
                <p> | p89-p136</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p89 - p105</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> AHU（），、、</li>
        <li>（Fan）：、、、</li>
        <li>（VFD）</li>
        <li>（Heating Coil）（Cooling Coil），、</li>
        <li>（Humidifier）（Dehumidifier）（、、）</li>
        <li>（Ductwork）、（Damper）、 GMP </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.1.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-1"><strong>5.1.1 Introduction 5.1.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section focuses on the design and specification of components that deliver <span class="key-term">conditioned air</span> to GMP spaces. The equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and protection to employees. Generally, to optimize <span class="key-term">life cycle cost</span>, equipment should have:</p>
        <ul>
            <li>robust capabilities for achieving initial, continuous, and long-term operation</li>
            <li>ease of maintenance</li>
            <li>low energy use</li>
        </ul>
        <p>The guidance in this section suggests materials and construction that may help to assure reliability and uptime, leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less expensive or "off the shelf" HVAC equipment.</p>
        <p>Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Life Cycle Cost（）：</strong>，、、、。ISPE ：HVAC 「」，「」。</p>
            <p><strong>Conditioned Air（）：</strong>、、， GMP 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——、，。HVAC ：，、、。 TCO（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>ISPE 「off the shelf」—— GMP 「」。（Economic Analysis）， User Requirements。（Risk-based）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ，？？</li>
                <li>「Off the shelf」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.2 Air Handler Unit -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-2">5.1.2 Air Handler Unit（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC equipment manufacturers may specialize in "<span class="key-term">pharma grade</span>" air handlers, particularly in large capacity custom units. Smaller HVAC systems have been successful using "off-the-shelf" HVAC equipment from acceptable manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance and may be less energy efficient, but may be acceptable.</p>

        <p>Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:</p>
        <ul>
            <li>GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance requirements for critical areas</li>
            <li>Air handler components, such as <span class="key-term">coils</span>, <span class="key-term">humidifiers</span>, <span class="key-term">dehumidifiers</span>, <span class="key-term">dampers</span>, <span class="key-term">fans</span>, motors, and filters should be designed and constructed to provide <span class="key-term">115% of design capacity</span> to accommodate potential increased demand or future expansion</li>
        </ul>

        <h3>5.1.2.1 Cabinet Construction</h3>
        <p>In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold growth. Consideration should be given to no through metal (a <span class="key-term">thermal break</span>) on wall, floor, doorframe, ceiling sections, and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.</p>

        <p>To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no greater than <span class="key-term">0.5% of rated flow</span> at 150% of the design pressure or 50 CFM (1.42 m³/min), whichever is greater, or the requirements stated in <span class="key-term">EN 1886</span> standard for the most severe "leakage class" operation. As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the initial measured air tightness can be used as a gauge to identify future loss of air flow.</p>

        <h3>5.1.2.2 Insulated Wall Panel Construction</h3>
        <p>For larger air handlers, the roof, floor, and ceiling may be constructed of "sandwich" panels that are insulated with foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, but foam panels are:</p>
        <ul>
            <li>structurally superior</li>
            <li>eliminate migration of moisture and air</li>
            <li>less subjected to deflection due to air pressure</li>
            <li>have better insulating properties</li>
        </ul>
        <p>The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments serving cooling coils or steam humidification injection, <span class="key-term">304L SS</span> should reduce rusting effects. Insulation or sound attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential of providing an area for mold and bacteria growth.</p>
        <p>To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints sealed with caulking having at least a 25 year life with a mold inhibitor.</p>

        <h3>5.1.2.3 Removable Wall Panels</h3>
        <p>Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid cutting or sawing and creating a leakage problem after reassembly.</p>

        <h3>5.1.2.4 Flooring</h3>
        <p>Flooring in large AHUs should be of a sufficient thickness to prevent "oil canning" (deformation) when walked upon and damage from dropped tools or equipment. The floor may be designed to have a capacity of <span class="key-term">100 pounds per square foot (psf)</span> live load to accommodate a service mechanic working inside the unit. Flooring should have a non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a watertight floor system.</p>

        <h3>5.1.2.5 Condensate Pan</h3>
        <p>The cooling coil condensate drain pan (upstream and downstream) should be of <span class="key-term">304L SS</span> to maximize its life. The pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during normal operation. Its length should extend beyond the coil's downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the ASHRAE – Systems and Equipment Handbook, Chapter 21.4.</p>
        <p>Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.</p>
        <p>Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating conditions.</p>

        <h3>5.1.2.6 Wash Down Capability</h3>
        <p>In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to prevent entry of contamination during operation.</p>

        <h3>5.1.2.7 Roof</h3>
        <p>AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and down spouts, along with rain guards above all exterior access doors.</p>

        <h3>5.1.2.8 Hardware</h3>
        <p>Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.</p>

        <h3>5.1.2.9 Doors</h3>
        <p>Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide (e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an access door upstream and downstream. Access doors should open against the direction of higher relative pressure for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure readings to be collected without drilling into the cabinet during air balancing commissioning.</p>
        <p>It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate (Lexan)), usually sized 12 inch x 12 inch (305 mm x 305 mm), or 12 inch (305 mm) diameter.</p>
        <p>Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the cap.</p>

        <h3>5.1.2.10 Mixing Plenum</h3>
        <p>The <span class="key-term">mixing plenum</span> is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be aligned to promote mixing with return air to avoid stratification.</p>

        <h3>5.1.2.11 Duct Connections</h3>
        <p>Cabinet duct connections can significantly reduce the system's delivery capacity if sized to match the size of ductwork mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to the main ductwork to ensure smooth transfer of air to/from duct mains.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p><strong>AHU（Air Handler Unit，）：</strong>HVAC ，、/、/。ISPE ：「pharma grade」「off-the-shelf」 GMP，，。</p>
            <p><strong>115% ：</strong> 15% ，。、、。，「」。</p>
            <p><strong>Thermal Break（）：</strong>，AHU 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU 「」——（section）：（Mixing Plenum）、、、、。，、、、。115% ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>：</strong>（galvanized steel）</li>
                <li><strong>/：</strong> 304L ，</li>
                <li><strong>：</strong>300 ，</li>
                <li><strong>：</strong> RTV （）、25 （）</li>
            </ul>
            <p>，，，AHU 。</p>
        </div>

        <div class="formula-box">
            <h4> Specifications Quick Reference</h4>
            <pre>
：≤ 0.5%  @ 150% 
              ≤ 50 CFM (1.42 m³/min)
             
：EN 1886 

：≥ 1.5%（）/ ≥ 1%（）
： ≥ 12" (30cm) 
              ≥ 6" (15cm)
：≥ 15" (40cm)

：≥ 24" (610mm)
：12" x 12" (305mm x 305mm)
：≥ 100 psf

：≤ 1,100 fpm (5.5 m/s)
            </pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>「」——。：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>，—— AHU 。。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， AHU 。：（1）；（2） 304L SS；（3）。「」，、，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>？？</li>
                <li>AHU （）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.3 Fans -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-3">5.1.3 Fans（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Fan</span> selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and creating required pressure to overcome losses because of:</p>
        <ul>
            <li>dampers</li>
            <li>coils</li>
            <li>filters</li>
            <li>silencers</li>
            <li>ductwork</li>
        </ul>

        <p>When selecting fans to operate smoothly over their intended life, aspects to consider include:</p>
        <ul>
            <li>materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/contaminated air, humidity, temperature, severity)</li>
            <li>bearing</li>
            <li>lubrication</li>
            <li>direct versus belt driven</li>
            <li>static pressure flow sensing</li>
            <li>safety guards</li>
        </ul>

        <p>Air handlers are configured as either a <span class="key-term">draw-through</span> or <span class="key-term">blow-through</span> operation; draw-through typically are used. Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air leaving the fan section, which will reduce reheat coil requirements.</p>

        <p>Fan pressure performance and construction are identified as <span class="key-term">Class I, II, III, or IV</span> by AMCA, based on certain minimum operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first cost than a Class II fan. Typically, <span class="key-term">Class II and Class III fans</span> are sufficient to handle pharmaceutical applications. Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM also has a risk of dangerous vibration (operating too near a fan's critical speed) and has more noise.</p>

        <p>Fans typically used in air handlers on the supply side are either <span class="key-term">plug/plenum fans</span> or <span class="key-term">centrifugal fans</span> fitted with a drain plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or belt driven vane axial or centrifugal fans.</p>

        <p>Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.</p>

        <p><span class="key-term">Vane axial fans</span> are used where large volumes of air need to be moved at low to moderate pressures. The tubular design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive could be used.</p>

        <p>Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a "<span class="key-term">fan wall</span>") to replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing redundancy.</p>

        <p>Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft bearings present, which eliminates lubrication requirements.</p>

        <p>Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in a rigid 304 SS or painted steel guard that protects personnel from injury, while providing for tachometer readings. These guards should be removable without the use of tools, but should include a warning label to notify the operator to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient airflow. Fan inlets and discharges should have operator protective screens.</p>

        <p>Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce bearing life. <span class="key-term">Synchronous belts</span> can reduce energy consumption, as they do not slip during startup and operation.</p>

        <p>The best fan housings are continuously welded to provide strength and durability and extended service life. They have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in a draw-through fan downstream of a condensing cooling coil.</p>

        <p>If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, polished, and sized so that the <span class="key-term">first critical speed</span> is at least 25% over the maximum operating speed. A shaft seal should be included to reduce leakage or to protect the bearings from a contaminated air stream.</p>

        <p>To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of <span class="key-term">ABMA L10 200,000 hours</span>. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the fan is put into full operation to eliminate automatic excessive lubrication and damage.</p>

        <p>Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting OSHA or local safety standards.</p>

        <p>Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even airflow through filters and coils.</p>

        <p>Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized to conform to ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans" and have a maximum balance and vibration <span class="key-term">BV-4 category</span>. Balance readings should be checked by electronic type equipment in the axial, vertical, and horizontal directions on each of the bearings.</p>

        <p>Fans and motors for critical applications should be provided with <span class="key-term">vibration sensors</span> to provide early warning and trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the outside of the AHU.</p>

        <p>One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a combination <span class="key-term">piezometer ring</span> and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then used as the flow nozzle. The flow sensor should be provided with the fan.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Draw-through（）vs Blow-through（）：</strong></p>
            <ul>
                <li><strong>Draw-through：</strong>/，「」。：、（）、</li>
                <li><strong>Blow-through：</strong>，「」。</li>
            </ul>
            <p><strong>Fan Wall（）：</strong>。——、、、。，。</p>
            <p><strong>AMCA Class II/III：</strong> Class II  III，。Class I ，Class IV 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>， HVAC 「」。Draw-through （），Blow-through （）。Fan Wall ——，，（redundancy）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong>「Bearing failure is the most common failure encountered within air handlers.」</strong>。 AHU ：</p>
            <ul>
                <li>：ABMA L10 ≥ <strong>200,000</strong> （ 22.8 ）</li>
                <li>：ABMA L10 ≥ <strong>100,000</strong> （ 5.1.4 ）</li>
                <li>： 6 ，</li>
                <li>：BV-4 ，</li>
            </ul>
            <p> 1800 RPM——。</p>
        </div>

        <div class="formula-box">
            <h4> Fan Specifications</h4>
            <pre>
：ABMA L10 ≥ 200,000 
：ABMA L10 ≥ 100,000 
： ≥  × 125%
：≤ 1,800 RPM
：ANSI/AMCA 204-05, BV-4
：≥ 6 
            </pre>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p>（Direct Drive）：</p>
            <ul>
                <li>、、</li>
                <li> = </li>
                <li> VFD </li>
            </ul>
            <p>（Belt Drive）：</p>
            <ul>
                <li></li>
                <li> →  →  + </li>
                <li> → </li>
                <li>（Synchronous Belt），</li>
                <li>、</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，AHU ——。，Fan Wall 。， AHU  BMS（Building Management System），，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  draw-through  blow-through ？？</li>
                <li> Fan Wall ？，？</li>
                <li>？ BMS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.4 Motors and Drives -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-4">5.1.4 Motors and Drives（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Variable Frequency Drives (VFDs)</span> are recommended to control the volume of air delivered to the various spaces. The advantages of the VFD in place of variable inlet guide vanes include:</p>
        <ul>
            <li>better volume control</li>
            <li>better energy usage</li>
            <li>less maintenance</li>
            <li>soft start of fan motor reducing the in-rush of electrical current and stress on the fan</li>
            <li>positive control feedback to the building automation system</li>
        </ul>

        <p>Invertors should include line and load reactors to eliminate motor failure.</p>

        <p>The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads should be inverter duty, rated <span class="key-term">NEMA premium efficiency</span>, and should comply with NEMA MG1, Part 31. A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by induced electrical current.</p>

        <p>Motor bearings should have a minimum average life of <span class="key-term">ABMA L10 100,000 hours</span>. Automatic bearing lubricators should be installed for the same reasons and with the same requirements as for fan bearings. For further information see Chapter 5 of this Guide.</p>

        <p>Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages include:</p>
        <ul>
            <li>non-slip operation</li>
            <li>longer life</li>
            <li>less maintenance</li>
            <li>little to no belt shedding</li>
            <li>single synchronous belt versus multiple v-belts for same operation</li>
            <li>reduced energy consumption</li>
        </ul>
        <p>The one disadvantage is that it may produce higher noise levels.</p>

        <p>A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are controlled remotely.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：VFD  HVAC </h4>
            <p><strong>VFD（Variable Frequency Drive，）：</strong>，。（Variable Inlet Guide Vanes），VFD ：</p>
            <ul>
                <li>—— 20%， 50%（： ∝ ³）</li>
                <li>（Soft Start）</li>
                <li> BAS（Building Automation System）</li>
            </ul>
            <p><strong>Shaft Grounding（）：</strong>VFD ，「」（EDM, Electrical Discharge Machining），。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>VFD —— VFD 「」「」， VFD 。（），——。</p>
        </div>

        <div class="formula-box">
            <h4> Fan Laws</h4>
            <pre>
 Q ∝  N
 P ∝ N²
 W ∝ N³

： 20%（N = 0.8）
 = 0.8³ = 0.512 →  49% 

 VFD ！
            </pre>
        </div>

        <div class="note-box">
            <h4>：VFD </h4>
            <p>VFD （PWM）。，「」——。：</p>
            <ul>
                <li>（ AEGIS SGR）</li>
                <li></li>
                <li>（Line and Load Reactors）</li>
            </ul>
            <p>——「」， VFD 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  VFD？「Inverter Duty」？</li>
                <li> VFD ？</li>
                <li>VFD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.5 Electrical -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-5">5.1.5 Electrical（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch timer, as a minimum.</p>
        <p>Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.</p>
        <p>Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. Internal power cabling should be shielded.</p>
        <p>Materials and installation methods should comply with NFPA and NEC or the local electrical code.</p>
        <p>Sections with fans and moving parts should have warning signs, such as 'isolate before entry' affixed to doors. AHUs manufactured for Europe should have a <span class="key-term">Conformite Europenne (CE)</span> mark. A Canadian Standards Association (CSA) rating should be placed on electrical devices.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p> AHU ，。：</p>
            <ul>
                <li><strong>：</strong>，6 （）</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>、，</li>
                <li><strong>：</strong>「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>6 —— AHU ，。 AHU ，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.6 Heating and Cooling Coils -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-6">5.1.6 Heating and Cooling Coils（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-off valves with hose connection with cap and chain should be included. Steam coils should be fitted with <span class="key-term">vacuum breakers</span>. Water coil velocities should be kept between <span class="key-term">2 and 6 fps</span> (0.61 and 1.83 m/s) to provide turbulence, but to minimize erosion. Without turbulence, reduced heat transfer can result.</p>

        <p>Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be coated to minimize corrosion and reduce biological growth.</p>

        <p>Coil performances should be rated in accordance with <span class="key-term">ARI Std. 410</span>.</p>

        <p>Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE Fundamentals Handbook or CIBSE Guide A.</p>

        <p>Air handler cooling coils should have a maximum average <span class="key-term">face velocity</span> of <span class="key-term">450 fpm</span> (2.29 m/s) to eliminate condensate carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot water coils should have a maximum face velocity of <span class="key-term">600 fpm</span> (3.0 m/s) to minimize static pressure drop, resulting in a lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.</p>

        <p>Air handler coil tubing should be of nominal <span class="key-term">0.035 inch (0.89 mm)</span> thick seamless copper with aluminum fins of at least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than <span class="key-term">10 rows deep</span> and <span class="key-term">10 fins/inch</span> to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no fewer than 2 rows to minimize downstream face temperature variation.</p>

        <p>Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 inch (0.20 mm) thickness.</p>

        <p>Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.</p>

        <p>Steam supply should be taken off the top of the steam main.</p>

        <p>For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.</p>

        <p>Supply and return line shut-off valves should be provided to facilitate service and maintenance.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Coil）：</p>
            <ol>
                <li><strong>：</strong>、，</li>
                <li><strong>：</strong>（&gt;10 ）、（&gt;10 /），，</li>
                <li><strong>：</strong>，「」</li>
            
            <p><strong>Face Velocity（）：</strong>。 450 fpm （Condensate Carry Over）——，。</p>
        </ol></div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——（condensate carry over），。450 fpm 「」。 2-6 fps ——（turbulence），。</p>
        </div>

        <div class="formula-box">
            <h4> Coil Specifications</h4>
            <pre>
：≤ 450 fpm (2.29 m/s)
：≤ 600 fpm (3.0 m/s)
：2 - 6 fps (0.61 - 1.83 m/s)

AHU ：0.035" (0.89 mm) 
AHU ：≥ 0.0095" (0.24 mm)
：0.025" (0.64 mm)
：≥ 0.008" (0.20 mm)

：≤ 10 , ≤ 10 fins/inch
：≥ 2 （）
： &gt; 48" (1.2 m) 
：304L SS（）
            </pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> Vacuum Breaker（）。：，。：</p>
            <ul>
                <li> →  → （Water Hammer）</li>
                <li></li>
                <li>，</li>
            </ul>
            <p>，<strong></strong>——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 450 fpm ？？</li>
                <li>？？</li>
                <li> ISPE （10 、10 fins/inch）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.7 Steam Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-7">5.1.7 Steam Humidifier（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Low-pressure steam</span> is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and often available. Humidifiers should have <span class="key-term">steam injection dispersion/sparge tubes</span> and accessories to provide drip-free steam absorption without downstream condensate droplets. When <span class="key-term">clean steam</span> is required for humidification, such as for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect it from dirt. See Appendix 2 for a discussion of steam sources.</p>

        <p>When located in the air-handling unit, the humidifier section should be located directly <span class="key-term">upstream of the cooling coil</span> section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.</p>

        <p>When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage through the trap.</p>

        <p>Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is provided to the distribution manifold.</p>

        <p>A <span class="key-term">high limit humidity sensor</span> should be located within a relatively short distance of the humidifier, but after absorption of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing accumulation of moisture onto downstream surfaces or air filters.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>？</strong></p>
            <ul>
                <li><strong>：</strong>（bacteria free），</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
            </ul>
            <p><strong>Clean Steam vs Plant Steam：</strong> HVAC 。（、）， Clean Steam（）， 316L SS 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，。「」（），，。 HVAC ，「」—— ISPE 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>，：</p>
            <ul>
                <li>，，</li>
                <li>，</li>
                <li></li>
            </ul>
            <p><strong>（RH &gt; 85% ）：</strong>。，，。</p>
            <p><strong> 304L SS ：</strong> 0.6m、 1.5m  304L ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？ Plant Steam  Clean Steam？</li>
                <li>？？</li>
                <li>， 304L SS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.8 Dehumidification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-8">5.1.8 Dehumidification（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several <span class="key-term">dehumidification</span> systems are available to provide lower relative humidity. These include:</p>
        <ul>
            <li><span class="key-term">run-around coil systems</span> – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost</li>
            <li><span class="key-term">heat pipe systems</span></li>
            <li><span class="key-term">dual-path systems</span></li>
            <li><span class="key-term">desiccant systems</span></li>
        </ul>

        <p>Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, because they are capable of delivering air at much lower dew point than coils.</p>

        <p>Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and improve the coil's dehumidification performance.</p>

        <p>When dehumidification is integrated into a cooling system, attention should be given to:</p>
        <ul>
            <li>Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid day).</li>
            <li>Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the operating time.</li>
        </ul>

        <p>A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be matched to the prefiltration of the process air to minimize the load on the final filters.</p>

        <p>Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.</p>

        <h3>5.1.8.1 Run-around Coil System</h3>
        <p>A <span class="key-term">run-around coil system</span> is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the pre-cooling coil instead of by an external source of energy.</p>
        <p>The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive (VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.</p>

        <h3>5.1.8.2 Static Refrigeration / "Heat Pipe"</h3>
        <p><span class="key-term">Heat pipes</span> increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller cooling system. However, the addition of heat pipes will increase the pressure drop and fan power should be adjusted accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.</p>

        <h3>5.1.8.3 Dual Path System</h3>
        <p>A <span class="key-term">dual-path system</span> uses two coils (either chilled water or direct expansion-refrigerant) to separately cool the incoming outside air and return air. The hot and humid outdoor air is cooled by a 'primary' coil to 42 to 45°F (5 to 7°C) for dehumidification. The 'secondary' coil furnishes the sensible cooling of part of the relatively cool and dry return air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.</p>
        <p>Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).</p>

        <h3>5.1.8.4 Desiccant Systems</h3>
        <p><span class="key-term">Desiccant systems</span> are applicable and commonly used when operations require large dehumidification and low space humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. They can be configured to condition part or all of the incoming air depending on percentage of outside air versus return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.</p>

        <p>Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as <span class="key-term">absorbents</span> or <span class="key-term">adsorbents</span>. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the most widely used for HVAC operations and less difficult from a corrosion perspective.</p>

        <p>Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride (LiCl) and Sodium Chloride (NaCl).</p>

        <p>Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular Sieve, and Activated Alumina with Silica Gel being the most widely used.</p>

        <p>The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in pharmaceutical HVAC.</p>

        <p>The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant wheel (due to heat of adsorption).</p>

        <p>Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this method is less effective because of the long time lag before a change in room RH and because of potential damage to absorptive desiccants through under-drying.</p>

        <p>When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive desiccants (such as LiCl) that can "self-destruct" if allowed to absorb moisture without being regenerated.</p>

        <p>The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F (122°C).</p>

        <p>Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully factory assembled package unit, complete with:</p>
        <ul>
            <li>desiccant rotor</li>
            <li>desiccant rotor drive assembly</li>
            <li>reactivation heat source</li>
            <li>filters</li>
            <li>motors</li>
            <li>reactivation fan</li>
            <li>access panels</li>
            <li>volume dampers</li>
            <li>dust-tight electrical enclosure</li>
            <li>component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)</li>
        </ul>

        <p>The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge temperatures.</p>

        <p>The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals and internal partitions should separate the process and reactivation air streams at operating pressure differentials of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.</p>

        <p>The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering nearly 100% of its drying capability for a minimum of 5 years.</p>

        <p>Desiccant systems are more competitive when:</p>
        <ul>
            <li>a low supply air dew-point temperature is required</li>
            <li>latent load fraction is high</li>
            <li>low or no-cost reactivation heat from steam, hot water, or waste heat is available</li>
            <li>electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs</li>
        </ul>

        <p>There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification systems. These include:</p>
        <ul>
            <li>economic benefit from low humidity in the facility (often product-driven)</li>
            <li>high moisture loads with low sensible load</li>
            <li>need for more fresh dry air</li>
            <li>exhaust air available for desiccant post cooling using energy recovery</li>
            <li>low thermal energy (steam, gas) available or high electrical cost</li>
            <li>economic benefit and bioburden benefit of dry supply air duct work</li>
            <li>low-cost heat available for desiccant regeneration</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」：</p>
            <ul>
