                <li><strong>Run-around Coil：</strong>，「」——，</li>
                <li><strong>Heat Pipe：</strong>「」，、，</li>
                <li><strong>Dual Path：</strong>——（），（）</li>
                <li><strong>Desiccant：</strong>「」，，（）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <ul>
                <li><strong>Absorbent vs Adsorbent：</strong>（ LiCl），「」；（ Silica Gel），</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>（），，</li>
                <li><strong> &gt; 250°F (122°C)：</strong></li>
                <li><strong>：</strong> 5  100% </li>
                <li><strong>：</strong> 25,000 （ 2.85 ）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>Heat Pipe  Dual Path  32°F (0°C) ，。<strong></strong>——，。（、）。</p>
        </div>

        <div class="formula-box">
            <h4> Dehumidification Specs</h4>
            <pre>
：≤ 37°F (3°C)
： 8" wg (1.99 kPa) 
： &gt; 250°F (122°C)
：≥ 25,000 
：≥ 5 （ 100% ）
：（strain-hardened aluminum）

：
  -  ≠ （）
  -  2%
  → ！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>（OSD）：</strong>（ RH &lt; 30%） → </li>
                <li><strong>：</strong> → Run-around  Heat Pipe </li>
                <li><strong>：</strong>（RH &lt; 15%）→ </li>
            </ul>
            <p>——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？？</li>
                <li> 0°C？？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            </div>

        <!-- ============================================================ -->
<!-- 5.1.9 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-9">5.1.9 Ductwork Design（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Ductwork should be in accordance with <span class="key-term">SMACNA</span> and <span class="key-term">HVCA</span> standards. Local standards may be similar to these US standards. Supply and general return air ductwork should be constructed of <span class="key-term">galvanized steel</span>. Stainless steel should be used when corrosion or continual cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch to the terminal air device, its length should be kept to a minimum and should not exceed <span class="key-term">10 feet (3 m)</span>.</p>

        <p>Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the fan, they should not cause "<span class="key-term">system effects</span>" that can greatly reduce system performance and consume horsepower. Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 or UL 723 or equivalent. Ductwork leakage percentages will vary from site-to-site, air system, and areas served. In general, ductwork should have no more than <span class="key-term">1% leakage</span> (with 0% leakage on positive pressure exhaust duct and positive pressure duct carrying hazardous materials), <span class="key-term">4 inch wg</span> (1 kPa) minimum static pressure class, and a <span class="key-term">SMACNA seal class A</span>. Duct sealant should be carefully chosen to ensure long-term adherence to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental restrictions, but they have usually provided good long-term service.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： GMP </h4>
            <p><strong>Ductwork（）：</strong> AHU 。， GMP ：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>≤ 3m，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——「」。1%  1%。「System Effect」 90 ——，。。</p>
        </div>

        <div class="formula-box">
            <h4> Ductwork Specs</h4>
            <pre>
：≤ 1%
/：0% 
：4" wg (1 kPa)
：SMACNA Seal Class A
：10 ft (3 m)
：NFPA 255  UL 723
            </pre>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>（），——。</p>
            <p><strong>：</strong>。，。「 vs 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？ 3m ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.10 Dampers and Louvers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-10">5.1.10 Dampers and Louvers（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Dampers</span> redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can be either <span class="key-term">parallel</span> or <span class="key-term">opposed</span>. Parallel blade dampers rotate in the same direction, staying parallel to each other throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades rotate in the opposite direction from each other.</p>

        <p>Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of this Guide.</p>

        <p>For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air streams into each other.</p>

        <p><span class="key-term">Louvers</span> usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should prevent drawing in rain (recommended maximum of <span class="key-term">3.05 m/s (500 fpm)</span> through the louver's free area). For areas that experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.</p>

        <p>Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the air handling sections and then sent down the supply ductwork. A <span class="key-term">storm louver</span> for outside air intakes to handle unseasonable weather should be selected to avoid pulling moisture into the system.</p>

        <p>The outdoor air intake, return, exhaust, and relief dampers should be rated for <span class="key-term">low leakage</span> to prevent the infiltration of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of the damper blades.</p>

        <p>Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper jackshaft should be extended to the exterior of the AHU casing for actuator mounting.</p>

        <p>The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust stacks, sewer vent pipes, and cooling towers that can affect <span class="key-term">Indoor Air Quality (IAQ)</span>. Avoid intake locations near where trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Damper（）：</strong>。：</p>
            <ul>
                <li><strong>Opposed Blade（）：</strong> → 、 → <strong></strong></li>
                <li><strong>Parallel Blade（）：</strong> →  → <strong></strong></li>
            </ul>
            <p><strong>Louver（）：</strong>。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Opposed Blade ——「」，。Parallel Blade ——，「」。「」。</p>
        </div>

        <div class="note-box">
            <h4>： IAQ </h4>
            <p>。：</p>
            <ul>
                <li></li>
                <li></li>
                <li>（Legionella ）</li>
                <li>（）</li>
            </ul>
            <p> 500 fpm (3.05 m/s) 。（Storm Louver）。</p>
            <p><strong>：</strong>「」「」——，（/）。</p>
        </div>

        <div class="formula-box">
            <h4> Damper/Louver Specs</h4>
            <pre>
：500 fpm (3.05 m/s)
：200 fpm (1.02 m/s)
： 304 SS
： SS + 304 SS 
：304 SS
：（）
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>、？？</li>
                <li> Opposed Blade  Parallel Blade？？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.11 Diffusers and Registers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-11">5.1.11 Diffusers and Registers（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing good distribution and a <span class="key-term">sweeping action</span> of the air from the supply to the return side of the space to deliver uniform air patterns that cleanse the environment and displace contaminants. Poor positioning can result in either <span class="key-term">dead zones</span> with increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.</p>

        <p>Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should be compatible with the room's function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion and rusting resulting from wash downs with aggressive cleaning agents.</p>

        <p><span class="key-term">Terminal filtration modules</span> (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Sweeping Action（）：</strong>「」，。。</p>
            <p><strong>Dead Zone（）：</strong>。，。：，。</p>
            <p><strong>「」「」：</strong>。，；。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，（）。，「」，。「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Terminal Filtration Module（） HEPA ，，：<strong> AHU </strong>。 CDMO ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」？（Smoke Study）？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.12 UV Light -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-12">5.1.12 Ultraviolet (UV) Light（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Ultraviolet light</span> is an emerging bioburden control technology that may continuously supplement the existing filtration device(s) in a building's HVAC system, where biological growth can lead to energy losses because of heat transfer reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance personnel and materials in proximity are a concern. Manufacturer's recommendations should be followed.</p>
        <p>To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is opened or when the door of the air handler is opened.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UV </h4>
            <p><strong>UV （）：</strong>，：</p>
            <ol>
                <li><strong>：</strong></li>
                <li><strong>：</strong>（biofilm）</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>UV （、），—— AHU ，UV 。。ISPE  2009  UV 「emerging technology」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  UV ？？</li>
                <li>（biofilm）？UV ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.13 Fume Exhaust/Extract System Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-13">5.1.13 Fume Exhaust/Extract System Design（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>5.1.13.1 Dust Collection Systems</h3>
        <p>There are three methods of controlling contaminant levels:</p>
        <ol>
            <li>dilution ventilation</li>
            <li><span class="key-term">LEV</span> (Local Exhaust Ventilation)</li>
            <li>containment inside the process</li>
        </ol>

        <p>LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to operate than an equivalent dilution ventilation system.</p>

        <p>The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a "policing" (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or internal company policies.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>The design of the local hood is critical to obtaining the correct <span class="key-term">capture velocity</span> for the size of particle and its means of dispersal. The design should also strive for reasonable noise levels and exhaust volumes.</p>

        <p>The ductwork design should be based on <span class="key-term">constant velocity</span> to ensure that particles remain suspended and do not accumulate in ductwork.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys hazardous material, zero leakage should be specified.</p>

        <p>Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate routine inspection and cleaning.</p>

        <p>The system may be designed for continuous operation to minimize risk of contamination due to cross flow within the facility if the HVAC system is turned off (thus influencing room pressures). Exhaust air volumes should be considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when the exhaust flow is reduced during the cleaning cycle.</p>

        <p>Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft (3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654. The dust filter arrangements should be considered with safe change (bag in – bag out) housings provided where necessary.</p>

        <p>Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation Manual, ACGIH.</p>

        <h3>5.1.13.2 Exhaust to Atmosphere</h3>
        <p>Laboratory and process fumes should be directly exhausted to a safe location outside the building. The <span class="key-term">effective stack height</span> (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.</p>

        <p>Wherever an occupational or environmental risk may be attributed to the LEV system installation, a <span class="key-term">building airflow wake simulation</span> (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining buildings or structures, and area topography.</p>

        <p>Discharge velocities from exhaust stacks should be equal to or greater than <span class="key-term">3,000 fpm (15.24 m/s)</span> if exhaust air is contaminated.</p>

        <p>Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.</p>

        <p>The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or exhausted materials are incompatible, then individual dedicated fans may be justified.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            <ol>
                <li><strong>（Dilution Ventilation）：</strong>「」。、，</li>
                <li><strong>（LEV, Local Exhaust Ventilation）：</strong>。、、</li>
                <li><strong>（Containment）：</strong>。</li>
            
            <p><strong>Capture Velocity（）：</strong>，「」。、，。</p>
        </ol></div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>：</strong>（）</li>
                <li><strong>LEV：</strong>（）</li>
                <li><strong>Containment：</strong>+（）</li>
            </ul>
            <p>「」（LEV） HEPA ——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>——（、API）。：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li></li>
                <li>： +  ≤ 3m + </li>
                <li>（）</li>
                <li> Bag-in/Bag-out（）</li>
            </ul>
            <p><strong>：</strong>，—— GMP 。。</p>
        </div>

        <div class="formula-box">
            <h4> Exhaust Specifications</h4>
            <pre>
：≥ 3,000 fpm (15.24 m/s)
（）

（）：
  ：
  //：10 m/s (2,000 fpm)
  /：15 m/s (3,000 fpm)
  ：20 m/s (4,000 fpm)
  /：25 m/s (5,000 fpm)

HEPA「」：
  → 
  → 
            </pre>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p>ISPE <strong>（Manifolded）</strong>，：</p>
            <ul>
                <li>：N+1 ，</li>
                <li></li>
                <li></li>
            </ul>
            <p>（），。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， API 。：</p>
            <ul>
                <li><strong>：</strong>？</li>
                <li><strong>：</strong>？</li>
                <li><strong>OEL ：</strong> HEPA </li>
                <li><strong>：</strong>？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？？</li>
                <li> HEPA ？ Bag-in/Bag-out ？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>：</strong>（Life Cycle Cost），。「Off the shelf」， User Requirements</li>
        <li><strong>AHU ：</strong>115% 、、304L SS 、 ≤ 0.5%、</li>
        <li><strong>：</strong>（ABMA L10 ≥ 200,000 hr）、Fan Wall 、 BV-4 、RPM ≤ 1800</li>
        <li><strong>VFD ：</strong>、（ ∝ ³）、</li>
        <li><strong>：</strong> vs  vs 。 ≤ 450 fpm、≤ 10 、≤ 10 fins/inch</li>
        <li><strong>：</strong>。， RH 85% </li>
        <li><strong>：</strong>Run-around（）、Heat Pipe（）、Dual Path（）、Desiccant（ ≤ 3°C）</li>
        <li><strong>：</strong> ≤ 1% 、、SMACNA Seal Class A</li>
        <li><strong>：</strong> Opposed Blade、 Parallel Blade。 ≤ 500 fpm，//</li>
        <li><strong>：</strong>、、。 ≥ 3,000 fpm。，</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p106 - p116</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC （Level I ~ Terminal），</li>
        <li> HEPA（） HEPA （ASHRAE 52.2、EN 779/1822、IEST RP-CC001）</li>
        <li>——、、、—— MPPS（）</li>
        <li> HEPA ：（Gel Seal Degradation）（Bleed-through），</li>
        <li>（Terminal Filter Module）、Bag-in/Bag-out （FFU）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.2.2 Filter Installations -->
<!-- ============================================================ -->
<div class="section-title">5.2.2 Filter Installations（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Each <span class="key-term">filter bank</span> within air handling units and ductwork should have a <span class="key-term">DP gauge</span> (Magnehelic or manometer) to monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly insufficient change out frequencies that can result in excess energy costs, possible <span class="key-term">filter failure (blowout)</span>, and reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the <span class="key-term">BAS</span> may be justified. In general, alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also may prevent noticing other problems at the AHU.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>DP Gauge（）：</strong>，。，，。</p>
            <p><strong> vs. ：</strong>，。「」：，、，（blowout）。</p>
            <p><strong>BAS ：</strong>， DP （Building Automation System），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。 3,000 （），（）。（、、）——HVAC  DP ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：， AHU （、）。：<strong></strong>， GMP ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」「」？ TCO ？</li>
                <li> BAS ，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.3 Air Filter Nomenclature -->
<!-- ============================================================ -->
<div class="section-title">5.2.3 Air Filter Nomenclature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Table 5.3 and Table 5.4 provide the various filter classifications, ratings, and comparisons from <span class="key-term">ASHRAE 52.2</span> and <span class="key-term">EN 779/1822</span> standards, and <span class="key-term">IEST RP-CC001</span> recommended practice (References 22, 6, and 12, Appendix 12).</p>

        <h3>Table 5.3: Filter Comparison – Pre-filters</h3>
        <p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>

        <div style="overflow-x:auto;">
        </div>
        <p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA</em></p>

        <h3>Table 5.4: Filter Comparisons – HEPA/ULPA</h3>
        <p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>

        <div style="overflow-x:auto;">
        </div>
        <p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA. HEPAs = H10-H14, A, B, E, C, D, K; ULPA = U15-17, F, G. **All tested with thermally generated DOP aerosol (0.3 mm MMD; i.e., CMD is near MPPS). F, G and K type filters are tested at either 0.1–0.2 or 0.2–0.3 mm. K type filters are 99.995%.</em></p>

        <p>Filters typically are classified by <span class="key-term">IEST Recommended Practice RP-CC001</span>, <span class="key-term">ASHRAE Standard 52.2</span>, or <span class="key-term">EN 779/1822</span> (European standards for general ventilation filters and HEPA/ULPA filters) (Reference 12, 22, and 6). As the grading systems are based on different challenge materials and sizes and use different measurement methods, comparisons between the grading systems are not exact.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong>ASHRAE 52.2（）：</strong> MERV（Minimum Efficiency Reporting Value）， MERV 1  MERV 16。（E1: 0.3-1.0 μm, E2: 1.0-3.0 μm, E3: 3.0-10.0 μm）。</li>
                <li><strong>EN 779/1822（）：</strong> G1-G4（）、F5-F9（）； H10-H14（HEPA，）、U15-U17（ULPA，）。EN 1822  MPPS（）。</li>
                <li><strong>IEST RP-CC001（）：</strong>（A, B, C, D, E, F, G, K），。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>！</strong>、，，。：MERV 14  EN F8，。</p>
            <p> CDMO ： URS（），。 H14 HEPA， 99.995% @ 0.3 μm——，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： SAT、 A-Level、。（、、），、。「SAT 1400 = A-Level AAA」，「」。。</p>
        </div>

        <div class="note-box">
            <h4> Table Analysis</h4>
            <p><strong>Table 5.3 ：</strong></p>
            <ul>
                <li>MERV 1-4（G1-G2）：（Pre-filter）， 3-10 μm  20%，（、）</li>
                <li>MERV 7-8（G4-F5）：， HVAC  Level I </li>
                <li>MERV 13-16（F7-F9）：，0.3-1.0 μm  75-95%， Level II  Level III </li>
            </ul>
            <p><strong>Table 5.4 ：</strong></p>
            <ul>
                <li>H13（99.95% @ MPPS） H14（99.995% @ MPPS） HEPA </li>
                <li>ULPA（U15-U17），、，</li>
                <li>EN 1822  MPPS ，——</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  MERV/EN ？？</li>
                <li>「H14 HEPA」 IEST ，？</li>
                <li> EN 1822  MPPS ， 0.3 μm？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.4 How Air Filters Work -->
<!-- ============================================================ -->
<div class="section-title">5.2.4 How Air Filters Work（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Particles are captured within the depth of filter media as the air follows a convoluted flow path through a series of interconnected void spaces formed by the micro filter structure (e.g., fibers, membrane). As the air flows around the structural elements, particles are removed from the air stream via the particle collection mechanisms of <span class="key-term">diffusion</span>, <span class="key-term">interception</span>, <span class="key-term">inertial impaction</span>, and an enhancement through <span class="key-term">electrostatic deposition</span>. Mechanisms of lesser importance include sieving and gravitational sedimentation. The particle capturing effectiveness of each mechanism is primarily dependent on the <span class="key-term">particle size</span>, <span class="key-term">air velocity</span>, and size of the filter structure (e.g., fiber diameter).</p>

        <p>Figure 5.5 shows the cumulative effect of the various collection mechanisms. The lowest filter efficiency occurs at the <span class="key-term">most penetrating particle size (MPPS)</span>, which is typically in the 0.1 to 0.2 micron size range.</p>

        <p><em>[Figure 5.5: Effect of Particle Capture Mechanisms on Filter Efficiency — Used with permission from the American Filtration &amp; Separations Society (AFS)]</em></p>

        <p>Figure 5.6 provides a composite of various MERV rated prefilters and their initial fractional efficiencies verses particle size. They are all least efficient at the MPPS. They are most efficient as the particle size increases from the MPPS and efficiency increases again as the particle sizes decrease, but they do not achieve the same efficiencies as compared to the larger size particle capture rate and decrease rapidly once particle sizes are reduced below what is shown on the left side of the graph.</p>

        <p><em>[Figure 5.6: Prefilter Efficiencies for MERV Rated Filters — Used with permission from the National Air Filtration Association (NAFA)]</em></p>

        <p>Figure 5.7 shows HEPA/ULPA filter particle removal efficiencies verses particle size. The MPPS is around 0.1 μm, and most HEPA filters maintain very high efficiencies down into vapor size particles at 0.0005 μm and even some gases. The particles of interest in this Guide are either larger than 0.1 μm (dusts, bacteria, and spores) or smaller (viruses) and can be captured effectively.</p>

        <p><em>[Figure 5.7: HEPA/ULPA Filters: Particle Removal versus Size — Used with permission from Camfil Farr]</em></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（Diffusion）：</strong>（&lt; 0.1 μm）（），。、，。</li>
                <li><strong>（Interception）：</strong>，。（0.1-0.3 μm）。</li>
                <li><strong>（Inertial Impaction）：</strong>（&gt; 0.5 μm），。、，。</li>
                <li><strong>（Electrostatic Deposition）：</strong>。。</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>：MPPS — </h4>
            <p><strong>MPPS（Most Penetrating Particle Size，）</strong> HVAC 。， 0.1-0.2 μm 。</p>
            <p><strong> MPPS？</strong>：，。，，。</p>
            <p> EN 1822  MPPS  HEPA ——。 MPPS  99.95%（H13），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（）。（），。（MPPS），——，。MPPS 「」。</p>
        </div>

        <div class="note-box">
            <h4> Figure Analysis</h4>
            <p><strong>Figure 5.5（）：</strong> U 。（），；（），。U  MPPS。</p>
            <p><strong>Figure 5.6（MERV ）：</strong> MERV （Pre-filter） MPPS 。MERV 7  MPPS  20-30%， MERV 16  95%。：。</p>
            <p><strong>Figure 5.7（HEPA/ULPA ）：</strong>HEPA  MPPS（ 0.1 μm） 99.97% ，（，0.002 μm）。—— HEPA ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：「HEPA  0.3 μm 」。，0.3 μm ，。HEPA  0.01 μm ，（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 0.05 μm ，H13 HEPA  99.95% ？？</li>
                <li>，MPPS ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.5 Filter Applications -->
<!-- ============================================================ -->
<div class="section-title">5.2.5 Filter Applications（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Level I through Level III and Terminal Filtration parameters are outlined.</p>

        <h3>5.2.5.1 Level I Filtration (Pre-filter)</h3>
        <p><span class="key-term">Level I Filtration</span> is the lowest efficiency (and lowest cost) level used for pre-filtration, intended to capture larger particles (3 μm and larger such as insects or vegetation) typically found in the outside air. It also is used as a pre-filtration to extend the life of Level II filtration. <span class="key-term">MERV 7 (EN G4)</span> filter is recommended.</p>

        <h3>5.2.5.2 Level II Filtration (Intermediate Filter)</h3>
        <p>This more expensive filter typically is located directly downstream of Level I filtration to capture smaller sized (0.3 microns and larger) particles to protect the coils and fan in AHUs, ductwork, and personnel. A <span class="key-term">MERV 14 (EN F8)</span> filter is recommended.</p>

        <h3>5.2.5.3 Level III Filtration (Final)</h3>
        <p>This filtration is located at the discharge section of the AHU downstream of Level I and Level II filtration and fans/coils, and may use either ASHRAE or HEPA type filters.</p>

        <p><strong>ASHRAE Type:</strong> captures released mold and other material, which may have grown or been collected on the condensing (wet) cooling coils as well as dust from belts, etc. Movement of this material through the ductwork and its possible contact with personnel is prevented. A <span class="key-term">MERV 14 (EN F7/8)</span> efficient filter is recommended.</p>

        <p><strong>HEPA Type:</strong> used when the controlled space requires a cleanroom classification (typically limited to <span class="key-term">Grade 8 (Grade C)</span> if used alone without terminal filtration), when redundancy (with a terminal HEPA) is deemed necessary, or to extend the life of downstream terminal HEPA filters, which by themselves are capable of providing acceptable supply air quality, but because of their cost and limited accessibility, should have a service life as long as possible. (For further information on redundant HEPA filtration, see Appendix 9). These filters should have a <span class="key-term">seamless sealing gasket</span> (preferred) or a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent upstream and downstream <span class="key-term">media protective screens (media guards)</span> should be considered to prevent physical damage to the filter media. Individual HEPA filters should be able to be replaced without disruption of adjacent filters. <span class="key-term">H12 (99.5%) to H14 (99.995% at MPPS)</span> filter is recommended. High efficiency filters should precede HEPA filters to extend their service life.</p>

        <h3>5.2.5.4 Terminal Filtration</h3>
        <p>This point of filtration uses HEPA filters typically at the supply air terminal and is associated with cleanrooms classified as cleaner than <span class="key-term">ISO 8 in use</span> (such as EU Grade C) and where particles generated in ductwork could adversely contaminate supply air. A terminal-style filter also may be used on return/exhaust air when process room air is contaminated with environmentally sensitive particulate (hazardous airborne materials). Caution is advised, as return air filters can adversely affect room air pressure values, requiring more complex pressure controls for room or return ductwork.</p>

        <p>These filters should have a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent downstream <span class="key-term">media protective screens (media guards)</span> should be included to prevent physical damage to the filter medium. Individual HEPA filters in filter banks should be capable of replacement without disruption of adjacent filters. <span class="key-term">H13 (99.95%) to H14 (99.995% at MPPS)</span> filter is recommended.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            <ul>
                <li><strong>Level I — （Pre-filter）：</strong>MERV 7 / EN G4，（、、）， Level II </li>
                <li><strong>Level II — （Intermediate Filter）：</strong>MERV 14 / EN F8， 0.3 μm ， AHU </li>
                <li><strong>Level III — （Final Filter）：</strong>ASHRAE （MERV 14） HEPA （H12-H14）， AHU ，</li>
                <li><strong>Terminal — ：</strong>H13-H14 HEPA，（），， ISO 8 </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>Level I（）</strong>= ，、</li>
                <li><strong>Level II（）</strong>= ，</li>
                <li><strong>Level III（）</strong>= ，</li>
                <li><strong>Terminal（）</strong>=  RO ，</li>
            </ul>
            <p>——，HEPA  5  6 ！</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Level III HEPA  vs. Terminal HEPA ：</strong></p>
            <ul>
                <li> Level III HEPA（ Terminal）， <strong>Grade 8 / Grade C</strong> </li>
                <li> Grade 7 / Grade B ， Terminal HEPA</li>
                <li>Level III HEPA + Terminal HEPA 「」 Terminal HEPA ，</li>
            </ul>
            <p><strong>（Gel Seal）：</strong>Terminal HEPA （silicone gel seal），（air bypass）。。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> CDMO ， AHU  Level III HEPA（H14）。</p>
            <ul>
                <li><strong>：</strong>Terminal HEPA ，（ +  + ）。Level III HEPA  Terminal HEPA  2-3 ， TCO 。</li>
                <li><strong>：</strong>Level III HEPA  1 ，。 HEPA  ASHRAE 。</li>
                <li><strong>：</strong> Grade A/B ， HEPA 。 Grade C/D ， TCO 。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？ ISPE ？</li>
                <li>Terminal HEPA ，？？</li>
                <li>Level III  H12（99.5%） H14（99.995%）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.5.4 Terminal Filtration (continued) — Modules, BIBO, FFU -->
<!-- ============================================================ -->
<div class="section-title">5.2.5.4 Terminal Filtration — Modules, Bag-in/Bag-out &amp; FFU（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>A <span class="key-term">Terminal Air Filter Module</span> is constructed either as a single or multiple HEPA filter housing structure. Terminal filters should be positioned at the entry (ceiling) of a room to supply clean air into the space.</p>

        <p>A terminal module usually houses a single filter. The module should be complete with:</p>
        <ul>
            <li>insulated housing (if ambient conditions surrounding the module would result in external condensation)</li>
            <li>filter</li>
            <li>filter aerosol and pressure test ports</li>
            <li>damper adjustment</li>
            <li>grille</li>
            <li>trim</li>
            <li>hardware</li>
        </ul>

        <p>The body of the module should be solidly constructed of cleanable rigid material (such as stainless steel or aluminum) with the exposed trim usually being stainless steel. It should be designed for <span class="key-term">room side filter replacement</span>, unless the terminal unit is a self-contained (throwaway) lay-in enclosure with filter sealed inside, in which case, it is installed from above the ceiling.</p>

        <p>A <span class="key-term">terminal plenum module</span> or unidirectional air flow unit is intended to house at least 2 filters to distribute unidirectional airflow over a specific area (typically a <span class="key-term">Grade 5 – Grade A</span> classified space). It is a fabricated structural plenum that houses the air inlet opening with:</p>
        <ul>
            <li>prefilter</li>
            <li>HEPA filters</li>
            <li>dampers</li>
            <li>challenge dispersion manifold</li>
            <li>test ports</li>
            <li>optional sprinkler system</li>
            <li>an integral grid for support of gel seal filled framed filters</li>
            <li>flush mounted lighting and perforated grill</li>
        </ul>

        <p>A HEPA/ULPA filter used in <span class="key-term">UDAF hoods</span> or to capture hazardous materials is usually "<span class="key-term">pinhole scanned</span>" over 100% of its face area with a penetration not exceeding 0.01%. If the challenge aerosol is oil (DOP, PAO), it will be captured and absorbed into the filter medium, and the filter needs to be permitted to "dry out" for some time after testing to let the oil evaporate and pass through as a vapor. If upstream challenge concentrations are high, or if the test takes many minutes, a significant quantity of aerosol oil can be absorbed, perhaps to the point of "wetting" the filter medium. For this reason, it is recommended that aerosol testing be brief (one filter at a time, if possible), and that upstream aerosol concentration be kept at the low end of the sensitivity range of the photometer. Other filters (such as in air handlers) usually are not scanned, and the test of the entire filter bank efficiency may take but a few minutes.</p>

        <p><span class="key-term">Bag-in/bag-out housing</span> is a side-serviced filter housing to capture dangerous or toxic biological, radiological, cytotoxic, or carcinogenic materials. It prevents hazardous airborne materials from escaping into the exhaust or return duct system. It typically is positioned at the perimeter (near floor) of the room where the material is generated, but may be located in a central site.</p>

        <p>The housing is constructed of stainless steel, should have zero leakage, and uses a control barrier to isolate personnel from hazardous materials during change-out of the HEPA filter. The housing should have a silicone gel seal and be adequately reinforced to withstand a negative or positive pressure of <span class="key-term">15 inch wg (3.75 kPa)</span>.</p>

        <p>A <span class="key-term">fan-filter unit (FFU)</span> is a self-contained filter assembly similar to a small UFH with fan, prefilter, speed control, and a single shallow-medium HEPA filter (99.97 or 99.99% scanned) sealed into a lightweight enclosure. Preferred construction is stainless or aluminum. Fan-filters can be used as "clean air projectors" to protect small areas (sample points, manways, etc.), to augment movement of HEPA filtered air in a cleanroom, and to add air changes for dilution. Capacity is adjustable, often from 70 fpm (0.35 m/s) to 150 fpm (0.75 m/s). Some FFUs have extra fan capacity that permits the unit's air inlet to be ducted from floor level, making it usable as a retrofit for small rooms (such as older poorly-ventilated gowning rooms and airlocks) needing HEPA filtered airflow. When selecting FFUs, consideration should be given to:</p>
        <ul>
            <li>service life</li>
            <li>replacement of filter media</li>
            <li>electrical ratings</li>
            <li>excess capacity</li>
        </ul>

        <p>Many low cost FFUs are meant for "throw-away" applications, while some other units may provide years of service with replaceable filters. Although several FFUs may be used together to serve as a Grade 5 UFH, care is needed to assure that the entire filter assembly provides acceptable airflow patterns. For this reason, few have been used as Grade 5 hoods. As an FFU is self-powered (it has its own fan), it may be used where the addition of a HEPA filter to a duct system would add unacceptable pressure drop or create imbalance in the system, such as a return air filter in a room. If mounted in a wall, an FFU can be used to create a DP between the two areas separated by the wall (such as the retrofit of an OSD facility to improve cross-contamination protection).</p>

        <p>During commissioning of a clean space, areas of high particle concentration, slow recovery, or poor airflow patterns may be discovered. Prudent placement of an FFU may significantly reduce the issue. A lightweight FFU may be kept for troubleshooting to be replaced with a more expensive stainless unit for permanent use.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>1. Terminal Air Filter Module（）：</strong> HEPA ，。； Plenum Module（） Grade A/Grade 5 。</p>
            <p><strong>2. Bag-in/Bag-out (BIBO) Housing（）：</strong>。， HEPA 。、、。</p>
            <p><strong>3. FFU — Fan-Filter Unit（）：</strong> HEPA ，。（、）、，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong>Terminal Module</strong> ——、。<strong>FFU</strong> ——，，。<strong>BIBO Housing</strong> ——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Pinhole Scan ：</strong></p>
            <ul>
                <li>UDAF（） HEPA  100%  <span class="key-term">Leak Test（）</span>， 0.01%</li>
                <li>（DOP Test  PAO），。，</li>
                <li>「」，。「」，</li>
            </ul>
            <p><strong>FFU ：</strong> FFU  Grade 5 ，，。FFU 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> CDMO  20 ，，（Particle Count）。 HVAC  3 。</p>
            <p><strong>FFU ：</strong></p>
            <ul>
                <li> 2  FFU，、 HEPA </li>
                <li> 20 /</li>
                <li>：1-2 ，</li>
                <li>： HVAC  1/10</li>
            </ul>
            <p>「retrofit for small rooms needing HEPA filtered airflow」。</p>
        </div>

        <div class="note-box">
            <h4>：Room Side Replacement</h4>
            <p> Terminal Module <strong>（room side filter replacement）</strong>。，：</p>
            <ul>
                <li>（），</li>
                <li>，</li>
                <li> QA </li>
            </ul>
            <p>：，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Bag-in/Bag-out ？ API（HPAPI），？</li>
                <li>FFU 「」？？</li>
                <li> pinhole scan  HEPA  0.01%， SOP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.6 Airborne Particle Sizes -->
<!-- ============================================================ -->
<div class="section-title">5.2.6 Airborne Particle Sizes（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Airborne particles can range for sub-micron size (0.01 micron) to many microns.</p>

        <p><span class="key-term">Viable particles</span> (viruses, spores, and bacteria) are present as a very small fraction of total particles. For example, in outdoor air, there may be a million particles in a cubic foot (35 time more per cubic meter), but only a few hundred or a few thousand viable particles per cubic foot).</p>

        <p>It is estimated that over 90% of airborne particles in outdoor air are under 0.5 micron in size and comprise less than 1% of the mass. Fewer than 2% of particles are over 1 micron in size and comprise 97% of the mass, meaning that <span class="key-term">pre-filters do most of the mass removal</span>. Typical approximate particle sizes include:</p>

        <ul>
            <li>viruses – 0.002 to 0.05 micron</li>
            <li>bacteria – 0.4 to 20 micron</li>
            <li>plant spores – 10 to 40 micron</li>
            <li>smoke – 0.01 to 1 micron</li>
            <li>test aerosol (DOP, PAO) – most particles are 0.1 to 0.7 micron</li>
            <li>dust and ash – mostly 0.5 to 1000 micron (the large particles fall out quickly)</li>
        </ul>

        <p>A filter with an <span class="key-term">MPPS</span> of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>90% </strong> 0.5 μm  →  &lt; 1% </li>
                <li><strong> 2% </strong> 1 μm  →  97% </li>
            </ul>
            <p>：<strong>（Pre-filter）「」，</strong>。， HEPA ，。</p>
        </div>

        <div class="concept-box">
            <h4>：Viable vs. Non-viable Particles</h4>
            <p><strong>Viable Particles（）</strong>——、、——。 100 ，。</p>
            <p> <span class="key-term">Particle Count（）</span>：，。——。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：90% （），； 2% （） 97% 。，；HEPA ，。</p>
        </div>

        <div class="formula-box">
            <h4> Particle Size Reference</h4>
            <pre>
                        
─────────────────────────────────────────────
 (Viruses)       0.002 – 0.05 µm   ★★★★★
 (Bacteria)      0.4 – 20 µm       ★★★★★
 (Spores)    10 – 40 µm        ★★★
 (Smoke)         0.01 – 1 µm       ★★
 (DOP/PAO)   0.1 – 0.7 µm      ()
 (Dust/Ash)      0.5 – 1000 µm     ★★

HEPA MPPS ：0.1 – 0.3 µm
→  viable particles  &gt; MPPS 
            </pre>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>——「A filter with an MPPS of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS.」</p>
            <p>：HEPA  MPPS （ H13  99.95%）<strong></strong>。（0.4-20 μm）（0.002-0.05 μm），。 HEPA （Sterility Assurance）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「 HEPA 」， MPPS ？</li>
                <li>「」（ MERV 7  50-70% @ 3-10 μm），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.7 HEPA Filter Performance Issues -->
<!-- ============================================================ -->
<div class="section-title">5.2.7 HEPA Filter Performance Issues（HEPA ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Specific issues with HEPA filters have been observed in pharmaceutical cleanrooms, two of which are:</p>
        <ol>
            <li>HEPA filter gel seal degradation</li>
            <li>HEPA filter bleedthrough</li>
        </ol>

        <h3>5.2.7.1 HEPA Filter Gel Seal Degradation</h3>

        <p>Degradation of <span class="key-term">gel seals</span> has been observed in cleanroom applications as the silicone (siloxane) gel seal material appears to revert to a liquid state and begins dripping out of the gel track. This may be accompanied by a color change, such as fading to a clear or translucent appearance. This usually does not result in a measurable <span class="key-term">integrity failure</span> of the filter, but does present sterility, appearance, and safety issues. Studies have determined that this failure is because of the migration of unbonded polymer components out of the gel matrix, forming a slimy liquid on the surface of the gel. Factors which contribute to this include:</p>

        <ul>
            <li><strong>Crosslinking of the gel components:</strong>
                <ul>
                    <li>the more complete the crosslinking, the less unbonded polymer that can migrate to the surface</li>
                    <li>the specific gel type and the mixing (ratio of components, environmental conditions, time to complete the reaction, etc.) are key to amount of crosslinking</li>
                </ul>
            </li>
            <li><strong>Molecular weight of the gel:</strong>
                <ul>
                    <li>higher molecular weight reduces the diffusion and migration of unbonded polymers</li>
                    <li>narrow weight distribution is desired at the higher molecular weights</li>
                </ul>
            </li>
            <li><strong>Certain challenge aerosols (PAO, DOP, etc.):</strong>
                <ul>
                    <li>accelerate the rate of unbonded polymer diffusion</li>
                    <li>aerosol acts as a solvent, increasing migration of unbonded polymers to the surface</li>
                </ul>
            </li>
            <li>Typical pharmaceutical cleanroom cleaning and sanitizing agents (such as bleach or hydrogen peroxide) do not seem to affect the rate of unbonded polymer diffusion</li>
        </ul>

        <p>It is recommended that miter joints and penetrations in the filter gel track are sealed with a material proven to be impervious to the silicone gel components (i.e., silicone gel components will penetrate silicone caulk).</p>

        <p><span class="key-term">Urethane gels</span> are not recommended as replacements for silicone gels in pharmaceutical cleanroom applications that will be exposed to cleaning and sanitizing chemicals, as their performance is affected by those chemicals, as well as being affected by aerosol challenge materials, such as PAO and DOP. Filter manufacturer should be able to help determine the appropriate silicone gel that maximizes crosslinking and molecular weight, and that provides satisfactory sealing characteristics (resiliency, adhesion, etc.). Reducing the amount of aerosol challenge to which the filters are exposed will also reduce the risk of gel degradation.</p>

        <p>Since urethane gels are hydrophilic, high humidity can affect the ability of the gel to cure properly.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Gel Seal Degradation（）</strong> HEPA 。（silicone/siloxane），。</p>
            <p>：</p>
            <ul>
                <li><strong>：</strong>，，。、、。</li>
                <li><strong>：</strong>，。</li>
                <li><strong>DOP/PAO ：</strong>，——， <span class="key-term">Filter Integrity（）</span>，！</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」（fat bloom）。（），。（），（）。，（ DOP/PAO ），。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong></p>
            <ol>
                <li><strong>！</strong>（silicone gel components will penetrate silicone caulk）。、。</li>
                <li><strong>（urethane gel）！</strong>，，。</li>
                <li><strong> DOP/PAO ：</strong>。——，。</li>
            </ol>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>：</strong> Grade B  HEPA ，。</p>
            <p><strong>？</strong></p>
            <ul>
                <li><strong>：</strong>（Deviation Investigation）、、</li>
                <li><strong>：</strong>、、 DOP </li>
                <li><strong>：</strong> HEPA 、、 SOP（、）</li>
                <li><strong>：</strong> SOP、</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA ？ DOP/PAO ？？</li>
                <li>，？ GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.7.2 HEPA Filter Bleed-through -->
<!-- ============================================================ -->
<div class="section-title">5.2.7.2 HEPA Filter Bleed-through（HEPA ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><span class="key-term">HEPA filter bleed-through</span> is a phenomenon in which a filter appears to fail a field integrity (leak) scan test using an aerosol challenge and a photometer with an observed leakage across the entire face of the filter media (not localized as with a pinhole or tear). This often occurs with filters that had previously passed a factory efficiency and scan test. It has been observed worldwide and is not limited to one filter or paper manufacturer. Further, it appears to be limited to <span class="key-term">HEPA (not ULPA) filters</span> and to applications in which <span class="key-term">thermo-pneumatic (hot-block) aerosol generators</span> were used for testing.</p>

        <p>Bleed-through of HEPA filters occurs when they are subjected to field testing conditions that are more stringent than their factory test conditions. This may occur when:</p>
        <ul>
            <li>actual field velocities are higher than factory tests</li>
            <li>actual field aerosol challenge particle sizes are smaller than factory tests</li>
            <li>HEPA filter is not specified appropriately for actual field conditions</li>
        </ul>

        <p>Studies into the nature of this problem have resulted in determining that the following factors are fundamental to understanding and avoiding bleed-through issues:</p>
        <ul>
            <li>particle size distribution of the challenge aerosol from the generator</li>
            <li>impact of velocity on filter efficiency and bleed-through</li>
            <li>specifying and testing HEPA filters</li>
        </ul>

        <h3>Particle Size Distribution of the Challenge Aerosol from the Generator</h3>

        <p>Aerosol particle sizes generated by pneumatic <span class="key-term">Laskin-nozzle type generators</span> are larger than those from <span class="key-term">hot-block generators</span> (mean diameter – MMD – size of 0.5 to 0.7 microns versus 0.2 to 0.3 microns). Although HEPA filters often are efficiency tested and rated at 0.3 microns, the filters' actual MPPS is less than 0.3 microns, often in the 0.12 to 0.25 micron range. HEPA filters which may pass an integrity scan test in the factory with a Laskin nozzle generator (at 0.5 to 0.7 microns) may fail a scan test in the field with a hot-block generator because of bleed-through of too many small particles at the MPPS. The filter supplier should know the field test challenge method to be used in the field so that the appropriate filter paper can be provided. Many issues can be avoided by stating the efficiency of the filter at the filter's MPPS.</p>

        <h3>Impact of Velocity on Filter Efficiency</h3>

        <p>Air velocity has a significant impact on filter performance. Increasing the velocity will decrease both the filter efficiency and the MPPS for that filter (more smaller particles will pass). For example, factory testing a specific filter for efficiency and integrity at 100 fpm face velocity and then field integrity testing at 150 fpm likely will result in different results. Filter performance should be specified for the intended face velocity.</p>

        <p>Figure 5.8 indicates a decrease and shifting of efficiencies at the MPPS points as air velocities increase. Note that the air velocity through the medium is much less than the face velocity through the filter, because of the added medium area created by numerous folds in the medium.</p>

        <p><em>[Figure 5.8: Efficiency shift at MPPS with increasing air velocities]</em></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Bleed-through </h4>
            <p><strong>Bleed-through（）</strong>（ pinhole leak），。，<strong></strong>。</p>
            <p>：</p>
            <ul>
                <li><strong>：</strong>Laskin-nozzle（）（MMD 0.5-0.7 μm），Hot-block（）（MMD 0.2-0.3 μm）。 Laskin-nozzle ， Hot-block ， Hot-block  MPPS。</li>
                <li><strong>：</strong> MPPS 。 100 fpm ， 150 fpm 。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Bleed-through （），（）。，。（Laskin-nozzle ）、；（hot-block 、）、（ MPPS ）。</p>
            <p>：<strong>。</strong></p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> Bleed-through ：</strong></p>
            <ol>
                <li><strong> MPPS </strong>， 0.3 μm 。「H14: 99.995% @ MPPS」「99.995% @ 0.3 μm」。。</li>
                <li><strong>：</strong> hot-block  Laskin-nozzle ，。</li>
                <li><strong>（face velocity）：</strong>。 90 fpm， 90-100 fpm 。</li>
            </ol>
        </div>

        <div class="formula-box">
            <h4>：</h4>
            <pre>
           (MMD)       MPPS         
──────────────────────────────────────────────────────────
Laskin-nozzle      0.5 – 0.7 µm    MPPS (0.12-0.25)  
()                           → 

Hot-block          0.2 – 0.3 µm    MPPS              
()                           → 

HEPA  MPPS：0.12 – 0.25 µm（ 0.3 µm）
            </pre>
        </div>

        <div class="note-box">
            <h4> Figure Analysis</h4>
            <p><strong>Figure 5.8（）：</strong>， MPPS （）（MPPS ）。 bleed-through 。</p>
            <p>：<strong>（media velocity）（face velocity）</strong>， HEPA ，。 100 fpm ， 3-5 fpm。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>：</strong> QC  hot-block  HEPA ， 3  2 ——。</p>
            <p><strong>：</strong></p>
            <ul>
                <li><strong>：</strong>。 hot-block， Laskin-nozzle 。</li>
                <li><strong>：</strong>。</li>
                <li><strong>：</strong>，：(a)  hot-block ，(b)  MPPS  0.3 μm ，(c) ，。</li>
                <li><strong>：</strong> URS/， MPPS ，。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？？</li>
                <li> HEPA 「 @ MPPS」「 @ 0.3 μm」，？</li>
                <li>Bleed-through  HEPA  ULPA ， ULPA ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>：</strong> DP gauge ，， TCO  blowout </li>
        <li><strong>：</strong>ASHRAE 52.2（MERV）、EN 779/1822（G/F/H/U）、IEST RP-CC001（A-G/K），</li>
        <li><strong>MPPS ：</strong> 0.1-0.2 μm ，、、「」。EN 1822  MPPS ，</li>
        <li><strong>：</strong>Level I（MERV 7/G4）、Level II（MERV 14/F8）、Level III（HEPA  ASHRAE）、Terminal（H13-H14）</li>
        <li><strong>FFU ：</strong> HEPA ，、 Commissioning </li>
        <li><strong>：</strong>、、 DOP/PAO 。。</li>
        <li><strong>Bleed-through ：</strong>（Laskin-nozzle、）（hot-block、）。： URS  MPPS </li>
        <li><strong>：</strong>，Sterility Assurance（）， CQA，</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p115 - p136</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC （Installation &amp; Startup）：AHU、、、、、HEPA 、</li>
        <li> Commissioning（） Qualification（）， V-Model  HVAC </li>
        <li>、、</li>
        <li> HVAC </li>
        <li> HVAC （PM）（PdM），</li>
        <li>（Spare Parts），</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.2 (cont.) HEPA Filter Specification & Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-2-cont">5.2 (cont.) Specifying and Testing HEPA Filters（HEPA ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Recommended practices to avoid the <span class="key-term">bleed-through</span> problem:</p>
        <ul>
            <li>specify the filter for the maximum velocity it will see in operation</li>
            <li>factory test for efficiency and leakage at that velocity at the filter's <span class="key-term">MPPS</span></li>
            <li>If the filter will be field integrity tested with a <span class="key-term">hot-block generator</span>, the filter should meet (as a minimum) the requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.</li>
            <li>If bleed-through presents an insurmountable obstacle, <span class="key-term">ULPA filters</span> may be used. In addition, HEPA filters that use <span class="key-term">Teflon media (ePTFE)</span> can give better performance than other HEPA filters, but may present their own testing problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be justified and manufacturers consulted before specifying.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Bleed-through（）</h4>
            <p><strong>Bleed-through（）：</strong>HEPA ，「」，。，。</p>
            <p><strong>MPPS（Most Penetrating Particle Size，）：</strong> 0.1~0.3 ， HEPA 。。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> hot-block generator ， EN-1822 ： 5 （0.025%） 2 （0.01%）。 hot-block  DOP/PAO ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，，。HEPA  bleed-through ：，。「」，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3 Equipment Installation and Startup -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3">5.3 Equipment Installation and Startup（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.1 Introduction</h3>
        <p>The guidance in this section should be considered for HVAC design drawings, as well as in the construction specification.</p>
        <p>Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is helpful for the HVAC system installer to follow <span class="key-term">"build clean" practices</span>, such as cleaning duct and components prior to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A <span class="key-term">"white glove test"</span> may not be specified, but systems should be capable of passing this test.</p>
        <p>This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics and procedures. Guidance for startup also may apply to ongoing operation and maintenance.</p>
        <p>Air system startup usually is contracted to trained and certified professionals. Organizations such as <span class="key-term">NEBB</span> have offered specific cleanroom certification. Occasionally, a "facility HVAC engineer" may be called upon to solve an immediate problem. The solution depends on the engineer's skill and access to specific tools:</p>
        <ul>
            <li>hot-wire anemometer</li>
            <li>pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to troubleshoot fan and duct problems.</li>
            <li>flow hood (used to measure supply outlet or return airflow)</li>
            <li>hand-held thermometer, RH meter</li>
            <li>particle counter</li>
            <li>cold aerosol generator (for HEPA test)</li>
            <li>smoke source (smoke sticks, smoke candles) for air pattern visualization</li>
            <li>duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of equipment under UDAF hoods, etc.)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Build Clean（）</h4>
            <p><strong>Build Clean（）：</strong>——、、。：「」，。</p>
            <p><strong>White Glove Test（）：</strong>，。， ISPE 「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——、，。HVAC ：、、，， HEPA 。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO，，HVAC  build clean 。：</p>
            <ul>
                <li> build clean ，</li>
                <li></li>
                <li>HVAC ，</li>
                <li>， HVAC </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.2 AHU Shipping, Storage, Installation -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-2">5.3.2 Air Handling Units Shipping, Storage, Installation（AHU 、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for shipment. The unit or sections should be lifted vertically on a level plane by their <span class="key-term">lifting lug bracket arms</span> to prevent distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and installation of the equipment.</p>
        <p>The air-handling units should be stored in a dry area to protect components (fan-shaft, bearings and wheel, coils, humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment with bearings should have their shafts <span class="key-term">manually rotated every two weeks</span> to prevent premature bearing failure and redistribution of the lubricant.</p>
        <p>The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of condensate. It should be set sufficiently high to allow for correct condensate drainage using a <span class="key-term">P-trap</span> and cap for ease of the trap's priming, removal, and cleanout.</p>
        <p>When reassembling sections of the AHU, gaskets, and <span class="key-term">RTV sealant</span> should be used to eliminate air leakage. Minimal sealant should be applied to produce a clean, smooth, and level bead surface.</p>
        <p>Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.</p>
        <p>Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE Guideline 1.</p>
        <p>Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment startup.</p>
        <p>Shipping tie down bolts and shims also should be removed before air handler startup.</p>
        <p>Dampers on air handlers should operate freely and blades close tightly.</p>
        <p>When supplied with a <span class="key-term">variable frequency drive</span>, the unit should be started at low rpm and its speed increased slowly up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased vibration and overheating of bearings.</p>
        <p>Tests to be considered include:</p>
        <ul>
            <li>a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not leaking in excess of the specified value</li>
            <li>condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is operating</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：</h4>
            <p>：AHU ，。<strong></strong>。，——。</p>
        </div>

        <div class="concept-box">
            <h4>：AHU </h4>
            <ul>
                <li><strong>：</strong>，。</li>
                <li><strong>：</strong>，、、</li>
                <li><strong>P-trap ：</strong> P-trap ，</li>
                <li><strong>：</strong> + RTV ，、</li>
                <li><strong>VFD ：</strong>，（、、）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU ：、、。，VFD  AHU 「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU 、，？</li>
                <li>AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.3 Fans + 5.3.4 Heating & Cooling Coils + 5.3.5 Steam Humidifiers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-3">5.3.3 - 5.3.5 Fans, Coils &amp; Humidifiers Installation（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.3 Fans</h3>
        <p>Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous amount of <span class="key-term">kinetic energy</span> is produced, and potentially, catastrophic results can result.</p>
        <p><span class="key-term">Laser alignment</span> on the fan and motor shafts should be performed after the fan has been installed at the site, because shipping and installation can alter the factory alignment.</p>
        <p>Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts should be re-tensioned.</p>
        <p>Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be activated only at the time of startup.</p>
        <p>Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be <span class="key-term">jogged electrically</span> to check for correct rotation.</p>
        <p><span class="key-term">Vibration testing</span> should be performed following installation and startup to promote longevity and reliable operation of the equipment. It should be verified that the fan will not operate near its <span class="key-term">critical speed</span>.</p>

        <h3>5.3.4 Heating and Cooling Coils</h3>
        <p>Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be <span class="key-term">combed</span> after installation to foster good air distribution and heat exchange.</p>
        <p>Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and stressing the brazed joints.</p>
        <p>Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce surface condensation, and reduce heat loss/gain.</p>
        <p>Coils should be vented of air on initial startup and should include a manual or an automatic air vent.</p>
        <p>For cooling coils, the term <span class="key-term">"moisture carry-over"</span> describes the action of condensate being blown off the coil's surface with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If carryover occurs, then the following resolutions are available:</p>
        <ul>
            <li>reduce the coil face velocity (may not be possible if rooms need more airflow)</li>
            <li>install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even face velocity</li>
            <li>install a mist eliminator after the coil</li>
        </ul>

        <h3>5.3.5 Steam Humidifiers</h3>
        <p>The <span class="key-term">steam distribution manifold</span> should be placed where the supply air temperature is sufficiently warm to absorb steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.</p>
        <p>Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in ductwork, a downstream section of the ductwork should be constructed of <span class="key-term">stainless steel</span> to eliminate the possibility of rusting. Access panels should be located both upstream and downstream of the humidifier for servicing.</p>
        <p>Drain pans and condensate piping should catch and carry away water that can occur from humidification 'spitting' during startup. The drain and trap should flow and the water column will not drain completely when the duct is pressurized.</p>
        <p>Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of steam.</p>
        <p>The airflow sensor ("sail switch" or a signal from the AHU airflow monitor) should prevent the steam valve from opening unless air is moving in the duct.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE 「catastrophic（）」「life threatening（）」——。，（、、），、。</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，24 （）</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>：Moisture Carry-over（）</h4>
            <p><strong>Moisture Carry-over（）：</strong>，。：、、HEPA 。： &gt;  &gt; 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>「」：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>，，——。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p>，。 moisture carry-over 。 AHU ，， PM 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.6-5.3.8 Desiccant, Filtration, Ductwork -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-6">5.3.6 - 5.3.8 Desiccant Dehumidifiers, Air Filtration &amp; Ductwork（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.6 Desiccant Dehumidifiers</h3>
        <p><span class="key-term">Desiccant dehumidification systems</span> are the most common means of achieving low RH for the pharmaceutical industry.</p>
        <p>Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant wheels, fans, filters, etc.</p>
        <p>The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process and reactivation air streams should not be located close together to avoid <span class="key-term">short cycling</span> that can reduce overall dehumidification capacity.</p>
        <p>Operation of bypass and humidity control dampers should be verified.</p>
        <p>Manufacturer's recommendations should be followed for starting up their particular dehumidifier. This includes verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.</p>
        <p>Wheels using <span class="key-term">lithium chloride</span> should be kept hot and rotating, even when dehumidification is not required, to avoid damage to the desiccant due to over-absorption.</p>

        <h3>5.3.7 Air Filtration</h3>
        <p>Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the building and spaces has been completed, these filters should be replaced with clean filters.</p>
        <p><span class="key-term">HEPA/ULPA filters</span> should be handled with special care. Consideration needs to be taken in the selection of the method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough inspection and appropriate comments noted on the shipping documentation.</p>
        <p>The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, within <span class="key-term">40 to 100°F (4 to 38°C)</span> and 25 to 75% RH and be thoroughly protected from moisture.</p>
        <p>Competent personnel and proven techniques and procedures should be employed for the installation of the filters. Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media should be avoided. If the media are damaged or have visible holes, filters should not be installed.</p>
        <p>Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is particularly important at <span class="key-term">terminal filters</span> mounted in ceiling frames.</p>
        <p><span class="key-term">Penetration (pinhole) testing</span> is usually performed on only filters that provide direct contact air over product and critical locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency testing is more valuable. For further information see ISO 14644-3.</p>

        <h3>5.3.8 Ductwork</h3>
        <p>Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation and rusting and loss or gain in heat.</p>
        <p>The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air volume delivery, should be avoided.</p>
        <p>Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and installation of the ductwork.</p>
        <p>After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.</p>
        <p>Avoiding the use of <span class="key-term">self-drilling sheet metal screws</span> is recommended, as they generate small metal chips inside the cleaned ductwork. <span class="key-term">Self-piercing (zip) screws</span> are preferred when there is concern for loose contamination inside the ductwork.</p>
        <p>Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter media, causing filter integrity failures.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：LiCl </h4>
            <p>（Lithium Chloride）：，，「」。，LiCl 。「」。</p>
        </div>

        <div class="concept-box">
            <h4>：HEPA </h4>
            <p>ISPE  HEPA 「」：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>、、4~38°C、25~75% RH</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>， HEPA 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：、，， HEPA ，，。</p>
            <p><strong>：</strong> self-piercing (zip) screws  self-drilling screws。。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA ？？</li>
                <li> self-drilling screws？？</li>
                <li> AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.8.1 Duct Leakage Test -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-8-1">5.3.8.1 Duct Leakage Test（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pressure testing is recommended for ductwork systems serving a GMP system to avoid:</p>
        <ul>
            <li>increased use of outside air to overcome supply air losses and maintain adequate flow</li>
            <li>increased energy costs to operate system</li>
            <li>operating equipment at its maximum capacity with no reserve capacity</li>
            <li>unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air leaking into negatively pressurized ductwork, requiring more airflow through fans</li>
        </ul>
        <p>The <span class="key-term">"Total Percentage Leakage Method"</span> is recommended: a percentage of total air delivery of duct section under test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143. Typical leakage percentages for various operations include:</p>
        <ul>
            <li><span class="key-term">0% (essentially) leakage</span> for positive pressure exhaust duct on hazardous operations to avoid release of harmful materials to the plant room</li>
            <li>no more than <span class="key-term">1% for product processing areas</span></li>
        </ul>
        <p>Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and administrative areas.</p>
        <p>Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.</p>

        <h3>Table 5.5: Ductwork Testing Requirements</h3>
        <p>Duct leakage testing should be performed with <span class="key-term">traceable calibrated test instruments</span> and documented with signed approvals.</p>
        <p>Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these components should be included in the duct leakage tests.</p>
        <p>Once construction is completed, the system should be <span class="key-term">blown down for at least 1 hour</span> to purge the ductwork of loose and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from poor ductwork cleanliness control.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Specifications Quick Reference</h4>
            <pre>
： = 0%（）
： ≤ 1%
：

：≥ 1 
：
：
            </pre>
        </div>

        <div class="note-box">
            <h4>： ≠ </h4>
            <p>ISPE ：（blow down），。： build clean 。，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.9-5.3.15 Other Installation Items -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-9">5.3.9 - 5.3.15 Dampers, Diffusers, UV Lights, Exhaust, UDAF, Controls &amp; Building（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.9 Dampers and Louvers</h3>
        <p>Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate without binding over their full range of travel.</p>
        <p>Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.</p>

        <h3>5.3.10 Diffusers and Registers</h3>
        <p>Diffusers and registers should prevent poor distribution of air and to minimize drafts and <span class="key-term">short-circuiting</span> of supply air.</p>

        <h3>5.3.11 Ultraviolet Lights</h3>
        <p>UV wavelength lighting degrades many plastics, including: synthetic air filter media and frames, plastic coated wires, gaskets, grommets, and duct insulation. These materials should be at least <span class="key-term">3 ft (~1 m)</span> from the light source.</p>
        <p>UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.</p>
        <p>There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be placed in the area to advise personnel.</p>
        <p>Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.</p>

        <h3>5.3.12 Exhaust/Extraction Systems</h3>
        <p>Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack bracing.</p>
        <p>Positive pressure process ducts handling contaminated exhaust inside a building should be <span class="key-term">leak-free</span>.</p>
        <p>Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and other applicable codes and standards.</p>
        <p>Fans and filtration equipment should be located, such that maintenance access is serviceable.</p>

        <h3>5.3.13 Unidirectional Airflow</h3>
        <p><span class="key-term">UDAF hoods</span> should be commissioned and then verified fit for use:</p>
        <ul>
            <li>Airflow face velocity is usually measured <span class="key-term">6 to 12 inches (15 to 30 cm)</span> from the filter face. Uniformity of velocity is expected to be within <span class="key-term">20% of the target value</span>.</li>
            <li>HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for leaks at this time.</li>
            <li>Pressure drop across HEPA filters should be recorded at the accepted velocity.</li>
            <li>Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow patterns to justify a different velocity from 90 ft/min.</li>
            <li>Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate after the supply fan has failed.</li>
        </ul>
        <p>The science of fluid dynamics says that air turbulence increases with velocity and with distance. For these reasons, optimal airflow patterns may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to create <span class="key-term">temporary curtains and aerodynamic shields</span> to improve airflow patterns at critical sites.</p>

        <h3>5.3.14 Controls and Instrumentation</h3>
        <p>Instrumentation should be readily accessible for maintenance and replacement. Components should be <span class="key-term">calibrated prior to commissioning</span> of the HVAC with calibration stickers applied.</p>

        <h3>5.3.15 Building</h3>
        <p>Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration of systems occur as planned.</p>
        <p>Typical construction issues include:</p>
        <ul>
            <li>Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable control of space DPs. The following penetrations and openings should be checked: piping, ductwork, electrical conduit and receptacles, doors, diffusers and registers, architectural wall and ceiling joints, lighting fixtures.</li>
            <li>During construction, cleaning procedures should minimize the accumulation of construction debris and dirt.</li>
            <li>Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt from areas which have been designated and substantially complete. Before HVAC startup, equipment, walls, and cleanroom floors should have been wiped down and floors swept and vacuumed.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UDAF </h4>
            <p><strong>UDAF（Unidirectional Airflow，）：</strong>Grade A/ISO 5 。：</p>
            <ul>
                <li><strong>：</strong> 15~30 cm，</li>
                <li><strong>：</strong> ≤ 20%</li>
                <li><strong>：</strong>（、）</li>
                <li><strong> 0.45 m/s：</strong>，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，，。UDAF ： HEPA ，。 ISPE ——。</p>
        </div>

        <div class="note-box">
            <h4>：UV </h4>
            <p>UV ——、、、。 UV  1 。， UV ，。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>ISPE ：</p>
            <ol>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
            </ol>
            <p>、。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> UDAF  ±20% ？？</li>
                <li>？</li>
                <li>（、）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4 Commissioning and Qualification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4">5.4 Commissioning and Qualification（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.4 Introduction</h3>
        <p>It is considered <span class="key-term">GEP</span> for HVAC systems to be commissioned to verify that they perform as designed. Commissioning protocols typically are developed during design and executed during and after construction. HVAC engineers often are involved in <span class="key-term">Factory Acceptance Testing (FAT)</span> and <span class="key-term">Site Acceptance Testing (SAT)</span> of major HVAC equipment and systems.</p>
        <p>Qualification should be performed for HVAC systems which have a <span class="key-term">direct impact</span> on product quality and of components which are critical to product quality. Qualification may leverage documentation from earlier steps or may require extra testing.</p>
        <p>Note: the "what" that needs to be done to qualify the system is shown (user requirements and functional design requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 on cleanroom commissioning, and various Recommended Practices (RP) from IEST.</p>
        <p><span class="key-term">Direct impact</span>, <span class="key-term">indirect impact</span>, and <span class="key-term">no impact</span> systems should be identified, followed by identification of the critical components within the direct impact systems. Critical systems and components should be qualified; the remainder of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and Qualification.</p>
        <p>HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. An alternative approach may be to identify all the final HEPA filters as the "air quality system," drawing a boundary around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.</p>
        <p>Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.</p>

        <h3>5.4.1 Typical Commissioning and Qualification Activities</h3>
        <p>Typical <strong>commissioning</strong> activities may include:</p>
        <ul>
            <li>ductwork leak testing</li>
            <li>layout and device location verification</li>
            <li>safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)</li>
            <li>verification of filter installation</li>
            <li>AHU and duct cleaning</li>
            <li>motor rotation, speed, and amperage verification</li>
            <li>operational testing of all components (dampers, motors, switches, indicators, etc.)</li>
            <li>rotating equipment balancing</li>
            <li>vibration measurement</li>
            <li>lubrication</li>
            <li>static pressure setpoint adjustment</li>
            <li>temperature setpoint adjustment</li>
            <li>VFD adjustment</li>
            <li>air balancing</li>
            <li>coil performance verification (water and air side)</li>
            <li>startup</li>
        </ul>
        <p>Typical <strong>qualification</strong> activities might include:</p>
        <ul>
            <li>air balancing</li>
            <li>filter integrity testing</li>
            <li>room classification testing</li>
            <li>room pressurization or airflow direction testing</li>
            <li>airflow visualization</li>
            <li>face velocity testing</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Commissioning vs Qualification </h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong>Commissioning（）：</strong>GEP（Good Engineering Practice），「」。。。</li>
                <li><strong>Qualification（）：</strong>GMP ，「」。 direct impact 。。</li>
            </ul>
            <p> air balancing—— commissioning  qualification ，。</p>
        </div>

        <div class="concept-box">
            <h4>：Impact Assessment（）</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>Direct Impact（）：</strong> →  Qualify。：HEPA 、、</li>
                <li><strong>Indirect Impact（）：</strong> → Commissioning 。：AHU 、</li>
                <li><strong>No Impact（）：</strong> →  Commissioning。： HVAC</li>
            </ul>
            <p>ISPE 「」： HEPA 「」， direct impact ， AHU  indirect impact。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：「Commissioning」（、、）。「Qualification」（、、）。，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，Impact Assessment （Change Control）。：</p>
            <ul>
                <li><strong>：</strong> direct impact  IQ/OQ/PQ</li>
                <li><strong>：</strong>indirect impact </li>
                <li><strong>：</strong> QA </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4.1.1 - 5.4.1.4 Room Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4-1">5.4.1.1 - 5.4.1.4 Room Testing（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.4.1.1 Room Particle Counting</h3>
        <p>Setup for particle counting in a room is described in <span class="key-term">ISO 14644-2</span>.</p>

        <h3>5.4.1.2 Room Recovery Test</h3>
        <p>Procedures using a smoke generator and multiple particle counters are outlined in <span class="key-term">ISO 14644-3</span>.</p>
        <p>For further information on recovery testing, see the ISPE HVAC COP Web site.</p>

        <h3>5.4.1.3 Room DP</h3>
        <p>Procedures for verifying DP are described in ISO 14644-3.</p>

        <h3>5.4.1.4 Time Delay on DP alarm</h3>
        <p>If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify the time delay on <span class="key-term">low DP alarms</span>; a test may involve:</p>
        <ol>
            <li>Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to assure that they do not drop on their own. They should be at the upper limit of the space's in-use air class.</li>
            <li>Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is under a UFH, locating the counter away from the hood.)</li>
            <li>Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start to increase beyond normal expected levels. This time period will be the maximum time delay permitted.</li>
            <li>Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>。（airlock），。，（）；，。</p>
            <p><strong>ISPE ：</strong>「」， 50% 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： 1~2 ，。「 5 」，「」「」。——（），。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>「」——</li>
                <li>「」——「」</li>
                <li> UDAF ，—— UDAF </li>
                <li> 50% ——</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.5 Training -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-5">5.5 Training（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user requirements) and on the procedures needed to keep it running.</p>
        <ul>
            <li>What the system is expected to do (the <span class="key-term">user requirements</span>): effect on product and patient. Operator or maintenance personnel should understand why an HVAC system and its maintenance are important.</li>
            <li>How do the HVAC systems maintain user requirements?</li>
            <li>Qualification activities and documentation – what components are under <span class="key-term">change control</span> (as few as possible, based on criticality), as-built drawings?</li>
            <li>Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?</li>
            <li>Maintenance SOPs: what activities are needed and when?</li>
            <li>Cleaning and precautions during maintenance activities</li>
            <li>Instrument calibration: procedures, frequency</li>
            <li>Where and how records are stored: records for GMP purposes may be stored separately. Who has access and control?</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC 「Why-How-What」</h4>
            <p>ISPE （Golden Circle）：</p>
            <ul>
                <li><strong>Why（）：</strong>HVAC ——</li>
                <li><strong>How（）：</strong> User Requirements——</li>
                <li><strong>What（）：</strong> SOP、、——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：「」（as few as possible），（criticality）。 Impact Assessment —— HVAC ， direct impact 。。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，HVAC ，：</p>
            <ul>
                <li>（、、）</li>
                <li> HVAC </li>
                <li>「」「」</li>
                <li> GMP </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6 Equipment Operation and Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6">5.6 Equipment Operation and Maintenance（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.1 Introduction</h3>
        <p>The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) required for GMP facilities.</p>
        <p><span class="key-term">Predictive Maintenance (PdM)</span> encompasses a range of technologies to detect degradation of equipment performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct problems before significant deterioration occurs.</p>
        <p>Traditional (scheduled) <span class="key-term">Preventive Maintenance (PM)</span> practices often cannot identify mechanical equipment failures that could have been detected through changes in operating temperature, vibration signatures, and bearing wear indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause risk to product, and result in reactive repairs that can be more expensive than planned repairs.</p>
        <p>Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor maintenance practices. Maintaining clean HVAC systems is important to acceptable <span class="key-term">IAQ</span>. Common contaminants include:</p>
        <ul>
            <li>dust particles</li>
            <li>active bacterial or fungal growth</li>
            <li>debris from HVAC components (rust, belt shedding, grease)</li>
            <li>loose duct lining</li>
            <li>mold spores</li>
        </ul>
        <p>Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.</p>
        <p>Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC system.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：PM vs PdM </h4>
            <p>：</p>
            <ul>
                <li><strong>PM（Preventive Maintenance，）：</strong>——「」，。。</li>
                <li><strong>PdM（Predictive Maintenance，）：</strong>（、、）——「」。。</li>
            </ul>
            <p>ISPE  PM ：。PdM ：、、。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>PM  5,000 ，。PdM ，。PM （）（），PdM 「」。 HVAC ， PdM ——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：「」。 HVAC ，「」。 FDA ，、。 cGMP 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.2 - 5.6.5 AHU, Fans, Coils, Humidifiers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-2">5.6.2 - 5.6.5 AHU, Fans, Coils &amp; Humidifiers Maintenance（AHU、、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.2 Air Handling Units</h3>
        <p>The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.</p>
        <p>Periodic cleaning of the unit's interior is recommended, particularly for units serving classified spaces, such as aseptic operation. A cleanliness inspection should consider the components within the unit, such as: filters, heating and cooling coils, condensate pans, condensate drain lines, humidification systems, acoustic insulation, fans, fan compartments, dampers, door gaskets, and general unit integrity.</p>
        <p>Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to <span class="key-term">microbial growth</span>. Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating grease and oil that may have been dispersed from bearings and other lubricated joints.</p>
        <p>It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.</p>
        <p>Pools of <span class="key-term">standing water</span> in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage should be checked during hot and humid periods when condensate generation is high.</p>
        <p>Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU components and personnel safety.</p>
        <p>Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they serve, and increased maintenance.</p>
        <p>Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.</p>

        <h3>5.6.3 Fans</h3>
        <p>Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately maintained, fan components can lead to diminished airflow and eventual failure; components include: fan housings, wheels, bearings, belts, guards, and motors.</p>
        <p>The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can result in increased vibration and noise, and ultimately catastrophic failure with <span class="key-term">life threatening potential</span> (i.e., broken blades and housings).</p>
        <p><span class="key-term">Bearing failure</span> is common, because of over- or under-lubrication and the use of lubricants that are not intended for the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.</p>
        <p>Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. Improper belt tension is one of the most common root causes of premature failure; steps which should be followed include:</p>
        <ul>
            <li>Check belt tension, using a tension gauge or <span class="key-term">Sonic Tension Meter</span>. Adjust the belt drive's center distance until the correct tension is measured.</li>
            <li>Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.</li>
            <li>Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt tension may be too high.</li>
            <li><span class="key-term">V-belt Run-In Procedure</span>: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop the belt drive and check the belt tension. Re-adjust as necessary. Failure to check and re-tension the belt will result in low belt tension, belt slippage, reduction of airflow, and eventual premature belt failure.</li>
        </ul>
        <p>Motors should be capable of operating for more than <span class="key-term">10 years</span> without major problems. Since motors are expensive to purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance is essential to keep operating costs at a minimum. The following activities should be performed:</p>
        <ul>
            <li>Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Motor exterior should be periodically cleaned.</li>
            <li>Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external repainting.</li>
            <li>Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate.</li>
            <li>Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise.</li>
            <li>Verify that belt and motor drive guards are securely fastened.</li>
        </ul>

        <h3>5.6.4 Heating and Cooling Coils</h3>
        <p>Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for heat transfer should be intact and undamaged. Cooling coils typically reduce both the <span class="key-term">sensible</span> (cooling) and <span class="key-term">latent</span> (de-humidify) heat of the air, and they are more sensitive to loss in heat transfer capability than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.</p>
        <p>Typically, coils (especially cooling coils) are externally cleaned <span class="key-term">once a year</span>, as this side of the coil receives the most dirt. Internal cleaning typically is performed only when DPs of the heat transfer fluid increase beyond manufacturer recommendations. Coils may be periodically pressure tested for leaks. When face and bypass heat coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over their entire range of motion.</p>
        <p>Control valves wear out over time due to constant modulation. These valves should be included in a regularly scheduled maintenance program.</p>

        <h3>5.6.5 Steam Humidifiers</h3>
        <p>There are a number of components that make up the humidifier system; items that should be inspected and maintained include:</p>
        <ul>
            <li>the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)</li>
            <li>the control valve: annually to ensure that: (1) the steam valve closes tightly, (2) the stem packing is not leaking steam, (3) the diaphragm in the actuator is not leaking air</li>
            <li>the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel injury</li>
            <li>the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be reduced or condensate can form downstream</li>
            <li>the silencer: annually as a minimum for cleanliness</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：AHU </h4>
            <p>AHU ：</p>
            <ul>
                <li><strong> +  = ：</strong>，AHU ，，</li>
                <li><strong>：</strong>。</li>
                <li><strong>：</strong>，</li>
            </ul>
            <p><strong>：</strong> AHU ，。。</p>
        </div>

        <div class="concept-box">
            <h4>：「」</h4>
            <p>ISPE 「」：</p>
            <ul>
                <li><strong>（Look）：</strong>、、</li>
                <li><strong>（Listen）：</strong></li>
                <li><strong>（Feel）：</strong></li>
                <li><strong>（Measure）：</strong>（）、</li>
                <li><strong>（Calculate）：</strong>，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 =  (hp) × 8760 hr/yr × 

：25 hp × 8760 hr/yr × $0.075/kWh = $12,250/yr
（ NT$390,000/）

 25 hp  40 。
 10 ，
。
            </pre>
        </div>

        <div class="note-box">
            <h4>：V-belt </h4>
            <p>「」（Run-In）： 24 。，：</p>
            <ul>
                <li> → </li>
                <li> → </li>
                <li>：、</li>
            </ul>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>？？</li>
                <li> 24 ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork, Dampers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-6">5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork &amp; Dampers Maintenance（、、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.6 Desiccant Dehumidifier</h3>
        <p>The maintenance of desiccant units includes: filters, wheel drive assembly, wheel support bearings, seals between process and regeneration sections, fans, belts, and controls.</p>
        <p>Desiccant components should be maintained according to a recommended schedule.</p>
        <p>As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of <span class="key-term">inlet air filters</span> need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large number of reported problems related to desiccant systems can be traced to <span class="key-term">clogged filters</span>.</p>
        <p>Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.</p>
        <p><span class="key-term">Lithium chloride</span> desiccant can absorb excess moisture, expanding and literally "exploding" out of the wheel. When not in use, LiCl wheels should be kept hot and rotating.</p>
        <p>The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an excessive load on the drive motor shaft bearings. Belt tension should be checked at least twice a year or when the filters are changed.</p>
        <p>The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be greased based on the manufacturer's recommendation. Typically, greasing is needed only once a year because of the wheel's slow rotational speed.</p>
        <p>Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked for proper operation and seating. Shut off damper seals should be checked.</p>

        <h3>5.6.7 Air Filtration</h3>
        <p>As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the <span class="key-term">TCO</span> for the filters.</p>

        <h4>5.6.7.1 ASHRAE Type Filters</h4>
        <p>ASHRAE type filters should be replaced after no more than <span class="key-term">two years of service</span>, even if pressure differential change-out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should be inspected twice per year as a minimum.</p>
        <p>ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.</p>

        <h4>5.6.7.2 HEPA/ULPA</h4>
        <p>Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The most commonly recognized limit for defining a filter leak is a localized leak rate equal to or greater than <span class="key-term">0.01% of the upstream aerosol concentration</span> when tested via an in-situ filter face leak scan.</p>
        <p>In-situ leak testing normally is performed <span class="key-term">once a year for GMP operations</span>, but <span class="key-term">aseptic manufacturing normally requires testing every six months</span> for some areas.</p>
        <p>HEPA/ULPA filter leaks can occur in several ways: rough handling or touching with instruments, tools, or hands may easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. Another major leak source is at <span class="key-term">silicone gel seals</span>, where the filter housing meets the knife-edge of the filter grid system. Over time, the gel can deteriorate because of exposure to aerosols used in the testing of filters.</p>
        <p>When leaks are detected, the filter may be replaced or repaired. HEPA filters should be replaced when the patched area is more than <span class="key-term">3 to 5% of the net face area</span> or when a single patch has a lesser linear dimension exceeding <span class="key-term">1.5 inches (3.8 cm)</span>. Patching material should be <span class="key-term">RTV silicone sealant caulk</span>, which meets the FDA 21CFR 177.2600 and USDA for food grade applications.</p>
        <p>It is not recommended to attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – Grade A hood where airflow patterns need to be uniform.</p>
        <p>Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored within 40 to 100°F (4 to 38°C) and 25 to 75% RH.</p>
        <p>Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter efficiency, replacement filters, or issues arising from a product recall.</p>

        <h3>5.6.8 Ductwork</h3>
        <p>Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly replaced.</p>

        <h3>5.6.9 Dampers and Louvers</h3>
        <p>These should be checked for dirt accumulation and free movement without binding of the linkages over the full range of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be replaced if gaskets have become hardened or do not provide a good seal.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：——</h4>
            <p>ISPE ：「」。（ + ），：</p>
            <ul>
                <li><strong>：</strong> →  + </li>
                <li><strong>：</strong> →  → </li>
            </ul>
            <p><strong>：</strong>，。</p>
        </div>

        <div class="concept-box">
            <h4>：HEPA </h4>
            <p>HEPA ，ISPE ，：</p>
            <ul>
                <li><strong>：</strong>≤  3~5%</li>
                <li><strong>：</strong> ≤ 1.5 （3.8 cm）</li>
                <li><strong>：</strong>FDA 21CFR 177.2600  RTV </li>
                <li><strong>：</strong>、Grade A/5  HEPA（）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>HEPA </h4>
            <pre>
GMP ： 1 
： 6  1 
ASHRAE ： 1 ， 2 
： ≥ 0.01%（）
            </pre>
        </div>

        <div class="note-box">
            <h4>：HEPA </h4>
            <ol>
                <li><strong>：</strong>、</li>
                <li><strong>：</strong>（）</li>
                <li><strong>：</strong>，</li>
            </ol>
            <p>：「」，。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA （、、）？</li>
                <li> HEPA ？ 3~5% ？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.10-5.6.14 Other Maintenance + Air Balancing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-10">5.6.10 - 5.6.14 Other Equipment Maintenance &amp; Air Balancing（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.10 Diffusers and Registers</h3>
        <p>Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should be inspected and cleaned periodically.</p>

        <h3>5.6.11 Ultraviolet Lights</h3>
        <p>Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last about <span class="key-term">8,000 hours</span>, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp's intensity and its ability to destroy microbes effectively.</p>
        <p>UV lighting ballasts typically have a life of more than five years.</p>

        <h3>5.6.12 Fume Exhaust/Extraction Systems</h3>
        <p>Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the process should they fail. Maintenance should ensure equipment up time, including:</p>
        <ul>
            <li>The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.</li>
            <li>Control dampers should operate freely.</li>
            <li>Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or wear.</li>
        </ul>
        <p>Fume hood performance should be tested in accordance with <span class="key-term">ASHRAE Standard 110</span>.</p>
        <p>Fans are the primary component in fume exhaust/extraction systems.</p>

        <h3>5.6.13 Building</h3>
        <p>As buildings age, leakage through the room fabric increases over time and can result in loss of <span class="key-term">room pressure relationships</span>, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to be located; periodic inspection of penetrations and seals is recommended.</p>

        <h3>5.6.14 Air Balancing</h3>
        <p><span class="key-term">Testing, Adjusting, and Balancing (TAB)</span> for HVAC systems should be performed at regular intervals to ensure system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the room configurations or HVAC equipment occur, TAB should be performed.</p>
        <p>At a minimum, recalibration of monitoring instruments, verifying supply airflow to process spaces and recalculating <span class="key-term">air changes per hour (ACPH)</span>, and adjusting pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces.</p>
        <p>A total rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other zones (increasing air flow to one room may reduce airflow to all other rooms).</p>
        <p>Note that typical airflow measurement accuracy is in the order of <span class="key-term">±10%</span>. This should cause no concern as long as room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.</p>

        <h3>Table 5.6: Suggested Maintenance Frequency</h3>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：TAB（）</h4>
            <p><strong>TAB（Testing, Adjusting, and Balancing）：</strong>，。ISPE ：</p>
            <ul>
                <li><strong>：</strong>，。——，</li>
                <li><strong>：</strong>，，，</li>
                <li><strong> ±10%：</strong>，（、、）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（Grade 5-7）：
   + ACPH  + HEPA  =  6 

GMP （Grade 8）：
   + ACPH  + HEPA  =  1 

 GMP （、、）：
   =  5 

 GMP （、）：
   =  7 

： 1 
            </pre>
        </div>

        <div class="note-box">
            <h4>：UV </h4>
            <p>UV  8,000 （ 11 ）。。，：，UV 。 UV ，「」。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>， AHU </li>
            </ul>
            <p>：， TAB，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.7 Spare Parts -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-7">5.7 Spare Parts（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">GEP</span> and the economics of keeping production on line require that spare parts are kept to minimize the effect of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order replacement parts. However, there are specific items that may be useful in case of sudden failure:</p>
        <ul>
            <li>A spare <span class="key-term">desiccant wheel</span>: a desiccant wheel may fail because of remaining idle for months (as during cold winters when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for LiCl wheels, but silica wheels also have been known to become less effective over time.</li>
            <li><span class="key-term">Sensors and transmitters</span> for critical parameters. If all the temperature sensors in the system are the same specification, only one spare is needed; similarly for RH and DP sensors.</li>
            <li>Terminal <span class="key-term">HEPA filter</span> or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while replacements are on order.</li>
            <li><span class="key-term">High temperature HEPA filter</span>: because of the gradual destruction of the binders in high temperature filters operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will need to be replaced at one time. Repairs are not possible.</li>
            <li><span class="key-term">Fan belts</span>: a good inspection program should notice belt wear; cost is relatively low.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」</h4>
            <p>ISPE  HVAC ：</p>
            <ol>
                <li><strong>：</strong>， LiCl 。</li>
                <li><strong>/：</strong>「」，——</li>
                <li><strong> HEPA ：</strong>「」。UFH  HEPA  Grade A </li>
                <li><strong> HEPA ：</strong>，，。，</li>
                <li><strong>：</strong>、、</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，：OK （）、（）、（HEPA ）。「」「」、。 HEPA ——，，。</p>
        </div>

        <div class="note-box">
            <h4>：HEPA 「」</h4>
            <p>ISPE 「over-zealous cleaning（）」——。， HEPA ，。： SOP  HEPA 。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p>CDMO ：</p>
            <ul>
                <li><strong>：</strong> HEPA </li>
                <li><strong>：</strong> HEPA ， 3~6 </li>
                <li><strong>：</strong> vs 。</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？ ISPE ？</li>
                <li> HEPA ？</li>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>（Build Clean）：</strong>、、 zip screws  self-drilling screws。 HEPA </li>
        <li><strong>AHU ：</strong>、、P-trap 、RTV 、VFD 。</li>
        <li><strong>：</strong>、、、，</li>
        <li><strong>Commissioning vs Qualification：</strong>Commissioning = GEP（）；Qualification = GMP（ direct impact ）。Impact Assessment </li>
        <li><strong>：</strong>「」， 50% </li>
        <li><strong>PdM  PM：</strong>。 GMP </li>
        <li><strong>HEPA ：</strong> ≥ 0.01%、 ≤ 3~5%、 ≤ 1.5 。GMP 、</li>
        <li><strong>TAB ：</strong>。 6 、Grade 8 、 GMP  5 、 GMP  7 </li>
        <li><strong>：</strong>、、 HEPA、 HEPA（）、</li>
        <li><strong>：</strong>（ + ）。LiCl </li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 5: 6. Documentation ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Chapter 5: 6. Documentation</h2>
                <p> | p137-p142</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p135 - p139</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC （Life Cycle，）：（As-built Drawing，）（Master Document，）</li>
        <li> HVAC ：/（Non-GMP）、/（Record Document，）、 GMP （GMP Document，GMP ）</li>
        <li> Engineering Turnover Package（ETOP，）</li>
        <li> Critical Master Document（）、 CMC </li>
        <li>（Commissioning &amp; Qualification）（Process Validation） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 6.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.1 Introduction 6.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>On completion of qualification, the disposition of HVAC system documentation should be established. Documents may be used by maintenance and operations or required for periodic <span class="key-term">Chemistry Manufacturing Controls (CMC)</span> filings, becoming <span class="key-term">critical master documents</span>, i.e., engineering documents maintained as GMP records.</p>
        <p>This section discusses documents which typically are required and provides guidance regarding classification and use of documents.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong>HVAC ， GMP 。</strong></p>
            <p>，HVAC 「」——， GMP ， CMC 。</p>
            <p><strong>CMC（Chemistry Manufacturing Controls）</strong>：。HVAC （Area Classification）、（P&amp;ID，）， CMC 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，：、、、、。</p>
            <p>（），（），（）。</p>
            <p>HVAC ——，，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，「」。，<strong></strong>—— GMP 。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ， HVAC ，、 GMP ？？</li>
                <li> CMC  HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.2 Engineering Document Life Cycle -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.2 Engineering Document Life Cycle 6.2 </strong></div>

<!-- 6.2.1 Planning Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.1 Planning Life Cycle 6.2.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">life cycle</span> of project documents should be defined during conceptual design and no later than Functional/Schematic design to help to reduce ambiguity and prevent loss of data.</p>
        <p>The planning document should define, which documents are required for construction, which documents will be part of an <span class="key-term">Engineering Turnover Package (ETOP)</span> for maintenance and operations, which documents will be leveraged into qualifications, and which documents will be maintained as <span class="key-term">record documents</span> for Maintenance and GMP use.</p>
        <p>Defining the contents of the ETOP early in a project also allows the easy capture of design calculations and risk assessments as they are generated. Document management and collaboration software, which will apply the appropriate life cycle to documents as they are generated and approved, may be used to capture design and construction information into an ETOP.</p>
        <p>A <span class="key-term">"Traceability Matrix,"</span> (a documentation of the plan and progress of documentation and concepts through the sequence of design, construction, qualification, and eventually showing that the HVAC is fit for service through process validation) may be used for planning and updating of document life cycle. The traceability matrix shows this progress and maintains the chain of design intent, linking final documents to conceptual design documents (User Requirements and Functional Design).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Life Cycle（）</strong>：、、。ISPE ，「」。</p>
            <p><strong>ETOP（Engineering Turnover Package，）</strong>：，/。、、。</p>
            <p><strong>Traceability Matrix（）</strong>：，「 →  →  →  → 」，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>。<strong></strong>：、、。</p>
            <p>，、、。ISPE 「」「」，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>Traceability Matrix ，<strong></strong>。FDA ：「？？」</p>
            <p>： →  →  → 。「」，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  ETOP </h4>
            <p> CDMO ，。 ETOP ，。</p>
            <ul>
                <li><strong></strong>： P&amp;ID ， ETOP </li>
                <li><strong></strong>：（ MasterControl、Veeva）</li>
                <li><strong></strong>：「」</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ETOP ，？。</li>
                <li>Traceability Matrix （Validation Protocol）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.2.2 Typical Steps in the Document Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.2 Typical Steps in the Document Life Cycle 6.2.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC documents typically start their life cycle as conceptual documents, including:</p>
        <ul>
            <li>AFDs</li>
            <li>AF&amp;IDs</li>
            <li>room/zoning layouts</li>
            <li>room condition tables (temperature, RH, area class, DP, etc.)</li>
            <li>load calculations</li>
            <li>design basis/assumption tables</li>
        </ul>
        <p>These documents progress through the Engineering Process to:</p>
        <ul>
            <li>calculations</li>
            <li>plan drawings</li>
            <li>detail drawings</li>
            <li>specifications</li>
            <li>tables</li>
        </ul>
        <p>Plans, details, and diagrams should be updated throughout (or after) the construction process to an <span class="key-term">"as-built" state</span> (corrected after construction to match the actual final configuration). The update to "as-built status" is essential to maintenance and particularly important for systems that monitor or control critical environments. Specifications and designer's calculations usually are augmented (or replaced) by manufacturer's submittals, details, and calculations.</p>
        <p>Some documents should be converted into <span class="key-term">master documents</span> (engineering documents with construction notes removed) as a record of the ongoing state of systems and equipment and to allow capture of future construction changes. Those master documents that define the critical attributes of the HVAC system should be maintained as <span class="key-term">critical master documents</span> (master documents that are maintained in a constant state of inspection readiness). The AF&amp;ID, HVAC zoning layouts, and area classifications should be kept up to date, as a minimum.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>（Conceptual）</strong>：AFD（Air Flow Diagram，）、AF&amp;ID（Air Flow &amp; Instrument Diagram，）、。。</li>
                <li><strong>（Construction）</strong>：、、、。。</li>
                <li><strong>/（As-built / Master）</strong>：「」，。「」「」。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（）。，，、。</p>
            <p><strong>（As-built Drawing，）</strong> Google Maps 「」——，。</p>
            <p>「」，。 ISPE 「as-built 」。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>「」：</p>
            <ul>
                <li><strong>Master Document（）</strong>：，。</li>
                <li><strong>Critical Master Document（）</strong>： HVAC ，<strong>「」</strong>。</li>
            </ul>
            <p>「constant state of inspection readiness」（）——，<strong></strong>。</p>
            <p>ISPE ， AF&amp;ID、HVAC 。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 (AFD, AF&amp;ID, )
    |
    v  
 (, , )
    |
    v   → 
 (As-built Drawings)
    |
    +--→  (ETOP)
    |
    +--→  (Master Documents)
    |         |
    |         +--→  (Critical Master Documents)
    |                   ↑ 
    |
    +--→  (Qualification Documents)</pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC  AF&amp;ID  HEPA 。？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.3 Documents for Maintenance and Operations (Non-GMP) -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.3 Documents for Maintenance and Operations (Non-GMP) 6.3 （ GMP）</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A well-constructed (and concise) ETOP can save time during troubleshooting or when entering data into a <span class="key-term">Computerized Maintenance Management System (CMMS)</span> and may be more beneficial to maintenance than a complete set of design and construction documents.</p>
        <p>The list may contain items that have no GMP impact on laboratories, OSD, Packaging, API, etc. Typical Documents for an HVAC ETOP include:</p>
        <ul>
            <li>user requirements/FRS/functional design specification</li>
            <li>room condition tables – temperature, RH (and particle levels, DP, air changes, as required)</li>
            <li>as-built airflow and instrument diagram</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams (what areas are served by each AHU)</li>
            <li>filter integrity testing (classified spaces, cross contamination in other facilities)</li>
            <li>air balance</li>
            <li>face velocity testing (HEPA filters in classified spaces)</li>
            <li>alarm testing</li>
            <li>pressure relationships</li>
            <li>equipment submittals</li>
            <li>ductwork shop drawings</li>
            <li>coordination drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
            <li>control diagrams</li>
            <li>commissioning documents</li>
        </ul>
        <p>The ISPE Baseline® Guides (Reference 13, Appendix 12) for each facility type define the critical parameters for the facility.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：ETOP </h4>
            <p><strong>ETOP（Engineering Turnover Package，）</strong>/。<strong>「」</strong>。</p>
            <p>：ETOP <strong> GMP </strong>。「Non-GMP」，，。</p>
            <p><strong>CMMS（Computerized Maintenance Management System，）</strong>：、、。ETOP  CMMS 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，「」：、、、、。</p>
            <p>——。<strong></strong>。</p>
            <p>ETOP  HVAC 「」。，、、。</p>
        </div>

        <div class="note-box">
            <h4>：ETOP </h4>
            <p> 17  ETOP <strong></strong>。：</p>
            <ul>
                <li><strong>AHU </strong>：—— AHU ？？</li>
                <li><strong>（Air Balance）</strong>：</li>
                <li><strong></strong>：BMS ，</li>
                <li><strong>/</strong>：</li>
            </ul>
            <p>：ISPE 「may have no GMP impact」、OSD、、API 。<strong></strong>， GMP 。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  ETOP </h4>
            <p>CDMO ， HVAC 。：</p>
            <ul>
                <li><strong> ETOP </strong>：，</li>
                <li><strong></strong>： ETOP ，</li>
                <li><strong></strong>： ETOP </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ETOP （），？</li>
                <li> ETOP 「」。「」「」？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.4 Master/Record Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.4 Master/Record Documents 6.4 /</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Documents that typically are kept updated to become HVAC <span class="key-term">master documents</span> (for maintenance and facility engineering) include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>area classification diagrams (if spaces are classified)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams</li>
            <li>filter test data</li>
            <li>control diagrams and critical alarms calibration/test records</li>
            <li>sequence of operation</li>
            <li>equipment submittal drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Master Document（）</strong>「」——，。</p>
            <p> ETOP ：ETOP ，<strong></strong>。</p>
            <p> 9 ，：</p>
            <ul>
                <li><strong>AF&amp;ID</strong>：「」，</li>
                <li><strong>（Sequence of Operation）</strong>： HVAC ，/、</li>
                <li><strong></strong>：HEPA ，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，。、、。</p>
            <p>，。， AF&amp;ID ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>。 HVAC （、、），。</p>
            <p>：、， AF&amp;ID 。 FDA 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 6.3  ETOP  6.4 ，？？</li>
                <li>「sequence of operation」（）？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.5 GMP HVAC Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.5 GMP HVAC Documents 6.5 GMP </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>It is important to align with the <span class="key-term">risk assessment</span> performed in the design process to determine the HVAC documents to be leveraged into commissioning and qualification or become <span class="key-term">Critical Master Documents</span>. Since the risk assessment varies by project, the following lists of typical documents should be reviewed against project/product needs. See the ISPE Baseline® Guides (Reference 13, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>——「」「GMP 」。</p>
            <p>ISPE ：<strong> HVAC  GMP ，，（Risk Assessment）</strong>。</p>
            <p> AHU ， OSD  ETOP ， Critical Master Document。<strong>。</strong></p>
        </div>

        <div class="note-box">
            <h4>：Decision Hierarchy </h4>
            <p> ISPE ：</p>
            <ol>
                <li><strong>（Sterility Assurance）</strong>： HVAC （ Grade A/B 、HEPA ） Critical Master Document</li>
                <li><strong> CQA</strong>： HVAC （） GMP </li>
                <li><strong></strong>：（ AHU ） GMP </li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.1 Commissioning and Qualification Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.1 Commissioning and Qualification Documents 6.5.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Documents that typically are leveraged into commissioning and qualification include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>room environmental conditions – tables/schedules</li>
            <li>area classification diagrams (classified spaces)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>GMP air filter location map</li>
            <li>AHU zoning diagrams</li>
            <li>control diagrams or functional design for direct impact systems</li>
            <li>critical instrument specifications</li>
            <li>commissioning documents:
                <ul>
                    <li>filter integrity or overall penetration testing (HEPA/ULPA)</li>
                    <li>airflow patterns for Grade 5 (Grade A) hoods and Grade 7 (Grade B) rooms</li>
                    <li>air balance (air changes OK for classified spaces, airflow direction OK)</li>
                    <li>face velocity testing (HEPA/ULPA for Grade 5/Grade A)</li>
                    <li>pressure relationships (contamination control)</li>
                    <li>particle counts at rest</li>
                    <li>critical monitoring and alarm testing, including calibration and alarm delay verification</li>
                    <li>temperature</li>
                    <li>humidity (if deemed critical)</li>
                    <li>room DP or leakage air velocity (for contamination control)</li>
                    <li>supply airflow (classified spaces)</li>
                    <li>Grade A/Grade 5 hood air flow (DP, sail switch, velocity sensor)</li>
                    <li>temperature mapping (usually for warehouse) – see Appendix 2</li>
                    <li>test protocols and supporting information</li>
                    <li>evidence that acceptance criteria have been met</li>
                </ul>
            </li>
        </ul>
        <p>Documents that are typically produced during commissioning and qualification (or Process Validation) are:</p>
        <ul>
            <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas in use</li>
            <li>total airborne particulate testing</li>
            <li>viable airborne particulate testing</li>
            <li>room recovery testing (classified spaces)</li>
            <li>test protocols and supporting information</li>
            <li>evidence that acceptance criteria have been met</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：C&amp;Q </h4>
            <p>（C&amp;Q）：</p>
            <ul>
                <li><strong>「」 C&amp;Q </strong>（leveraged into）：/，。 AF&amp;ID、。</li>
                <li><strong> C&amp;Q 「」</strong>（produced during）：，、。</li>
            </ul>
            <p>「」（leverage） ISPE ——<strong>，</strong>。「」。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」vs.「」</h4>
            <p>Leveraged documents 「」——（ HEPA ），，。</p>
            <p>Produced documents 「」——、，（），「」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <ul>
                <li><strong>「if deemed critical」</strong>：ISPE 「」。——（）。</li>
                <li><strong>Alarm delay verification</strong>：，。，。</li>
                <li><strong>Grade A vs. Grade B </strong>：Grade A（）；Grade B（）。</li>
                <li><strong>Particle counts "at rest"</strong>：；（in operation）。</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  C&amp;Q </h4>
            <p> CDMO ，C&amp;Q ：</p>
            <ul>
                <li><strong> C&amp;Q </strong>：</li>
                <li><strong> Leverage </strong>：FAT ， IQ ，</li>
                <li><strong>「at rest」vs.「in operation」</strong>：，，</li>
                <li><strong></strong>： BMS/SCADA  FAT ，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「leveraged into」「produced during」。，？ Commissioning  Qualification？</li>
                <li>「airflow visualization」（at rest），「in use」？。</li>
                <li> CDMO  RABS 。 HVAC C&amp;Q  8 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.2 Critical Master Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.2 Critical Master Documents 6.5.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Critical Master Documents</span> provide HVAC information for the <span class="key-term">CMC section</span> of a drug filing and are subject to regulatory review.</p>
        <p>Documents that typically are maintained as critical master documents include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>risk assessments and traceability matrix</li>
            <li>room environmental conditions – tables and schedules</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU Zoning Diagrams</li>
            <li>qualification documents:
                <ul>
                    <li>filter integrity testing (HEPA/ULPA)</li>
                    <li>air balance</li>
                    <li>air change calculations or recovery testing for classified spaces</li>
                    <li>face velocity testing (HEPA/ULPA in critical zones)</li>
                    <li>pressure relationships (continuous logging for classified spaces or spot-check?)</li>
                    <li>critical alarm and delay testing (temperature, RH, DP, airflow, etc.)</li>
                    <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas</li>
                    <li>total airborne particulate testing (classified spaces)</li>
                    <li>viable airborne particulate testing (classified spaces)</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Critical Master Document（）</strong> HVAC 。：</p>
            <ul>
                <li><strong> CMC </strong>：，CMC 。HVAC 。</li>
                <li><strong></strong>：FDA、EMA ，<strong></strong>。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>： vs. C&amp;Q </h4>
            <p> 6.5.1  6.5.2 ，：</p>
            <ul>
                <li><strong></strong>：Risk assessments  Traceability matrix—— C&amp;Q ，。「」。</li>
                <li><strong></strong>：「continuous logging for classified spaces or spot-check?」——ISPE ，。，（continuous logging）；，（spot-check）。</li>
                <li><strong></strong>： mapping、——「」。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，——，<strong></strong>。</p>
            <p>，？、。HVAC —— AF&amp;ID ， FDA 483  Warning Letter。</p>
        </div>

        <div class="concept-box application">
            <h4>：（GDocP）</h4>
            <p><strong>GDocP（Good Documentation Practice，）</strong>：</p>
            <ul>
                <li><strong></strong>：、、、</li>
                <li><strong></strong>：（Change Control）</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，（Data Integrity）</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> FDA  HVAC ，？ 24 ，？</li>
                <li> Risk Assessment  Traceability Matrix 「」「C&amp;Q 」？？</li>
                <li>「continuous logging or spot-check?」？ CDMO ，。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong></strong>： HVAC （ETOP /  / ），</li>
        <li><strong>（As-built）</strong>： HVAC ，。AF&amp;ID、</li>
        <li><strong>ETOP </strong>：「」，「」</li>
        <li><strong>「」</strong>：Master Document ， Critical Master Document </li>
        <li><strong> GMP </strong>： GMP ，，</li>
        <li><strong>C&amp;Q 「」</strong>： leverage ，，</li>
        <li><strong></strong>： CMC 、、， GDocP（）</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 6: App 1: HVAC Fundamentals ========== -->
    <section class="chapter-section" id="sec6">
        <div class="chapter-divider">
            <div class="chapter-badge">6</div>
            <div class="chapter-info">
                <h2>Chapter 6: App 1: HVAC Fundamentals</h2>
                <p>1：HVAC  | p143-p158</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p143 - p158</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC ：、、， GMP </li>
        <li>（、、） HVAC （、、）</li>
        <li> Classified Space（）（EU Grade A-D vs. FDA ISO 5/7/8）， ISPE  "Grade" </li>
        <li> Air Change Rate（） Air Flow Rate（），</li>
        <li> Psychrometrics（）：Sensible Heat（）、Latent Heat（）、Dry Bulb（）、Wet Bulb（）、Dew Point（） HVAC </li>
        <li> Differential Pressure（），</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 7.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">7.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Appendix introduces the fundamentals of <span class="key-term">HVAC</span> systems that control a GMP workplace environment.</p>

        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>

        <p>Three primary room environment variables may affect product and processes (at "<span class="key-term">critical locations</span>," i.e., locations where product is exposed or where cleaned product contact surfaces are exposed):</p>
        <ul>
            <li>air temperature</li>
            <li>RH</li>
            <li>airborne contamination (viable and non-viable particles)</li>
        </ul>

        <p>Some of these variables, such as local airborne contaminants, depend on secondary HVAC factors, for example:</p>
        <ul>
            <li>room pressure</li>
            <li>air changes</li>
            <li>airflow volume</li>
            <li>airflow direction</li>
            <li>airflow pattern</li>
            <li>exhaust location and air velocity</li>
            <li>air filter efficiency</li>
        </ul>

        <p>Tertiary HVAC variables, such as fan speed and duct pressure, may vary to satisfy these secondary HVAC factors, and therefore, have an effect on them.</p>

        <p>This appendix explores these variables and how they affect product, patient, and personnel. It also introduces some basic HVAC terminology.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>ISPE  HVAC ，：</p>
            <ul>
                <li><strong>Primary Variables（）</strong>：、、 — ， GMP </li>
                <li><strong>Secondary Variables（）</strong>：、、 — 「」</li>
                <li><strong>Tertiary Variables（）</strong>：、 — </li>
            </ul>
            <p> CDMO ，，，。， OOS（Out of Specification）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：（）（）、</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：、、</li>
            </ul>
            <p>「 3000 RPM」，「」— 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Critical Locations（）</strong>。、。（Aseptic Filling），。HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， "critical locations"？ HVAC ？</li>
                <li>（），（）（）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2 What Is HVAC? -->
<!-- ============================================================ -->
<div class="section-title">7.2 What Is Heating, Ventilation, and Air Conditioning?（？）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> is the generic name given to a system that conditions the environment through the control of temperature, RH, air movement, and air quality (including fresh air, airborne particles, and vapors). HVAC systems can:</p>
        <ul>
            <li>increase or decrease temperature</li>
            <li>increase or reduce the moisture or humidity of the air</li>
            <li>decrease the level of particulate or gaseous contaminants in the air</li>
        </ul>

        <p>These capabilities are employed to protect personnel and product and for human comfort. HVAC systems also can protect the outdoor environment from hazardous material removed from a workplace environment via HVAC exhaust.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>HVAC ：<strong>Heating（）</strong>、<strong>Ventilation（）</strong>、<strong>Air Conditioning（）</strong>。，：</p>
            <ul>
                <li><strong></strong>（/）</li>
                <li><strong></strong>（/）</li>
                <li><strong></strong>（/）</li>
                <li><strong></strong>（）</li>
            </ul>
            <p>，（HPAPI） CDMO ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC 「」。、。（ HEPA ），。（ COSHH）。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.1 Personnel Comfort -->
<!-- ============================================================ -->
<div class="section-title">7.2.1 Personnel Comfort（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The primary role of HVAC systems is to protect personnel and product. The most common role is to make personnel comfortable.</p>

        <p>Four criteria usually are considered for <span class="key-term">personnel comfort</span> and safety:</p>
        <ul>
            <li>Temperature</li>
            <li>Humidity</li>
            <li>Air quality (carbon dioxide (CO<sub>2</sub>) levels and odors)</li>
            <li>Air movement (sense of air movement and unwanted "drafts")</li>
        </ul>

        <h3>7.2.1.1 Temperature and Humidity</h3>
        <p>Figure 2.1 shows two boxes that define <span class="key-term">comfort conditions</span> (temperature and humidity) that personnel in the US generally find comfortable in winter and summer (ASHRAE Handbook). This standard varies across the world, e.g., in parts of the tropics, people prefer an office at 78°F (26°C) to one at 72°F (22°C).</p>

        <p>Note: these are general guidelines; numerous factors affect these conditions, e.g., the type and variety of work being performed, the extent of personnel gowning, as well as individual preferences.</p>

        <p>Generally, non-production areas should fall within the "comfort zone" shown in Figure 2.1.</p>

        <p>Where gowning levels are heavier or where work is more intense, room conditions should be cooler and less humid than for office areas. Workers in industrial settings, especially those who are required to wear over-garments (gowning) in pharmaceutical facilities, could be uncomfortable working in office room conditions. Typically, room temperatures are cooler (about <span class="key-term">20 to 21°C or 68 to 70°F</span>) with room humidity below 60% to provide "comfort" conditions. In addition, the lower limit on comfort humidity often is set at <span class="key-term">30%</span> to minimize static charges and to avoid irritation of the throat that could lead to an increased risk of respiratory illness.</p>

        <h3>7.2.1.2 Air Movement</h3>
        <p>A sensation of gentle air movement often is preferable; a typical design figure of <span class="key-term">0.1 m/s (0.3 ft/s)</span> is used in an office environment. Greater air velocities (up to <span class="key-term">1 m/s or 3.28 ft/s (200 ft/min)</span>) usually are needed for product protection to capture airborne particles. In manufacturing environments, higher velocities may be needed where operators experience discomfort from heavier gowning.</p>

        <h3>7.2.1.3 Air Quality</h3>
        <p>Fresh air is required to dilute exhaled carbon dioxide, odors, and other environmental contaminants. The amount of fresh air required depends on personnel activities. Table 2.1 shows typical oxygen use for different levels of activity.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>ASHRAE 62 states the amount of fresh air required to provide adequate <span class="key-term">IAQ</span> in a non-contaminated workspace should be <span class="key-term">15 to 20 cubic feet/min (CFM)</span> or 24 to 32 cubic meters per hour per person; unless a complex ASHRAE analysis is performed. Local building codes may require different quantities.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GMP  vs. </h4>
            <p>：<strong>「」</strong>。（20-21°C）（&lt;60%）。</p>
            <p><strong>ASHRAE Comfort Zone（）</strong>。，，，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> 25°C  8  — 。GMP （、），。 2-4°C 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> 30% </strong>：</p>
            <ul>
                <li><strong></strong>： 30% RH ，。，</li>
                <li><strong></strong>：，，</li>
                <li><strong></strong>：（ 100,000 ）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p><strong>（ASHRAE 62 ）</strong>：</p>
            <pre>
 = 15-20 CFM (24-32 m³/hr)

： 10 
 = 10 × 20 CFM = 200 CFM
                   = 10 × 32 m³/hr = 320 m³/hr

： IAQ ，
（）
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO </strong>： CDMO  Grade B 。 22°C（），。 20°C ， — 。：<strong>，</strong>。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> ISPE 「」？（EM）？</li>
                <li> 0.1 m/s ， 1 m/s — ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.2 Product and Process Considerations -->
<!-- ============================================================ -->
<div class="section-title">7.2.2 Product and Process Considerations（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Products may be sensitive to temperature, humidity, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products.</p>

        <p>Process operators may need protection from exposure to hazardous airborne materials.</p>

        <p>When considered critical, product environmental requirements normally are listed in a <span class="key-term">New Drug Application (NDA)</span>. Data from process development of a new drug may be available. The affects of conditions outside these ranges will depend on the duration of exposure; prolonged exposure time may affect product quality. Safety requirements for personnel exposure normally are found in <span class="key-term">Material Safety Data Sheets (MSDSs)</span>.</p>

        <p>Control of airborne contamination should be considered and frequently is associated with temperature and humidity, e.g., the effect of temperature:</p>
        <ul>
            <li>Comfortable personnel work more efficiently and are more productive. They also produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles a minute</span> doing relatively sedentary work (particles sized 0.3 μm and larger (a human hair is approximately 100 μm in diameter)). A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria.</li>
        </ul>

        <p>Additional ways in which environmental conditions inside a building can influence the product include, e.g., high humidity may increase microbial and mold growth rates on surfaces.</p>

        <p>If environmental conditions inside are significantly different from environmental conditions outside a building and the fabric of the building has insufficient integrity, condensation can occur in interstitial spaces and can lead to microbial contamination problems and deterioration of the building.</p>

        <p>In addition, protection of personnel depends on airflow direction both within and between rooms. Airflow can entrain particles of product or other hazardous materials harmful to operators. <span class="key-term">DP</span> and the airflow it produces frequently are used to control the migration of airborne particulate between two rooms (to prevent cross-contamination between products).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> HVAC 「」：</p>
            <ul>
                <li><strong> → </strong>：、、</li>
                <li><strong> → </strong>：，</li>
            </ul>
            <p><strong>Cross-contamination（）</strong> CDMO ，。（DP） HVAC 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：（），，。HVAC  — 「」「」。 CDMO ，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong></strong>：</p>
            <ul>
                <li>： <strong>100,000 /</strong>（0.3 μm ）</li>
                <li>：<strong>/</strong></li>
            </ul>
            <p> 10-50 ！，。CDMO （EM），。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>Interstitial Condensation（）</strong>。、，、。，。，。CDMO 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，NDA ？，？</li>
                <li> CDMO ，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.3 Control of Parameters by HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.3 Control of Parameters by HVAC Systems（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.2.3.1 Temperature and Humidity</h3>
        <p>HVAC systems control the temperature and humidity in a room by supplying that room with air in a condition that produces the desired temperature and humidity when mixed with the room air.</p>

        <p>Thermal heat gains and losses to and from a space occur through three types of <span class="key-term">heat transfer</span>:</p>
        <ol>
            <li>radiant</li>
            <li>conductive</li>
            <li>convective</li>
        </ol>

        <p>These may occur as a result of the temperature from sunlight outside the facility and internal heat gains resulting from the process, equipment, lighting, and personnel.</p>

        <p>Changes in humidity may arise because of processes, personnel, and the environment. Moisture migration through openings or porous walls into a controlled space from surrounding areas is governed by the difference in <span class="key-term">vapor pressure</span> (as defined by <span class="key-term">Dalton's law</span>) and may migrate against an air pressure differential.</p>

        <h3>7.2.3.2 Air Velocity</h3>
        <p>Air velocity in manufacturing spaces usually is higher than recommended for human comfort. Adequate velocity is vital to correct mixing (dilution) of air within the room and for the removal of airborne contaminants. The direction of airflow should protect operators as well as product. Air velocity that is too high can create <span class="key-term">eddies and vortices</span> near operators and increase the risk of exposure to hazardous material.</p>

        <h3>7.2.3.3 Particulate, Fume, and Vapor Control</h3>
        <p>Filtration in HVAC systems usually is capable of removing almost the entire mass of particles. Filters vary in efficiency:</p>
        <ul>
            <li>Low efficiency filters may remove much of the mass of particles, but this represents only 20 to 30% of the number of particles.</li>
            <li><span class="key-term">High Efficiency Particulate Air (HEPA)</span> and <span class="key-term">Ultra Low Particulate Air (ULPA)</span> filters remove almost the entire number of particles, but a very small number of nearly "massless" particles may pass through.</li>
        </ul>

        <p>The majority of airborne particles are non-viable. A fraction (&lt; 1%) of airborne particles are viable, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles.</p>

        <p>Airflow patterns have a significant effect on the control of airborne contaminants, which may be removed by dilution or displacement (see Section 2.8), reducing contaminant levels through the use of exhaust and replacement (makeup) fresh air where necessary.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Thermodynamics（）</strong>：</p>
            <ul>
                <li><strong>Radiant（）</strong>：，</li>
                <li><strong>Conductive（）</strong>：、</li>
                <li><strong>Convective（）</strong>： —  HVAC </li>
            </ul>
            <p>HVAC （、、、），。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>：<strong></strong>。 <strong>Dalton's Law（）</strong>，，。</p>
            <p>：，。（），，。</p>
        </div>

        <div class="concept-box">
            <h4>：HEPA vs. ULPA </h4>
            <p><strong>HEPA（High Efficiency Particulate Air，）</strong>： ≥ 99.97%（ 0.3 μm ）</p>
            <p><strong>ULPA（Ultra Low Particulate Air，）</strong>： ≥ 99.999%（ 0.12 μm ）</p>
            <p>：「」（）， 20-30% 「」。，。 GMP ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），（）。HEPA ，。 HEPA 。</p>
        </div>

        <div class="note-box">
            <h4>：Viable = Non-viable </h4>
            <p>：<strong>（、）</strong>。，。 GMP  viable（） non-viable（） — 「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>（：eddies and vortices）？</li>
                <li> 90%  25% ， GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.4 Limitations of HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.4 Limitations of HVAC Systems（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC systems are not a substitute for good process, facilities, and equipment design or for good operating procedures. HVAC systems are <strong>not</strong> able to:</p>
        <ul>
            <li>clean surfaces that are already contaminated</li>
            <li>adequately control processes that generate excessive contaminants</li>
            <li>compensate for improperly designed or maintained facilities</li>
        </ul>

        <p>As viable particles, such as bacteria and viruses, travel with non-viable particles, HVAC systems can only help control biocontamination in a room by delivering clean air to that room. Where an HVAC system has been properly designed, constructed, and maintained, that system is unlikely to be either the cause or the solution for persistent contamination problems.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>，ISPE  HVAC ：</p>
            <ul>
                <li>HVAC <strong></strong> — （CIP/SIP）</li>
                <li>HVAC <strong></strong> — 、， HVAC </li>
                <li>HVAC <strong></strong> — （）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>HVAC 。、，。，。，HVAC ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：<strong> HVAC 、， HVAC ， HVAC </strong>。</p>
            <p> CDMO ， HVAC 。 HVAC ，：、、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，（EM）， HVAC ？？</li>
                <li>， HVAC ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3 Air Quality Fundamentals -->
<!-- ============================================================ -->
<div class="section-title">7.3 Air Quality Fundamentals（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.3.1 Introduction</h3>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...purity, identity and quality..." of the product (21 CFR Part 211). By introducing conditioned clean air, HVAC can help control temperature, humidity, and airborne particulates in a space within the requirements for a product. In order to determine the equipment needed at the HVAC system level, the purpose of air supplied to a room needs to be predefined.</p>

        <p>Both the quality (temperature, humidity, cleanliness) and quantity of air introduced into a room affect its ability to maintain environmental conditions. The effects of physical layout (geometry), air velocity, and air volume should be considered to ensure effective ventilation.</p>

        <h3>7.3.2 Fundamentals of Ventilation</h3>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes). In this use, ventilation may supply all outdoor ("fresh") air or may recirculate air from the building combined with some fresh air.</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>

        <p>This Guide uses the definition only for movement or exchange of air through a space.</p>

        <p>For pharmaceutical spaces, both "<span class="key-term">air change rates</span>" and "<span class="key-term">ventilation rate</span>" may be used. Appropriate filtration and attention to the physical airflow patterns in a space tends to be successful where pharmaceutical HVAC design.</p>

        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The relationship between these factors is expressed in the "<span class="key-term">effective ventilation rate</span>" for a space. This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>

        <p>A comparison of the ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally. The importance of room level airflow patterns in the control of contamination and the performance of classified spaces has lead to the application of computer modeling (<span class="key-term">Computational Fluid Dynamics (CFD)</span>) and testing to assure effective design. The WHO guidance 937 Annex 2 suggest that this be performed for oral dosage spaces, but the practice is common only for the most potent products.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Ventilation </h4>
            <p><strong>Ventilation（）</strong>：</p>
            <ul>
                <li><strong></strong>：（）</li>
                <li><strong></strong>：</li>
            </ul>
            <p><strong>Effective Ventilation Rate（）</strong>，。 60%  40% 「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），， — 。， — 。HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>：CFD </h4>
            <p><strong>Computational Fluid Dynamics（CFD，）</strong> HVAC 。，：</p>
            <ul>
                <li></li>
                <li>（「」）</li>
                <li>/</li>
                <li></li>
            </ul>
            <p> CDMO ，CFD  HVAC ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC  CFD ？，（smoke study）？</li>
                <li>21 CFR Part 211  "purity, identity and quality"。 HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.3 Contamination Control -->
<!-- ============================================================ -->
<div class="section-title">7.3.3 Contamination Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pharmaceutical HVAC should help to:</p>
        <ul>
            <li>prevent unwanted environmental contaminants from adversely affecting product</li>
            <li>prevent products from contaminating each another</li>
            <li>limit operator exposure to hazardous pharmaceutical compounds, ingredients, or reagent vapors</li>
            <li>prevent hazardous materials being spread to the outdoor environment</li>
        </ul>

        <p>Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, and then introducing the air to the work space to mix with ambient air and dilute any contaminants. Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a UFH, local extraction vent, or via non-aspirating diffusers) than with dilution ventilation.</p>

        <p>The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution.</p>

        <p>The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>

        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs. </h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>Dilution Ventilation（）</strong>：，，。。</li>
                <li><strong>Displacement Airflow（）</strong>：「」，「」。，。</li>
            </ul>
            <p>UFH（Unidirectional Flow Hood，）， HEPA ，「」。</p>
        </div>

        <div class="note-box">
            <h4>：HVAC </h4>
            <p> HVAC ：</p>
            <ol>
                <li><strong></strong>（）</li>
                <li><strong></strong>（CDMO ）</li>
                <li><strong></strong>（）</li>
                <li><strong></strong>（）</li>
            </ol>
            <p> HVAC ，。：，。？—  Containment HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO </strong>： CDMO  A ， B 。（）。HVAC ：(1) ，(2) ，(3) Airlock 。 "physical architectural features"  HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，（displacement），（dilution）？？</li>
                <li>「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.4 Classified Space -->
<!-- ============================================================ -->
<div class="section-title">7.3.4 Classified Space（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical APIs. The target maximum reading for these measurements is referred to as the "<span class="key-term">classification</span>" of the space.</p>

        <p>Several similar systems have been communicated for the classification of space; however, there is no consensus between international regulators on a single terminology for classification:</p>
        <ul>
            <li>the EMEA uses "<span class="key-term">Grades A to D</span>"</li>
            <li>the FDA refers to <span class="key-term">ISO levels (5, 7 and 8)</span>, but only "in-use" (there are no "at-rest" limits), and further adds bioburden limits for each ISO class</li>
        </ul>

        <p>It would be cumbersome to apply EU and FDA GMP nomenclature to facilities and to explicitly state "ISO X, in-use with colony forming unit (CFU) limits of Y per cubic meter."</p>

        <p>This Guide uses the term "<span class="key-term">Grade</span>" followed by an ISO level number. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits.</p>

        <div style="overflow-x:auto;">
        </div>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term <span class="key-term">Controlled Not Classified (CNC)</span> has been used in the pharmaceutical industry and is discussed in the ISPE Baseline® Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces, (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline® Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>。ISPE 「Grade + ISO 」：</p>
            <ul>
                <li><strong>Grade 5</strong> = ISO 5 in-use = EU Grade A =  Class 100</li>
                <li><strong>Grade 7</strong> = ISO 7 in-use =  EU Grade B =  Class 10,000</li>
                <li><strong>Grade 8</strong> = ISO 8 in-use =  EU Grade C =  Class 100,000</li>
                <li><strong>CNC</strong> = Controlled Not Classified =  EU Grade D</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：EU vs. FDA </h4>
            <p> CDMO ：</p>
            <ul>
                <li><strong>EU  "at-rest"（） "in-operation"（）</strong>，FDA  "in-operation"</li>
                <li><strong>EU  Grade D</strong>（），FDA </li>
                <li><strong>CDMO </strong>， —  at-rest  in-operation </li>
            </ul>
            <p>：CDMO ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。EU 「」（at-rest）「」（in-operation）。FDA 「」— 。ISPE ：「 ISO ， FDA 」，。</p>
        </div>

        <div class="note-box">
            <h4> Table Analysis</h4>
            <p><strong>Table 7.2</strong> ，。：</p>
            <ul>
                <li>Grade A/ISO 5  0.5 μm  at-rest  in-operation  3,520/m³ — </li>
                <li>Grade B  at-rest  Grade A （3,520）， in-operation  352,000 —  100 ！ "recovery time"（）</li>
                <li>：Grade A  &lt;1 cfu/m³，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（EU Grade  ISO Class）？，？</li>
                <li> CNC （）？ EU Grade D ？</li>
                <li> CDMO  EU  US ，HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5 Total Airflow Volume and Ventilation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5 Total Airflow Volume and Ventilation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, the air particle concentration in the space, and recovery rates from in-use to at-rest conditions should be considered.</p>

        <p>The process that will be operated in a given space should be understood in order to determine the <span class="key-term">air flow rate</span> (not air change rate) required to meet the stated room air classification (see Chapter 5 of this Guide).</p>

        <p>Arbitrary air changes may be either excessive or insufficient. The airborne particle level depends on several factors. After a facility is commissioned, particle levels and room recovery should be sufficiently below specified limits, rather than having an arbitrary number of air changes.</p>

        <h3>7.3.5.1 Air Change or Air Flow?</h3>
        <p>Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have significant cost implications, but does not relate directly to the particle count in a room. Air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, not the room classification. The following is an explanation of this difference:</p>

        <ul>
            <li>Assume a 1 cubic foot room containing an aseptic process that generates <span class="key-term">10,000 particles per minute</span>. If the room is purged with 1 CFM of clean air, the steady state (equilibrium) airborne particle level will be 10,000 particles per cubic foot (PCF). This 1 CFM creates an air change every 1 minute or 60 air changes per hour. This value (60/hr) is often assumed to be more than enough to keep a space well below 10,000 PCF.</li>
        </ul>

        <p>Now put the same process into a 100 cubic foot volume and keep the airflow at 1 CFM, assuming good mixing occurs inside the room. Now the room sees an air change every 100 minutes or about 0.67 ac/hr. However, when the dilution is calculated, the equilibrium airborne particle counts are still 10,000 PCF (10,000 particles per minute/1 cubic foot per minute = 10,000 particles per cubic foot). Hence, average airborne particle counts are not determined by the air changes, but by the three factors (assuming perfect mixing, see Appendix 9):</p>

        <ol>
            <li>particles generated inside a space (<span class="key-term">PGR</span>)</li>
            <li>quantity of dilution air supplied to a space (cubic volume per time) assuming adequate mixing in the room</li>
            <li>cleanliness of dilution air (assumed to be negligible in aseptic processing based on HEPA filtration)</li>
        </ol>

        <p>A room receiving only 1 air change per hour will take several hours to recover from in-use to at-rest conditions. With a clean air supply of <span class="key-term">20 air changes per hour</span>, a 100-fold reduction in airborne particle levels can occur with less than 20 minutes recovery time, satisfying the European GMP requirement. See the ISPE Sterile Manufacturing Facilities Baseline® Guide.</p>

        <p>For recovery, air changes are important; a rate of 20/hr often is used as the minimum for classified spaces.</p>

        <p>For applicable oral dosage facilities, the WHO 40th report suggests 6 to 20 AC/hr with recovery of 20 minutes from in-use to at-rest conditions (to be defined by the User and verified at building commissioning).</p>

        <p>Although "air change rate" is important, for pharmaceutical HVAC system design, greater benefit may be obtained from correct air filtration and attention to the airflow patterns in a space.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs.  — </h4>
            <p>。ISPE ：</p>
            <ul>
                <li><strong>Air Change Rate（）</strong> =  ÷ 。，</li>
                <li><strong>Air Flow Rate（）</strong> = 。</li>
            </ul>
            <p>：<strong>，， — ！</strong></p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p><strong>（）</strong>：</p>
            <pre>
 = PGR / Q

：
  PGR = Particle Generation Rate（，/）
  Q   = Air Flow Rate（，CFM  m³/min）

（1 ft³ ）：
  PGR = 10,000 /min，Q = 1 CFM
   = 10,000 / 1 = 10,000 PCF
   = 1 CFM / 1 ft³ = 60 /hr

（100 ft³ ）：
  PGR = 10,000 /min，Q = 1 CFM
   = 10,000 / 1 = 10,000 PCF（！）
   = 1 CFM / 100 ft³ = 0.67 /hr

： 90 ，。
（Q）。
            </pre>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，（ 1 ）。「」（），「」（）。，、，。： —  recovery time（）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：「」。ISPE <strong></strong>：</p>
            <ul>
                <li>、、 HEPA </li>
                <li> <strong>recovery time</strong>（），</li>
                <li>20 /hr ， 20  100 </li>
                <li>： PGR ，，</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong></strong>： CDMO  Grade 7 （50 m³） 40 /hr（ 2000 m³/hr）。 at-rest ，recovery  8 。 25 /hr（1250 m³/hr），recovery  14 （ 20 ）， 35%。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？「」？</li>
                <li> 25%，recovery time ？？</li>
                <li> PGR（）？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5.2 Particle Generation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.2 Particle Generation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">PGR</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>

        <p>However, equipment manufacturers may not know the PGR of their equipment, necessitating HVAC designers to make conservative estimates and over-design room airflow. Data gathered during "water batching" (process simulation), but before actual production, may offer an opportunity to reduce airflow rates where in-operation airborne particle levels appear to be low (because of over-design).</p>

        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in aseptic powder filling operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design. If an air volume reduction appears to be feasible, other critical HVAC parameters (temperature, RH, room DP, recovery, and at-rest levels) should be maintained.</p>

        <p>Figure 7.2 gives an indication of particulates generated by personnel within a cleanroom. Although equipment in operation can generate many times more particles per minute, personnel are a primary source of viable contamination. Increased control of total particles released from personnel leads to an increased control of viable particles in a room.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：PGR </h4>
            <p><strong>Particle Generation Rate（PGR，）</strong> HVAC 。 PGR，。：</p>
            <ul>
                <li> PGR </li>
                <li>HVAC ，（over-design）</li>
                <li> =  +  + </li>
            </ul>
            <p>： water batching（） PGR，，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>。<strong>（Aseptic Powder Filling）</strong>，，，。</p>
            <p>。：，。CDMO ，「」「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>PGR 。（PGR），（）（）。，「」 — 。：，（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> APS（） PGR ？ HVAC ？</li>
                <li> ISO 7 ，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5.3 Impact of UFH on Air Change Rates -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.3 Impact of Unidirectional Airflow Hoods on Air Change Rates（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>

        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because:</p>
        <ul>
            <li>Short-circuiting of the air leaving the hood zone back (upward) to the hood inlet; the added dilution will affect only areas near the airflow path. If the hood inlet is near a room air supply outlet, that air could also short circuit into the hood without helping to mix air in the room.</li>
            <li>Hood air may not be as clean as HVAC supply air. Even though the critical location under the hood might be rated as ISO 5, the air leaving the Grade 5 work space has collected additional contaminants from equipment and personnel outside the critical zone before passing back into the hood inlet.</li>
            <li>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped FFUs</span> operating inside a room. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with UFHs.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UFH/FFU </h4>
            <p><strong>Unidirectional Flow Hood（UFH，）</strong> <strong>Fan Filter Unit（FFU，）</strong>。，。：</p>
            <ul>
                <li><strong>Short-circuiting（）</strong>：UFH ，</li>
                <li><strong></strong>： Grade 5 ，「」</li>
                <li><strong></strong>：FFU 「」，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。，，，。「 +  = 」，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC （Qualification）， UFH/FFU ：</p>
            <ul>
                <li> UFH </li>
                <li> UFH ，</li>
                <li></li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> UFH  FFU ？，？</li>
                <li> UFH ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.6 Room Air Distribution -->
<!-- ============================================================ -->
<div class="section-title">7.3.6 Room Air Distribution and Quality of Incoming Air（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Optimal layout for air inlet and outlet, and adequate filtration, can produce desired airborne particulate levels and recovery rates using lower air change rates than those used traditionally.</p>

        <p>Using the recovery example in Section 2.3.5.1 of this Guide, faster recovery can be accomplished in a classified room where clean air supply is distributed over a high percentage of the ceiling (or via multiple <span class="key-term">non-aspirating diffusers</span>) than by supplying the same total supply volume from one conventional air outlet. It is not necessary to create a "laminar flow ceiling." Numerous air outlets equally spaced, with equal flow rates, can create a "<span class="key-term">plug flow</span>," a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The resultant downward velocities are much less than those used in a unidirectional flow (Grade 5) area, and activity in the room may cause undesirable airflow patterns that should be investigated during commissioning. Numerous well-located low wall air returns can help prevent "<span class="key-term">dead zones</span>" near the floor. (Generally, pharmaceutical facilities do not use perforated floors for air returns.)</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Plug Flow vs. Laminar Flow</h4>
            <p>ISPE ：「」（laminar flow ceiling）。</p>
            <ul>
                <li><strong>Laminar Flow（）</strong>：、。， HEPA </li>
                <li><strong>Plug Flow（）</strong>：，。，</li>
            </ul>
            <p><strong>Non-aspirating Diffuser（）</strong> plug flow ，，。</p>
        </div>

        <div class="note-box">
            <h4>：Dead Zones </h4>
            <p><strong>Dead Zones（）</strong>，。，。：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>：<strong></strong>（），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> dead zones？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.7 Airflow Direction and Pressurization -->
<!-- ============================================================ -->
<div class="section-title">7.3.7 Airflow Direction and Pressurization（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Constructing a space that is absolutely airtight is considered impractical using normal construction techniques; therefore, alternative approaches are required to prevent airborne particulate migrating into or out of a space. A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce transport of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts nearby (such as a worker passing quickly in front of a laboratory hood).</p>

        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces, i.e., the <span class="key-term">DP</span> between the spaces.</p>

        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is:</p>

        <div class="quote-box">
            V = 4005 √VP   or   VP = (V/4005)²<br><br>
            Velocity (V) can be broken down to volume divided by area, giving V = Q/A:<br><br>
            VP = (Q/4005A)²<br><br>
            For metric units: VP (Pascals) = (Q/110A)²<br>
            (where Q is in m³/hr and A is in square meters)
        </div>

        <p>Where:</p>
        <ul>
            <li>4005 is a conversion factor</li>
            <li>V is velocity in ft/min</li>
            <li>VP is velocity pressure, here assumed to be the room DP in inches wg</li>
            <li>A is area of the opening in square feet</li>
            <li>Q is airflow in Cubic Feet per Minute</li>
        </ul>

        <p>Assuming room DP converts fully to VP through an opening (a conservative assumption), calculating the opening area, such as the crack area around a closed door between rooms, allows calculation of the airflow (CFM) required to create a pressure across that door, or the velocity that results from a known DP.</p>

        <div class="quote-box">
            For A=1 sq foot (0.1 sq m) opening, 890 CFM (about 1500 m³/hr or 0.45 m³/sec) will create 0.05 inch wg (12.5 Pa) DP (V = Q/A = 890 FPM = 4.5 M/s)
        </div>

        <p>Other "cracks" in the fabric separating a pressurized room from lower pressure spaces may not be accounted for using this calculation. This often leads to a requirement for more airflow to the room than predicted by the calculation to satisfy DP requirements. A common method which accounts for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and DP. This airflow can be minimized by constructing rooms tightly and testing for (and correcting) leaks during commissioning.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Differential Pressure（，DP）</h4>
            <p><strong>Differential Pressure（）</strong> HVAC 。：</p>
            <ul>
                <li></li>
                <li>、、「」</li>
                <li>，（）（）</li>
                <li> 100-200 FPM（0.5-1.0 m/s）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p><strong>--</strong>：</p>
            <pre>
Imperial:  V = 4005 × sqrt(VP)
           VP = (Q / (4005 × A))²

Metric:    VP(Pa) = (Q / (110 × A))²
           Q = m³/hr, A = m²

：
 A = 0.1 m²（ 1 ft²）
 VP = 12.5 Pa (0.05 inch wg)

Q = 110 × A × sqrt(VP)
Q = 110 × 0.1 × sqrt(12.5)
Q = 110 × 0.1 × 3.54
Q ≈ 39 m³/min ≈ 1500 m³/hr

： 1500 m³/hr 
「」 12.5 Pa ！
            </pre>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：，（）。，。、「」，「」。，「」，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>「」 HVAC ：</p>
            <ul>
                <li>： 0.05-0.5 CFM </li>
                <li>，，</li>
                <li></li>
            </ul>
            <p>CDMO ， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， Pa？？</li>
                <li>？？</li>
                <li>，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.8 Control of Operator Exposure -->
<!-- ============================================================ -->
<div class="section-title">7.3.8 Control of Operator Exposure to Potent and Hazardous Compounds（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Modern pharmaceutical processing increasingly requires handling of <span class="key-term">potent active ingredients</span>, requiring small dosages to produce a pharmacological effect, and may require the handling of other materials that can be hazardous to human health. The prevalence of these challenges creates a burden on the HVAC system and process engineers to control operator exposure and possible environmental discharge. Worker protection standards vary by jurisdiction, but <span class="key-term">Control of Substances Hazardous to Human Health (COSHH)</span> regulations (this is a terminology coined in the UK, but common in the industry) are ubiquitous. These standards may specify 8 hour <span class="key-term">Operator Exposure Limits (OELs)</span> for commonly used substances and require that manufacturers specify OELs for proprietary compounds. A hierarchy of control is expected; with substitution and control at the source being considered before <span class="key-term">Local Exhaust Ventilation (LEV)</span> and other HVAC methods, followed by <span class="key-term">Personal Protective Equipment (PPE)</span> and administrative controls.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（HPAPI），ISPE （Hierarchy of Control）：</p>
            <ol>
                <li><strong>Substitution（）</strong>：？</li>
                <li><strong>Source Control（）</strong>：、、</li>
                <li><strong>LEV（Local Exhaust Ventilation，）</strong>：</li>
                <li><strong>HVAC </strong>：</li>
                <li><strong>PPE（Personal Protective Equipment，）</strong>：、</li>
                <li><strong>Administrative Controls（）</strong>：、</li>
            </ol>
            <p>：PPE <strong></strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：OEL  HVAC </h4>
            <p><strong>Operator Exposure Limit（OEL，）</strong> HVAC 。OEL （），HVAC ：</p>
            <ul>
                <li>OEL &gt; 100 μg/m³： +  PPE </li>
                <li>OEL 10-100 μg/m³： LEV + </li>
                <li>OEL &lt; 10 μg/m³：</li>
                <li>OEL &lt; 1 μg/m³：</li>
            </ul>
            <p> CDMO ，， HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO </strong>： CDMO  HPAPI ，OEL  0.5 μg/m³。， LEV。：(1)  HVAC ，(2) ，(3) 。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> OEL ？ OEL，？</li>
                <li>，？ PPE ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.4 Psychrometrics -->
<!-- ============================================================ -->
<div class="section-title">7.4 Psychrometrics（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>7.4.1 Introduction</h3>
        <p><span class="key-term">Psychrometrics</span> is the science involving the properties of moist air (a mixture of dry air and water vapor) and the process in which the temperature or the water vapor content of the mixture are changed. A <span class="key-term">psychrometric chart</span> is used to identify conditions of air and to illustrate the process of achieving the desired state of the controlled space. For further information, see Appendix 1. See sources such as the ASHRAE Fundamentals Handbook for a detailed discussion. This section contains a high level overview of psychrometrics.</p>

        <h3>7.4.2 Basic Properties of Air</h3>
        <p>Dry air is normally comprised of 78.1% nitrogen, 21% oxygen, and has trace amounts of 10 additional elements totaling 0.9%. Air is normally a mixture of dry air and water vapor. When moist air reaches a level at which it cannot hold more moisture, it is said to be, "<span class="key-term">saturated</span>." The colder the air, the less moisture it can hold. Warmer air can hold larger quantities of moisture.</p>

        <p>The moisture in air (its <span class="key-term">specific humidity</span>) is measured in:</p>
        <ul>
            <li>grains of moisture per pound of air (7,000 grains equal 1 pound)</li>
            <li>grams of moisture per kg of air (SI units)</li>
        </ul>

        <p>Air at 75°F (24°C) and 60% RH has a specific humidity of 78 grains of water per pound (7000 grains) of dry air (11g/kg).</p>

        <p>A psychrometric chart (see Appendix 3) provides an overview of thermodynamic properties of air-water mixtures. If any two properties of the air mixture are known, the chart allows an engineer to determine its remaining properties. Air-water vapor mixtures have interrelated psychrometric properties that can be plotted on the chart. The values on the chart are for a given barometric pressure (usually assumed to be at sea level); the values will be different at substantially different elevations.</p>

        <h3>7.4.2 (continued) Sensible and Latent Heat</h3>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Sensible heat can be "sensed" or felt and quantified by measurement with a <span class="key-term">dry bulb thermometer</span>. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>

        <p>On the psychrometric chart, sensible heat shows as temperature, as a horizontal line with a scale increasing from left to right. As mixed air is heated with only sensible heat, there is no resulting change in the amount of water vapor in the air.</p>

        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. Changes in latent heat are not detected with a dry bulb thermometer. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air, for example:</p>
        <ul>
            <li>If sufficient latent heat is added to water in its liquid state, it will change state into a vapor (or steam) by evaporation:
                <ul>
                    <li>The change of state caused by heating a liquid to steam is called the <span class="key-term">latent heat of vaporization</span>.</li>
                    <li>The change of state caused by cooling from a steam to a liquid is called the <span class="key-term">latent heat of condensation</span>.</li>
                    <li>The change of state from a liquid to a solid (ice) is called the <span class="key-term">latent heat of fusion</span>.</li>
                    <li>The change of state from a solid to liquid is called the <span class="key-term">latent heat of melting</span>.</li>
                </ul>
            </li>
        </ul>

        <p>Latent heat (mass of water per mass of dry air) appears on the psychrometric chart as horizontal lines on a vertical scale.</p>

        <p><span class="key-term">RH</span> is the amount of moisture in the air versus the air's capacity to hold moisture. As warmer air can hold more moisture, sensible heating of air reduces the RH, and vice versa. Generally, at room temperature, it is assumed that each degree Fahrenheit change in temperature will yield a <span class="key-term">2% change in RH</span>. RH is a useful measure as it is related to the vapor pressure of water in the air, and therefore, reflects the tendency of water (in its liquid state) or moist surfaces to lose moisture to the air. Human comfort is more closely associated with RH than specific humidity, because of this drying effect on skin and mucus membranes.</p>

        <h3>7.4.3 Psychrometric Properties of Air</h3>
        <p>See Appendix 3 for a discussion of the terms used in Psychrometrics and for an explanation of the Psychrometric Chart.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Psychrometrics </h4>
            <p><strong>Psychrometrics（）</strong>（ + ）。 HVAC ，。：</p>
            <ul>
                <li><strong>Dry Bulb Temperature（）</strong>：， Sensible Heat（）</li>
                <li><strong>Wet Bulb Temperature（）</strong>：，</li>
                <li><strong>Dew Point（）</strong>：</li>
                <li><strong>Specific Humidity / Humidity Ratio（）</strong>：</li>
                <li><strong>Enthalpy（）</strong>：（ + ）</li>
                <li><strong>Relative Humidity, RH（）</strong>：</li>
            </ul>
            <p>：<strong>Psychrometric Chart（）</strong>— ，。</p>
        </div>

        <div class="concept-box">
            <h4>：Sensible Heat  vs. Latent Heat </h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong>Sensible Heat（）</strong>：。「」。。</li>
                <li><strong>Latent Heat（）</strong>：（）。「」，。。</li>
            </ul>
            <p>：</p>
            <ul>
                <li><strong>Latent Heat of Vaporization（）</strong>： → </li>
                <li><strong>Latent Heat of Condensation（）</strong>： → </li>
                <li><strong>Latent Heat of Fusion（）</strong>： → </li>
                <li><strong>Latent Heat of Melting（）</strong>： → </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong> vs. </strong>：</p>
            <p>。 100°C ， — <strong></strong>。 100°C ，，！ — <strong></strong>。 HVAC ，（）（）， HVAC 。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p><strong>-</strong>：</p>
            <pre>
（）：
   1°F → RH  2%
   1°F → RH  2%

：
  ：72°F, 50% RH
   77°F（ 5°F）
   RH ≈ 50% - (5 × 2%) = 40%

，
 — ，RH 。

：
  75°F (24°C), 60% RH 
  Specific Humidity = 78 grains/lb = 11 g/kg
  （7,000 grains = 1 pound）
            </pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>。<strong></strong>（ 2,240m、 1,890m），，：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p> CDMO ，HVAC  — 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO  — </strong>： 20°C / 45% RH。 35°C / 80% RH（）。：(1) ，（），(2)  20°C（）。「」， CDMO 。 Psychrometrics （ vs. ）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 20°C / 50% RH ？？</li>
                <li> RH （Specific Humidity）？</li>
                <li>，HVAC ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Section Summary -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：（、、），（、、），（、）。。</li>
        <li><strong>HVAC </strong>：HVAC 、、。HVAC （CCS）。</li>
        <li><strong> vs. </strong>： PGR（）（Q），。 recovery time（）。。</li>
        <li><strong></strong>：EU  Grade A-D（ at-rest  in-operation ），FDA  ISO 5/7/8（ in-operation）。CDMO ，。</li>
        <li><strong></strong>：（DP），。。</li>
        <li><strong>Psychrometrics </strong>：Sensible Heat（），Latent Heat（）。Psychrometric Chart（） HVAC ，。</li>
        <li><strong></strong>：（、）（LEV、HVAC） PPE，。PPE ，。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 7: App 2: HVAC Applications ========== -->
    <section class="chapter-section" id="sec7">
        <div class="chapter-divider">
            <div class="chapter-badge">7</div>
            <div class="chapter-info">
                <h2>Chapter 7: App 2: HVAC Applications</h2>
                <p>2：HVAC  | p159-p198</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p158 - p178</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Air Handling Unit（AHU，）（、、、、）</li>
        <li>（Heating Coil）、（Cooling Coil）、（Humidifier）、（Dehumidifier）</li>
        <li>：Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA </li>
        <li> HVAC ：Once-Through（）、Recirculated（）、Exhaust（）</li>
        <li> AHU  Blow-Through  Draw-Through </li>
        <li>：Cascade（）、Pressure Bubble（）、Pressure Sink（）</li>
        <li>：Dilution（）vs. Displacement（） GMP </li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-07a-app2-ahu-coils-sec-811">8.1.1 Introduction</a>
        <a href="#section-07a-app2-ahu-coils-sec-812">8.1.2 AHU</a>
        <a href="#section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil</a>
        <a href="#section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil</a>
        <a href="#section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier</a>
        <a href="#section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier</a>
        <a href="#section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration</a>
        <a href="#section-07a-app2-ahu-coils-sec-822">8.2.2 Number of AHUs</a>
        <a href="#section-07a-app2-ahu-coils-sec-823">8.2.3 System Types</a>
        <a href="#section-07a-app2-ahu-coils-sec-824">8.2.4 AHU Configurations</a>
        <a href="#section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control</a>
        <a href="#section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks</a>
        <a href="#section-07a-app2-ahu-coils-sec-834">8.3.4 DP &amp; Air Leakage</a>
        <a href="#section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.1 Introduction & 8.1.2 AHU -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-811">8.1 Equipment / 8.1.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.1 Introduction</h3>
        <p>HVAC equipment helps to meet the <span class="key-term">user requirements</span> for room environmental conditions. HVAC equipment serving GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:</p>
        <ul>
            <li>maintain room temperature</li>
            <li>maintain room pressurization and <span class="key-term">DP relationships</span>; therefore, assisting in the prevention of contamination and cross-contamination</li>
            <li>minimize airborne contamination delivered to the conditioned space by HVAC systems</li>
            <li>provide make-up air for ventilation and room pressurization</li>
            <li>maintain RH by adding to or removing from the moisture content of the air</li>
            <li>provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required</li>
        </ul>
        <p>Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating air handler with nearly all possible components. (Note that the arrangement is not considered preferable; it is for illustration only.)</p>

        <h3 id="section-07a-app2-ahu-coils-sec-812">8.1.2 Air Handling Unit</h3>
        <p>An <span class="key-term">Air Handling Unit (AHU)</span> is an equipment package that includes a casing box (usually metal), a fan or blower, heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or panels are usually provided for maintenance of each component.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>HVAC  GMP 「」，：</p>
            <ol>
                <li><strong></strong>——</li>
                <li><strong></strong>—— DP（Differential Pressure，）</li>
                <li><strong></strong>—— HVAC </li>
                <li><strong></strong>——</li>
                <li><strong></strong>——（RH, Relative Humidity）</li>
                <li><strong></strong>——（Recovery Rate）</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>： AHU？</h4>
            <p><strong>AHU（Air Handling Unit，）</strong>，：</p>
            <ul>
                <li>（Casing Box）</li>
                <li>（Fan/Blower）</li>
                <li>（Heating/Cooling Coils）</li>
                <li>（Air Filtration）</li>
                <li>/（Access Doors/Panels）</li>
            </ul>
            <p>AHU  HVAC 「」，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：AHU </h4>
            <p>：（），（），（）（）。AHU ——、、、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE  HVAC 「」？HVAC ？</li>
                <li>AHU /（Access Doors） GMP ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-813">8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust（、、、）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.3 Fan</h3>
        <p>A <span class="key-term">fan</span> is a driven air moving device used to supply, return, or exhaust/extract air to or from a room through ductwork to move air in sufficient amounts to provide ventilation, heating, or cooling or to overcome room air pressure losses.</p>
        <p><strong>8.1.3.1 Supply Fan:</strong> Air handlers have a supply fan to provide the motive force to distribute air throughout an HVAC system.</p>
        <p><strong>8.1.3.2 Return Fan:</strong> Most large recirculating air systems use a return air fan. This fan allows return duct pressure and flow to be managed independently from the supply. This is particularly important if the duct system has volume controllers on both the supply and return (such as for controlled supply air volume and room pressure control). It also allows the return air to be diverted to exhaust when outside air conditions are closer to desired discharge conditions than return air (<span class="key-term">economizer cycle</span>) or when return air contains flammables.</p>

        <h3>8.1.4 Mixing Box</h3>
        <p>Common in recirculating air systems, the return air is mixed with outside air for pressurization and fresh air ventilation. The resulting air stream is referred to as <span class="key-term">mixed air</span>. In very cold environments, the mixed air may "stratify" and not mix well with return air, leading to errors in temperature readings and potential for partial freeze-up of heating coils (even a steam heating coil can freeze). An internal turbulence-inducing device (<span class="key-term">air blender</span>) can assure thorough mixing and avoid temperature stratification.</p>

        <h3>8.1.5 Energy Recovery Coil</h3>
        <p>Once-through air systems, or other systems with high amounts of expensive exhausted air, may employ an <span class="key-term">energy recovery coil</span> to return a portion of the energy lost in the exhausted air to the incoming air. These coils typically are upstream of other supply air conditioning coils, and may be placed upstream of the intake air filters to melt snow in cold climates. These systems also may employ a bypass damper to decrease pressure drop caused by the coil when energy recovery is not advantageous.</p>

        <h3>8.1.6 Fume Exhaust/Extraction System</h3>
        <p>This is a system made up of ductwork, fans, and possibly air cleaners (filters, dust collectors, scrubbers, carbon adsorbers, etc.) that discharges unwanted or contaminated air to the outside atmosphere to a safe distance to avoid re-entrainment of exhausted materials in other HVAC systems, and to avoid exposure to people.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Supply Fan vs. Return Fan</h4>
            <p><strong>（Supply Fan）</strong>，。<strong>（Return Fan）</strong>。</p>
            <p> Return Fan？， Supply Fan，。（VAV），。</p>
            <p><strong>Economizer Cycle（）</strong>：，，——「」。（、）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，，<strong>（Temperature Stratification）</strong>：</p>
            <ul>
                <li> +  → </li>
                <li> → （！）</li>
                <li>： Air Blender（），</li>
            </ul>
            <p>， CDMO ，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>， 22°C / 45% RH，——。<strong>Energy Recovery Coil（）</strong>（HRV/ERV），「」「」， 50-80% 。</p>
        </div>

        <div class="note-box">
            <h4>： Re-entrainment </h4>
            <p><strong>Re-entrainment（）</strong>—— HVAC 。ISPE 「」，：</p>
            <ul>
                <li></li>
                <li>，</li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.7 Heating Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">Heating Coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which increases the sensible heat transfer into an air stream, using steam, hot water, glycol, or sometimes hot refrigerant gas as the heating medium. An electric air-heating element also can be called a "heating coil."</p>

        <h3>8.1.7.1 Preheat Coil</h3>
        <p>Once-through air systems or other systems with high amounts of cold outside air may employ a <span class="key-term">preheat coil</span> to condition the incoming or mixed air. These coils are positioned upstream of cooling coils to protect them from freezing and may be placed upstream of the filters to melt airborne snow. As these coils do not typically impose a large pressure drop, a bypass damper is not common. Care should be taken to avoid freezing preheat coils if the temperature of the air mixture entering them is below freezing. In warm weather, the coil's heating is turned off.</p>

        <h3>8.1.7.2 Reheat Coil</h3>
        <p>Systems that require over-cooling for humidity control (in place of desiccant dehumidification) also may employ a <span class="key-term">reheat coil</span> to avoid overcooling of the space. By heating air leaving cooling coils, reheat coils decrease the RH of air leaving the AHU to avoid condensation in air filters or in the ductwork.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：Reheat ——</h4>
            <p>「」，：（），（），。 Reheat Coil ，。</p>
            <p>（、），「」。</p>
        </div>

        <div class="note-box">
            <h4>：Preheat Coil </h4>
            <p>ISPE ：，。（）。：</p>
            <ul>
                <li></li>
                <li> Freezestat（）</li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>， HVAC ：</p>
            <p>（Steam）、（Hot Water）、（Glycol）、，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.1.8 Cooling Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">cooling coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which reduces the sensible heat and possibly latent heat (via condensation of water vapor) in the air stream using chilled liquid or refrigeration gas as the cooling medium. Cooling to maintain environmental conditions is common in pharmaceutical applications. Cooling coils may be located upstream or downstream of the fan (draw-through versus blow-through). A cooling coil is a common method of lowering air humidity; therefore, air velocity and drainage from these coils are key design issues. <span class="key-term">Mist eliminators</span> may be employed to eliminate carryover of liquid water droplets that condense on the coil. These coils impose a large pressure drop, but a bypass damper (used when cooling is not needed) can add a risk of unconditioned air leakage around the coil when maximum cooling is needed.</p>

        <h3>8.1.8.1 Re-cool Coil (Post-cooling Coil)</h3>
        <p>These coils may be installed downstream of desiccant dehumidifiers to eliminate excess sensible heat in the supply air. They may provide additional dehumidification downstream of a condensing cooling coil, operating below chilled water temperature using a refrigerant or a low temperature brine (typically water and glycol (ethylene or propylene)). Mist eliminators may be employed on these coils. Coils operating at sub-freezing internal temperatures can eventually ice over, and an alternation bypass/de-icing scheme is normally needed.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Cooling Coil（）</strong>：</p>
            <ul>
                <li><strong>Sensible Heat（）</strong>：</li>
                <li><strong>Latent Heat（）</strong>：，</li>
            </ul>
            <p> AHU 。：</p>
            <ul>
                <li><strong>Air Velocity（）</strong>：</li>
                <li><strong>Drainage（）</strong>：，</li>
                <li><strong>Mist Eliminator（）</strong>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：Bypass Damper </h4>
            <p>， Bypass Damper 。 ISPE ：，<strong></strong>——，。</p>
            <p> GMP ，： Bypass Damper，。</p>
        </div>

        <div class="note-box">
            <h4>：Re-cool Coil </h4>
            <p><strong>Re-cool Coil（）</strong>（），，。/（Alternation Bypass/De-icing Scheme）——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（DPI） RH &lt; 25%，？（Desiccant Dehumidifier）？</li>
                <li>， GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.9 Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Humidifiers</span> increase the humidity within a controlled space by the discharge of water vapor (steam or water mist) into a supply air stream or directly into a room. Systems in cold or arid climates may employ a humidifier to inject water vapor to increase the moisture level of the air supply. These devices typically are downstream of the preheating coil, and may be mounted in ductwork where air turbulence and high velocity promote absorption of water vapor. When employed in an AHU, mounting upstream of a cooling coil provides a natural baffle to prevent carryover of liquid water droplets, as it is unlikely that both humidifier and dehumidification through cooling will be in use at the same time.</p>

        <p>Generally, the water source is steam, potable water, or demineralized water (produced via reverse osmosis (RO), ion exchange resins, or distillation) that will not introduce objectionable contaminants into a room. It is common practice to use steam that is free of volatile additives in pharmaceutical manufacturing HVAC systems. Volatile additives that meet USP requirements can be considered, allowing direct use of plant steam in pharmaceutical manufacturing HVAC systems. Plant steam (which may contain amines or other volatile additives, necessary to prevent corrosion in steam piping) frequently is used for non-production spaces.</p>

        <p>Facilities may use <span class="key-term">clean steam</span>, generated from USP purified water or Water For Injection (WFI) (also called pure steam) for humidification. This practice is considered wasteful, as steam of adequate cleanliness for classified spaces may be obtained from copper, brass, or stainless steel re-boilers fed with water of adequate quality and heated by higher pressure plant steam. However, it may make sense to use clean steam if it is the most readily available form of steam. Maintenance should be considered, as purified steam or steam free from additives can corrode piping. Softened or demineralized water are commonly used for this service, as minerals in potable water can be left behind in the steam generator.</p>

        <p>Water mist humidifiers are usually fed with deionized or purified water to prevent the carryover of dissolved mineral solids into an air stream. When a humidifier is not in use, additional care is required to prevent growth of bacteria in an unprotected water system.</p>

        <p>It is common practice to install a length of welded, liquid tight stainless steel (or other corrosion resistant) ducting downstream of in-duct humidifiers to prevent damage and rust from condensation. Generally, duct humidity should be kept significantly below saturation level; 80% RH is a common upper limit.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：——GMP </h4>
            <p>，。ISPE （）：</p>
            <ol>
                <li><strong>Clean Steam（）</strong>： USP  WFI 。ISPE  HVAC <strong>（wasteful）</strong></li>
                <li><strong>Re-boiler </strong>：//，，。 ISPE </li>
                <li><strong></strong>：</li>
                <li><strong>（Plant Steam）</strong>：，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：，。， RO 。 WFI  HVAC ， Evian ——。ISPE  Re-boiler ， RO ——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong></strong>，，。——，。</p>
            <p>：、、 SIP（Steam In Place）。</p>
        </div>

        <div class="note-box">
            <h4>：——80% RH</h4>
            <p>，、，：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li>：80% RH</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO （RH &lt; 20%），。：</p>
            <ul>
                <li>：？ Re-boiler？</li>
                <li>： AHU ，？</li>
                <li>： 3-5 </li>
                <li>： SOP</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.10 Dehumidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">dehumidifier</span> is a device that removes water vapor from the air to reduce humidity, either by condensation of water vapor from the air using a cooling coil or by absorption or adsorption using a <span class="key-term">desiccant</span> (when room RH below 30 to 40% is required). Desiccant dehumidifiers often are located downstream of a cooling coil that removes much of the moisture challenge at lower energy cost and increases RH to increase desiccant efficiency. However, care should be taken to assure saturation or carryover of liquid water droplets does not damage the desiccant.</p>

        <p>The choice of desiccant depends on the application. Desiccants are regenerated using heat; therefore, air leaving the dehumidifier is both drier and hotter than upon entering. A re-cooling coil may be needed. It may be necessary to keep the wheel regenerated even when dehumidification is not needed to prevent damage to some desiccants. Appropriate expertise is required to design and commission the control of desiccant dehumidifiers. Manufacturers should be consulted before attempting a dehumidification control scheme.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ， RH：</p>
            <ul>
                <li><strong></strong>：， RH  30-40%。：，</li>
                <li><strong>（Desiccant）</strong>： RH  10% 。：（、），</li>
            </ul>
            <p><strong></strong>：（），。</p>
        </div>

        <div class="note-box">
            <h4>：Desiccant Dehumidifier </h4>
            <ol>
                <li><strong></strong>：，→ Re-cool Coil</li>
                <li><strong></strong>：， Mist Eliminator</li>
                <li><strong></strong>：，</li>
            </ol>
            <p>ISPE ：<strong></strong>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（DPI） RH &lt; 15%，？？</li>
                <li> ISPE ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.11 Air Filtration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Air filters</span> remove particulate material from an airstream by means of various media types. Pre-filters typically are provided upstream of coils in an air handler to protect the coils from fouling with dirt or debris. Pre-filters use low efficiency dust stop filters followed by a medium or high efficiency intermediate filter. For further information, see Chapter 2 of this Guide.</p>

        <p>Air filters of activated carbon or other materials may be used to absorb some vapors. This is common where objectionable aromas or small quantities of volatile organics need to be decreased.</p>

        <h3>8.1.11.1 Final Filter</h3>
        <p>Filters may be provided as the last air treatment step in an air handler. The use of high efficiency filters (typically 95% DOP or <span class="key-term">HEPA</span>) can assure air quality (with reference to particles) inside supply air ductwork and can protect terminal (ceiling mounted) filters from fouling with dirt or debris; therefore, extending the life of the terminal filters and preventing differential blinding. See the ISPE Baseline Guide on Sterile Manufacturing Facilities.</p>

        <p>In systems without terminal filtration, final filters in AHUs can provide adequate filtration, perhaps for some classified spaces, as long as ductwork is clean. High efficiency final filters are more commonly used in systems that employ fan drive belts that shed particulate into the airstream.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ol>
                <li><strong>Pre-filter（）</strong>：，，</li>
                <li><strong>Intermediate Filter（）</strong>：，</li>
                <li><strong>Final Filter（）</strong>：95% DOP  HEPA（High Efficiency Particulate Air），</li>
                <li><strong>Terminal HEPA（ HEPA）</strong>：，</li>
            </ol>
            <p>——、、<strong>（Differential Blinding）</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：PP （Pre-filter） → （Intermediate） → RO （Final Filter）。。 PP  RO ，、。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE （VOC）。 CDMO ，：</p>
            <ul>
                <li>（、）</li>
                <li></li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.12-8.1.15 Ductwork, Damper/Louver, Diffuser, UV -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8112">8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light（、、、）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.12 Ductwork</h3>
        <p>This is a network of air conduits distributed throughout a building, connected to a fan or AHU to supply, return, or exhaust/extract air to or from zones and rooms in a building. These ducts may be constructed of metal, plastic, building construction materials, fiberglass boards, or a combination of these materials. <span class="key-term">Metal ductwork</span> is recommended for most pharmaceutical applications.</p>

        <h3>8.1.13 Damper and Louver</h3>
        <p><strong>8.1.13.1 Damper:</strong> A <span class="key-term">damper</span> is a valve for controlling airflow in ductwork, which consists of a movable element plate, plunger, or bladder that opens and closes to regulate airflow. Dampers may be used to regulate airflow to and from specific rooms (to "balance" airflow) and to control fresh air or return air to the AHU.</p>
        <p><strong>8.1.13.2 Louver:</strong> A <span class="key-term">louver</span> is an assembly of sloping vanes, usually fixed in position, intended to permit air to pass through, while inhibiting passage of water droplets from outdoors into air systems. A louver also may be found in return air ductwork at room interfaces.</p>

        <h3>8.1.14 Diffuser, Register, and Grille</h3>
        <p>Air distribution inlet or outlet grilles are composed of a combination of blades, plates, or vanes intended to direct airflow entering or leaving a space in a desired pattern. Grilles generally are characterized by their pattern of distribution from 1 to 4 directions and projection distance at a given airflow (the throw).</p>
        <p><span class="key-term">Registers</span> are grilles with an added airflow control damper close coupled to the concealed side.</p>
        <p><span class="key-term">Diffusers</span> are air outlets, assembled from a series of vanes and plates, generally designed to mix supply air with room air to minimize drafts and maximize dilution. An exception is the <span class="key-term">non-aspirating diffuser</span>, which is designed to provide equal velocity of discharge in all directions with minimal mixing. Diffusers are usually found at ceilings and located to distribute the air as uniformly as possible throughout a space.</p>

        <h3>8.1.15 Ultraviolet Light</h3>
        <p><span class="key-term">Ultraviolet (UV) lights</span> (a form of ionizing radiation) at 254 nm may be employed in an airstream to disrupt microorganisms. The energy flux required to achieve destruction at typical duct or AHU velocities is prohibitively high, because of the relationship between the energy level and exposure time needed for this purpose. UV lights may be mounted in conjunction with filters to increase exposure time; however, this is considered of <span class="key-term">little value in pharmaceutical HVAC systems</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：UV  HVAC 「」</h4>
            <p>ISPE ：UV  HVAC <strong></strong>。：</p>
            <ul>
                <li>（ 5-15 m/s）， UV </li>
                <li>， UV ——</li>
                <li>，</li>
            </ul>
            <p> HEPA ， UV 。</p>
        </div>

        <div class="note-box">
            <h4>：？</h4>
            <p>ISPE （Metal Ductwork），：</p>
            <ul>
                <li>——</li>
                <li>——，</li>
                <li>——</li>
                <li>——</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Grille、Register、Diffuser </h4>
            <p>，：</p>
            <p>，<strong>Non-Aspirating Diffuser（）</strong>——，，（ HEPA ）。</p>
        </div>

        <!-- ============================================================ -->
<!-- Table 8.1: System Components -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-table81">Table 8.1: System Components and Their Influence on Environmental Parameters（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：？</h4>
            <p> HVAC 「」——，。</p>
            <p>：</p>
            <ul>
                <li><strong>Air Handler（AHU）</strong>——</li>
                <li><strong>Cooling Coil</strong>—— AHU 「」</li>
                <li><strong>Air Filter</strong> Air Cleanliness—— GMP </li>
                <li><strong></strong>——「」，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>，「」 HVAC （），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2 HVAC System Configuration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-822">8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units（HVAC  / AHU ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.1 Introduction</h3>
        <p>This section gives a brief overview of the key factors to consider, the options available in HVAC system design, and the factors influencing decisions to choose a particular system type. This section should be read in conjunction with Chapter 3 of this Guide.</p>

        <h3>8.2.2 Number of Air Handling Units</h3>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product.</p>
        <p>When dividing a facility into zones, advantages include:</p>
        <ul>
            <li>Use of multiple AHUs improves reliability of the total area; it would be unusual for all zone units to fail. If one unit fails, other zones may continue to operate.</li>
            <li>The use of multiple smaller AHUs may make air balancing (commissioning) easier and reduce the need for automated balance or pressure controls.</li>
            <li>Total energy costs may be lower, as each zone uses only what it needs and may be turned down to use much less energy if idle, without the use of automated balancing controls.</li>
            <li>The use of multiple smaller AHUs allows the main distribution ducts to be smaller, and therefore, easier to route in smaller ceiling voids.</li>
            <li>Modifications to parts of a facility should be easier. Upgrades to a small AHU serving a single zone should be easier than changing a large single AHU, which serves many zones, without automated balancing controls.</li>
            <li>The use of multiple AHUs allows easier separation of areas within a multi-product concurrent manufacturing plant. The potential for cross contamination of products via the HVAC system is minimized, hazardous materials can be isolated, and upstream processes for a single product can be isolated from those downstream. Air filtration also can address this issue.</li>
        </ul>
        <p>Disadvantages include:</p>
        <ul>
            <li>If once-through air is desired for all zones, there is less justification for more zoning of AHUs to reduce risk of cross-contamination between products. A single large system may be sufficient.</li>
            <li>If an automated air balancing control system is employed, most of the advantages are offset by the ability of the control system to manage system changes.</li>
            <li>Increased initial cost (more of the same controls for more systems).</li>
            <li>Increased maintenance (more labor, more parts, more protocols).</li>
        </ul>
        <p>The decisions regarding AHU system zoning are important factors in subsequent facility commissioning, qualification, and related documentation. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>, taking into account the preferred air filtration and monitoring technology.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：CDMO </h4>
            <p> CDMO ，AHU ：</p>
            <ul>
                <li><strong></strong>： AHU—— HEPA ，</li>
                <li><strong>（Concurrent Manufacturing）</strong>：ISPE  AHU </li>
                <li><strong></strong>：、—— AHU </li>
                <li><strong></strong>：「」—— ICH Q9 </li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO ，：、、 API 。 AHU ：</p>
            <ul>
                <li>： AHU + </li>
                <li> API ： AHU + （Once-Through）+ </li>
                <li>：、、， AHU</li>
            </ul>
            <p> AHU ， CDMO 。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：AHU —— vs. </h4>
            <p> HVAC 。ISPE ：</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.2.3 Basic System Types -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-823">8.2.3 Basic System Types（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3.1 Once-Through HVAC Systems</h3>
        <p><span class="key-term">Once-through HVAC systems</span> supply treated outside air to satisfy the design conditions for a space. This air is then extracted from the space and exhausted to the atmosphere.</p>
        <p>Advantages:</p>
        <ul>
            <li>Provides an abundance of oxygen rich fresh air to dilute contaminants and assure the health of personnel.</li>
            <li>Can handle hazardous materials without recirculation into supply air; however, the extracted air may need treatment before it is discharged to the atmosphere.</li>
            <li>Lower risk of cross contamination of products from another room, via HVAC system ducting.</li>
            <li>Exhaust fans may be located remote from the AHU making exhaust duct routing simpler.</li>
            <li>As there are fewer concerns about noise in the extract ductwork, it can usually be sized for a high velocity and smaller diameter, making it easier to route.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>More expensive to operate than an equivalent recirculating system, particularly when cooling and heating. Energy recovery often is justifiable.</li>
            <li>Air filter loading will be very high leading to frequent replacement.</li>
            <li>Potential need for air treatment for exhausted air contaminated by the process.</li>
            <li>Room conditions may be more difficult to control as the system needs to be sized to handle extreme outdoor air conditions, but may operate most of the time under much less load.</li>
        </ul>

        <h3>8.2.3.2 Recirculating Systems</h3>
        <p>This system type is widespread; the room supply air is made up of a portion of treated outside air mixed with some of the air returned from the space. An equivalent portion of the air supplied to the room is either discarded or lost through leakage to adjacent areas, due to local area pressurization. The amount of outside air is driven by:</p>
        <ul>
            <li>IAQ requirements (see ASHRAE 62), about 20 CFM (35 cuM/hr) per occupant</li>
            <li>the need to offset exhaust from the area</li>
            <li>the need to provide excess air to pressurize the area</li>
        </ul>
        <p>Advantages:</p>
        <ul>
            <li>A smaller range of challenge to HVAC systems may result in better control of parameters, as heating/cooling equipment may be smaller.</li>
            <li>Usually, less AHU air filter loading is required; therefore, less filter maintenance is required.</li>
            <li>Usually, lower heating/cooling energy cost than once-through air systems.</li>
            <li>A single once-through AHU may pre-treat outdoor air for numerous individual recirculated systems, concentrating pre-heating and humidity control in one unit, with potential energy savings.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>Return air ductwork routing back to the AHU may complicate congestion above ceiling and make duct chases larger.</li>
            <li>Potential for cross contamination, via the HVAC system. Requires adequate supply air filtration.</li>
            <li>Potential for recirculation of odors and vapors. Poor design may result in inadequate fresh air supply for the health of personnel and room pressurization.</li>
        </ul>

        <h3>8.2.3.3 Exhaust (Extract) System</h3>
        <p>Exhaust systems may be stand-alone systems that remove airborne contaminants from a work space. They may be interlinked to a once-through or recirculated air supply system. Used alone, the extract/exhaust system will create a negative DP in a room or space, drawing in air from the surroundings.</p>
        <p>Advantages:</p>
        <ul>
            <li>Simple to operate. Makeup air for the fan is pulled from surrounding spaces.</li>
            <li>It can be used to draw fresh air into an unventilated building, such as a warehouse, that does not require heating or cooling.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>If used to capture large quantities of contaminants, such as from open processes, high energy costs will be associated with conditioned air being discarded. Exhaust system energy is greatly reduced if emissions from processes are contained within process enclosures.</li>
            <li>If exhaust air is not adequately cleaned, stack height and velocity should be adequate to prevent re-entrainment in HVAC systems and to prevent personnel hazards.</li>
            <li>Temperature and humidity are influenced by the surrounding area.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <ul>
                <li><strong>Once-Through（）</strong>=  + ：，，</li>
                <li><strong>Recirculated（）</strong>= ：，，</li>
                <li><strong>Exhaust（）</strong>= ：，</li>
            </ul>
            <p><strong></strong>——（），（），（）。</p>
        </div>

        <div class="note-box">
            <h4>：Once-Through </h4>
            <p>（、）：</p>
            <ul>
                <li> 35°C / 80% RH → </li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>ISPE ：，<strong>Energy Recovery（）</strong>—— 50-80% 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2.3.4-8.2.4 AHU in Parallel/Series & AHU Configurations -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-824">8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through（AHU  &amp;  vs. ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3.4 Use of Air Handling Units in Parallel or Series</h3>
        <p>AHUs may be placed in <span class="key-term">series</span>, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. This minimizes or eliminates condensation at local AHUs, simplifies installation, and saves energy at the local AHU(s).</p>

        <p>The use of <span class="key-term">parallel AHUs</span> is common practice where large areas are being conditioned. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light. Parallel fan installations may be configured for 100% or reduced redundancy. In a 100% redundant installation, multiple fans are sized to be capable of meeting the entire load with one fan out of service.</p>

        <p><strong>Example:</strong> A system with 2 fans each capable of delivering 50% of flow at design pressure may deliver as much as 70% of design capacity with one fan out of service because of a reduction in static pressure.</p>

        <h3>8.2.3.5 Series Configuration for Outside Air Pretreatment</h3>
        <p>In recirculating air systems, a separate, series air handler may be used to pre-treat incoming outside air rather than overcooling or chemical dehumidification of an entire recirculated air stream. This is a common configuration, particularly where the outside air conditions represent all or most of the latent load addressed by a system (e.g., in the tropics). In its most economical application, a central pre-conditioning unit may serve multiple recirculation systems.</p>

        <h3>8.2.4 Air Handling Unit Configurations</h3>
        <p>There are two basic types of AHU configuration: (1) <span class="key-term">blow-through</span> and (2) <span class="key-term">draw-through</span>. The term describes the relationship of the fan to the coils inside an AHU.</p>

        <p><strong>8.2.4.1 Blow-Through Units:</strong> In blow-through units, air is drawn into the AHU through pre-filters, then blown through the coils. Advantages: (1) AHU discharge temperature can be at the cooling coil discharge air temperature, because fan heat is removed in the cooling coil — useful when heat loads are particularly high. (2) If the drain trap runs dry, treated air will blow out through the trap, not allowing contaminants to enter the AHU. Disadvantages: (1) Unit typically needs to be longer to allow a diffuser after the fan. (2) Air leaving the cooling coil may be saturated with moisture that could collect on final filters.</p>

        <p><strong>8.2.4.2 Draw-Through Units:</strong> Pre-filters and coils are before the fan. Advantages: Unit is often smaller, and the motor and fan provide a small amount of reheat (usually 1 to 2°F, 1°C) to air coming off the cooling coil, which lowers the RH and prevents wetting final AHU HEPA filter banks. Disadvantages: If the drain trap is dry, untreated air can be drawn into the unit through the trap.</p>

        <p><strong>8.2.4.3 Air Handling Unit Design Variations:</strong> A <span class="key-term">face and bypass damper</span> to direct a portion of the air stream for further treatment should be considered. This approach helps to achieve more precise control of a parameter, particularly when it is not easily controllable. Careful selection and sizing of the dampers is necessary to achieve the correct operation and to maintain constant system volume as the proportions of the air streams are varied.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>： AHU </h4>
            <p> AHU <strong></strong>（）： AHU （）， AHU 。，。</p>
            <p>： AHU ，、。</p>
        </div>

        <div class="note-box">
            <h4>： 70% </h4>
            <p>ISPE ： 50% ， 70%（ 50%）。：，，。</p>
            <p> CDMO ——。</p>
        </div>

        <div class="note-box">
            <h4>：Drain Trap </h4>
            <p>（Drain Trap）， Draw-Through <strong> AHU</strong>——。：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Blow-Through vs. Draw-Through</h4>
            <p><strong>Draw-Through </strong>——、 HEPA。（Drain Trap）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.3 Pressure Control Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control Strategies（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.1 Airflow Direction or Measurable DP?</h3>
        <p>GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a <span class="key-term">measurable DP</span> between cleanrooms and adjacent less clean spaces, in the order of <span class="key-term">10 to 15 Pa</span> (0.04 to 0.06 inch wg) DP between air classes. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes.</p>

        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>

        <p>Oral solid dosage facilities and laboratories often are protected by airflow patterns between rooms that can be verified by <span class="key-term">"smoke testing"</span> or by calculating the offset between supply and return/exhaust airflow, taking into account the measurement accuracy.</p>

        <p>When DP sensors and airlocks are used, satisfactory protection can be achieved at the lowest range of current DP sensor technology. An outward airflow of 100 to 200 ft/min (0.5 to 1 m/sec) can keep airborne particles from passing through an opening. The DP needed to create this velocity (&lt; 1 Pa) is lower than current DP sensor accuracy (+/- 1.2 Pa). If a DP sensor is used for non-classified spaces; therefore, a DP reading of greater than the instrument accuracy is justified (usually 2 Pa minimum DP or more commonly 5 Pa, which also satisfies WHO 937 recommendations).</p>

        <h3>8.3.2 Automated Differential Pressure Control</h3>
        <p>There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry and are successful because:</p>
        <ul>
            <li>Airflow to the room is constant:
                <ul>
                    <li>Terminal HEPA filters do not load very quickly, because they are preceded by a protective high efficiency filter in the air handler.</li>
                    <li>CV devices can also keep airflow to each zone constant; however, this adds a level of complexity.</li>
                </ul>
            </li>
            <li>There are no significant variable flows for air leaving the room:
                <ul>
                    <li>There are no on/off extract systems.</li>
                    <li>Door seals and pass-throughs are diligently maintained so leakage through them is constant and pressure degrades very slowly.</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs. ——</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>（Classified Spaces）</strong>：<strong>（Measurable DP）</strong>——10-15 Pa</li>
                <li><strong>（Non-Classified）</strong>：<strong></strong>——（Smoke Test）</li>
            </ul>
            <p>： 0.5-1 m/s， &lt; 1 Pa。 +/- 1.2 Pa， 2 Pa， 5 Pa。</p>
        </div>

        <div class="note-box">
            <h4>：「」——</h4>
            <p>ISPE ：<strong>GMP </strong>。「（Static Air Balance）」—— Commissioning ——。：</p>
            <ul>
                <li>（HEPA ，）</li>
                <li></li>
                <li>，</li>
            </ul>
            <p>（），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，，。？？</li>
                <li>「」 HEPA ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.3 Airlocks -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination.</p>

        <p>In order to minimize the amount of air that is needed to maintain airborne particle transport velocities (usually greater than 100 fpm or 0.5 m/s), the doors of a contamination controlled space should remain closed. An open door of 21 square feet (2 square meters) area would need a very high airflow through it (i.e., 2100 CFM, 3500 CuM/hr) to contain airborne particles. A closed door of 21 square feet area may need less than 100 CFM (160 CuM/hr) leaking through only its cracks to keep particles out.</p>

        <p>An <span class="key-term">interlocking system</span> or a visual or audible warning system is recommended to prevent the opening of more than one door at a time (required for sterile facilities by EU GMP Annex 1).</p>

        <p>Airlocks also may:</p>
        <ul>
            <li>maintain a DP between the two areas, avoiding low DP alarms</li>
            <li>Provide a location for gowning or de-gowning prior to entering or upon exiting a classified space. Two or more airlocks in series may be used for "staged gowning."</li>
            <li>Be designed with a small volume but a modest airflow, yet still have a high air change rate to allow them to recover quickly from high airborne particulate levels.</li>
            <li>Provide a location for sanitizing/decontamination of incoming or outgoing materials and equipment (Material Air Lock, MAL).</li>
            <li>Act as a high pressure or low-pressure buffer (anteroom) to control the ingress and egress of contaminants for special processes.</li>
        </ul>

        <p>Specific small material airlocks, called <span class="key-term">'pass-throughs,'</span> are too small for personnel use, but can experience high air change rates just from leakage through their access doors. For very clean rooms (Grade 7 or cleaner), pass-throughs should be ventilated with HEPA filtered air.</p>

        <p>Many non-aseptic facilities have <span class="key-term">bi-directional airlocks</span>, i.e., they are used for passage in as well as passage out. HVAC system design should be similar to that for one-way airlocks, but more frequent air changes may be necessary if in and out activities are close together in time.</p>

        <h3>8.3.3.1 Cascade</h3>
        <p>The <span class="key-term">"cascade"</span> pressurization scheme should be used when there are area cleanliness classification requirements but few containment issues, or there are containment issues but no cleanliness classification requirements. The normal differential from one air class to the next (across the airlock) is 10 to 15 Pa. The pressure inside the airlock is somewhere between the two adjoining spaces. When only one door of an airlock is opened, a measurable DP between the air classes persists.</p>

        <h3>8.3.3.2 Special Airlocks/Anterooms</h3>
        <p>If there are requirements for both area cleanliness classification and product containment, the use of <span class="key-term">pressure sinks</span> and <span class="key-term">bubbles</span> may be required. Pressure bubbles usually are used for 'uncontaminated operations' (e.g., gowning or material entry airlock). Pressure sinks usually are used for 'contaminated operations' (e.g., de-gowning, material decontamination/exit airlock).</p>

        <h3>8.3.3.3 Positive Pressure Bubble</h3>
        <p>The normal design pressure target for a 'bubble' pressurization scheme, with doors closed, between room classifications should be 10 to 15 Pa. The bubble should be at the same in-operation air class as the cleaner room it serves, because air exfiltrates to the classified room. The pressure of the 'bubble' is usually designed to be about 5 to 8 Pa above the higher of the two room pressures. Supply airflow to the bubble should be much greater than return airflow, which may be zero if there is sufficient leakage.</p>

        <h3>8.3.3.4 Negative Pressure Sink</h3>
        <p>With the <span class="key-term">"sink"</span> pressurization scheme, the normal design pressure between classifications should be 10 to 15 Pa with doors closed. The pressure of the contaminated airlock 'sink' usually is designed to be about 5 to 8 Pa below the lesser of the two room pressures. Although more air needs to be removed from the airlock than is supplied, supplying some airflow to the sink is recommended to facilitate quicker recovery from the contaminated state.</p>

        <h3>8.3.3.5 Pass-Through Boxes</h3>
        <p>A <span class="key-term">pass-through box</span> is a very small airlock used for material transfer from one zone to another. Pressure cascades should follow the product requirements; for classified spaces, there should be a cascade from cleanest area downward. If high degrees of cleanliness or fast recovery are needed, ventilation (often with HEPA filtered air) is common.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p> vs. ：</p>
            <ul>
                <li><strong>2 m2 </strong>： 3,500 m3/hr </li>
                <li><strong></strong>： 160 m3/hr —— 20 ！</li>
            </ul>
            <p>（Interlocking）——EU GMP Annex 1 。，。</p>
        </div>

        <div class="note-box">
            <h4>：Bubble vs. Sink </h4>
            <p>：</p>
            <ul>
                <li><strong>（、）</strong>→  Pressure Bubble（）：，，</li>
                <li><strong>（、）</strong>→  Pressure Sink（）：，</li>
            </ul>
            <p>Bubble —— Bubble 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO  Grade B（ISO 7）， API。（）（）。：</p>
            <ul>
                <li><strong>（）</strong>：Pressure Bubble， Grade B  5-8 Pa，Grade B </li>
                <li><strong>（）</strong>：Pressure Sink， 5-8 Pa，</li>
                <li><strong></strong>：HEPA ， Grade B </li>
                <li>——Annex 1 </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.4-8.3.5 DP and Air Leakage / DP Measurement -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-834">8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.4 Determining DP and Air Leakage</h3>
        <p>For operational reasons, it often is necessary to have pressure differentials between rooms within the same air class area. The minimum operational differential between areas of the same classification (where required) is suggested to be <span class="key-term">1.5 Pa</span> with a design target of <span class="key-term">5 Pa as a minimum</span>, because of limits of sensor technology. Directional air flows may be needed for operational reasons, without a measurable pressure differential.</p>

        <p>Pressure relationships usually are not possible across open doors between air classes when no airlocks are present. Without the added protection provided by the airlock, excessive airflow volumes would be required to maintain measurable DPs.</p>

        <p>The airflow leakage rate should be calculated for each room. This calculation should be based on the known architecture and the design pressure differential established in the project documents. <span class="key-term">It should not be based on an arbitrary method, e.g., percentage of supply air.</span></p>

        <p>The door perimeter (especially if silencers are employed without door gaskets) is the primary path of room air leakage; therefore, doors and door frames are critical components of the facility construction. Common practice is to design for a 1/8 inch (3 mm) average crack between the door and frame on sides and top, and 0.25 inch to 0.5 inch (7 mm to 15 mm) on the bottom.</p>

        <p>The calculated room leakage may exceed the design air change rate for small rooms, e.g., airlocks. In these instances the total supply air to the space should match the calculated leakage. The design should allow for some return air from the space, in case the actual leakage is less than calculated. The return is often sized for 50% to 80% the supply airflow into the room.</p>

        <p>It is considered <span class="key-term">GEP</span> to put a tighter specification on the supply air volume (which is more critical to maintain the room conditions) and a broader design range on the return air flow.</p>

        <h3>8.3.5 DP Measurement</h3>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><strong>room-to-room</strong></li>
            <li><strong>room-to-common reference point</strong></li>
        </ul>
        <p>Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point</span> method to minimize the number of pressure sensors and to minimize compounded error. One port of the DP transmitter is piped to the room being monitored and the other side is piped to a common reference in a pressure-stable location not under the influence of outdoor wind.</p>
        <p>The ideal pressure reference location has a large volume, few openings, and an unvarying pressure relationship to the outdoors, for example: mechanical equipment rooms, the interstitial space above all the pressurized rooms, or an open general building space that adjoins the pressurized suite.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong></strong>：10-15 Pa（）</li>
                <li><strong></strong>： 1.5 Pa ， 5 Pa</li>
                <li><strong></strong>： 2 Pa（）</li>
            </ul>
            <p><strong></strong>： 3 mm， 7-15 mm——「」。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>ISPE 「 X%」——。：</p>
            <ul>
                <li>（、、）</li>
                <li></li>
                <li>ASHRAE Handbook （ Appendix 1）</li>
            </ul>
            <p>：——， AHU 。</p>
        </div>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Room-to-Room（）</strong>：，。</p>
            <p><strong>Room-to-Common Reference（）</strong>：，。（、）。</p>
            <p>：，——。</p>
        </div>

        <div class="note-box">
            <h4>：GEP——、</h4>
            <p>ISPE ：<strong>，</strong>。：</p>
            <ul>
                <li>——</li>
                <li> =  - ，</li>
                <li> 50-80%，</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4 Ventilation Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.4.1 Room Air Supply Distribution</h3>
        <p>There are two basic types of room air supply distribution:</p>
        <ol>
            <li><span class="key-term">dilution air supply distribution</span></li>
            <li><span class="key-term">displacement air supply distribution</span></li>
        </ol>

        <h3>8.4.1.1 Dilution Air Distribution</h3>
        <p>In a dilution air supply distribution design, room air is mixed continuously with supply air to help achieve uniform air temperatures within a room. In areas where temperature uniformity is the only factor, aspirating-type diffusers allow turbulent mixing of room air with supply air. From a particulates perspective, this dilution also can mix 'less clean' room air with clean supply air; <span class="key-term">non-aspirating-type diffusers</span> are preferred in clean classified rooms.</p>

        <p>Non-aspirating diffusers reduce undesirable mixing effects, but do not eliminate turbulent air patterns in a room. The overall particulate level in a room can be reduced through dilution by increasing the flow of the clean air supply.</p>

        <p>Dilution air supply distribution with non-aspirating diffusers (typically perforated face plate covering the terminal HEPA face) is acceptable to clean classified areas up to <span class="key-term">Grade 7 (EU Grade B)</span>. This method is also preferred where powders are handled and may become airborne.</p>

        <h3>8.4.1.2 Displacement Air Distribution</h3>
        <p>In a displacement air supply distribution design, such as for <span class="key-term">Grade 5</span> areas, airborne particles in a room are displaced by clean terminal HEPA filtered air flowing in one direction. This design requires nearly continuous HEPA coverage at the ceiling and properly sized and located low level returns or exhaust grilles. Rooms of lesser classification (Grade 6 or 7) may have a number of ceiling supply outlets, but with much less than 100% coverage to create a downflow air pattern (plug flow).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Dilution（）</strong>——，，。，。</p>
            <p><strong>Displacement（）</strong>，——。 ISO 5 。</p>
        </div>

        <div class="note-box">
            <h4>：Grade 7 (ISO 7) </h4>
            <p>ISPE  Dilution  Grade 7（EU Grade B），：</p>
            <ul>
                <li><strong>Grade 7 </strong>：Dilution + Non-Aspirating Diffuser +  HEPA </li>
                <li><strong>Grade 5</strong>： Displacement +  100% HEPA  + </li>
                <li><strong>Grade 6</strong>：，， 100%</li>
            </ul>
            <p> CDMO ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade 7 （EU Grade B） Dilution 。 Grade 5 （RABS  Isolator），？</li>
                <li> ISPE  Dilution 「」？Displacement ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>AHU </strong>： +  + / +  + /， HVAC ，</li>
        <li><strong></strong>：Preheat Coil ；Cooling Coil （ Mist Eliminator ）；Reheat Coil ；Re-cool Coil </li>
        <li><strong></strong>：Clean Steam 、Re-boiler 、Plant Steam ；</li>
        <li><strong></strong>： 30-40% RH → （）</li>
        <li><strong></strong>：Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA，</li>
        <li><strong></strong>：Once-Through（、）、Recirculated（）、Exhaust（）</li>
        <li><strong>AHU </strong>：Draw-Through （ HEPA），Blow-Through </li>
        <li><strong></strong>： 10-15 Pa； ≥ 5 Pa；，</li>
        <li><strong></strong>：Cascade（）、Bubble（，）、Sink（，）； Annex 1 </li>
        <li><strong></strong>：Dilution  Grade 7（），Displacement  Grade 5（）——</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p179 - p198</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（Room Air Supply Distribution） GMP ，</li>
        <li>/（Release &amp; Dilution、Capture at Source、Containment &amp; Exhaust）</li>
        <li>（Ductwork Design），（Damper）（、、、、）</li>
        <li> HVAC ：、DDC/BMS、DCS ，</li>
        <li>（、、、）、、</li>
        <li>（Manifold System vs. Individual Counters）</li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution</a>
        <a href="#section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls</a>
        <a href="#section-07b-app2-fans-dampers-sec-842">8.4.2 Extract Strategies</a>
        <a href="#section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design</a>
        <a href="#section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls &amp; Monitoring</a>
        <a href="#section-07b-app2-fans-dampers-sec-852">8.5.2 Controls</a>
        <a href="#section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods</a>
        <a href="#section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control</a>
        <a href="#section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints</a>
        <a href="#section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters</a>
        <a href="#section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.3 Room Air Supply Distribution Options -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution Options（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. <span class="key-term">Aspirating diffusers</span> are commonly used.</p>

        <p>GMP spaces and cleanrooms require more stringent methods. For classified spaces, <span class="key-term">supply air should be introduced at the ceiling level</span> and return/general exhaust air should be extracted near the floor (process exhaust should be extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal <span class="key-term">HEPA filters</span> may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of airborne particles.</p>

        <p>Within mixed airflow rooms, airflow patterns should be from the <span class="key-term">clean side</span> of a space to the <span class="key-term">less clean</span>. For example, within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the cleaner zone into the less clean background area.</p>

        <p>Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within the spaces that contain these processes should take this into account by locating returns/exhausts near the particle generating operation. Enclosed processes generally require much less exhaust volume and provide a physical separation between the product and operator. For classified rooms, returns should be distributed evenly and located on as many walls as possible, and not behind cabinets and other equipment against the wall.</p>

        <p><span class="key-term">Airlocks</span> and gown rooms are usually divided, often by a physical line on the floor, into "clean" and "dirty" zones in accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean side to the 'dirty' side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series (pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.</p>

        <p><span class="key-term">Low wall returns</span> can help keep contamination below the height of working surfaces and should, therefore, be located below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as the return duct and grille are integral to the panel.</p>

        <p>Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to contain low wall returns.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GMP </h4>
            <p><strong>，</strong>——。：</p>
            <ul>
                <li>，</li>
                <li>（Return），</li>
                <li>（Process Exhaust）</li>
            </ul>
            <p><strong>Aspirating Diffuser（）</strong>：，。， GMP （Non-Aspirating Diffuser）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——（）（）（）。 ISO 5  ISO 7 ，， ISO 5「」 ISO 7。</p>
            <p>——，。 ISPE  30 cm， 60 cm。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（Airlock）：</p>
            <ul>
                <li>HEPA 「」</li>
                <li>「」</li>
                <li>（ + ）</li>
                <li>：，，</li>
            </ul>
            <p>EU GMP Annex 1 (2022) ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li>——</li>
                <li>——</li>
                <li>， 316L ——</li>
                <li>——</li>
            </ul>
            <p> CDMO ，， 316L 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISO 7 （tableting room），？？</li>
                <li>（cleanroom panel system），？ CDMO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.4 Air Walls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>An <span class="key-term">"air wall"</span> is a vertical duct chase constructed by placing a "false wall" that spans from the ceiling to near the floor within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Air Wall </h4>
            <p><strong>Air Wall（）</strong>，。。</p>
            <ul>
                <li>：12 （30 cm）</li>
                <li>： 12-20 （30-51 cm）</li>
                <li>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong></strong>——。 ISO 5 （Unidirectional Airflow），，，。</p>
            <p>，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.2 Extract (Exhaust/Return) Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-842">8.4.2 Extract (Exhaust/Return) Strategies（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are three approaches to dealing with the capture and removal of hazardous materials:</p>
        <ol>
            <li><strong>Release and dilution:</strong> used for mildly offensive non-hazardous materials. Contaminants are diluted with room air supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as close to the point of emission as possible.</li>
            <li><strong>Capture at the source:</strong> used for hazardous materials that, if allowed to pervade room air, could lead to health, safety, or flammability issues. An <span class="key-term">LEV</span> hood, e.g., a capture hood for ethanol fumes in an open granulator, typically operating at high velocity to enhance capture, is placed near the source.</li>
            <li><strong>Containment and exhaust:</strong> used for very hazardous materials that can cause health or safety problems at very low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.</li>
        </ol>

        <p>For information on methods of capture see the Industrial Ventilation Manual published by the American Council of Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).</p>

        <p>Point capture and containment also may be used to prevent particles and heat generated within a room from dispersing in the room (e.g., from a motor in a Grade 7 room).</p>

        <p>Many materials captured at the process require rigorous control, usually through:</p>
        <ul>
            <li>scrubbing</li>
            <li>dust collection</li>
            <li>high efficiency (or HEPA) filtration</li>
            <li>carbon adsorption</li>
        </ul>

        <p>Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（Release &amp; Dilution）</strong>：，</li>
                <li><strong>（Capture at Source）</strong>：，</li>
                <li><strong>（Containment &amp; Exhaust）</strong>：，</li>
            </ul>
            <p>——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong>Scrubbing（）</strong>：</li>
                <li><strong>Dust Collection（）</strong>：</li>
                <li><strong>HEPA Filtration</strong>：</li>
                <li><strong>Carbon Adsorption（）</strong>：</li>
            </ul>
            <p> CDMO  API ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO  OEL &lt; 1 μg/m3  API 。HVAC  Release &amp; Dilution 。 Containment &amp; Exhaust ： + HEPA  + 。 HVAC ， Contamination Control Strategy (CCS) 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（open granulator），？ Release &amp; Dilution？</li>
                <li> ISPE 「」「」？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p> HVAC ：</p>
            <p><strong>LEV（Local Exhaust Ventilation，）</strong>，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.4.3 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Design concepts for <span class="key-term">ductwork</span> distribution systems, e.g., equal velocity, equal friction, and static regain are covered in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or computerized methods.</p>

        <p>In general, good ductwork designs:</p>
        <ul>
            <li>are reasonably symmetrical</li>
            <li>have the minimum number of offsets and turns</li>
            <li>reduce in size as the flow decreases</li>
            <li>are equipped with <span class="key-term">balancing dampers</span> to control non-plenum divergences or convergences of flow</li>
            <li>have balancing dampers, but do not depend solely on them to regulate flow</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Ductwork（）</strong> HVAC 「」，。（Good Ductwork Design）：</p>
            <ol>
                <li><strong></strong>：，、</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong>（Balancing Damper）</strong>：</li>
                <li><strong></strong>：，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，；，。：、、，——。</p>
            <p>HVAC ——<strong>Balancing Damper（）</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ASHRAE ：</p>
            <ul>
                <li><strong>Equal Velocity（）</strong>：，</li>
                <li><strong>Equal Friction（）</strong>：，</li>
                <li><strong>Static Regain（）</strong>：，</li>
            </ul>
            <p> HVAC ——ISPE 「appropriately qualified」， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？</li>
                <li> 10  CDMO ，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5 HVAC Controls and Monitoring -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls and Monitoring（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.1 Introduction</h3>
        <p>This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the environments that they provide. The section also provides guidance on the points to consider when designing a new system or reviewing an existing installation.</p>

        <p>Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use system such as a <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span>) will also act as the quality 'system of record' to provide alarm functionality, operator response management, and electronic data records proving that critical environments are maintained within specified limits. This system also can capture data from critical HVAC equipment, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>

        <p>A common alternative approach is to employ an independent system for alarming and managing critical data, such as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance information required to manage a facility.</p>

        <p>A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. The maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully undertaken and is not preferred.</p>

        <p>In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less expensive to qualify, but may be more costly to maintain.</p>

        <p>Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected by a separate standalone process computer (e.g., DCS or PLC), instead of 'validating' a BMS for process HVAC recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to deal with non-critical data and control.</p>

        <p>Using a common device has the advantage of common data being provided to both systems with one device to calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor calibration/location. See the GAMP Forum position paper on use of BMS systems in Pharmaceutical Engineering (Reference 16, Appendix 12).</p>

        <p>BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. Commissioning and qualification plans for testing the system in association with HVAC systems should be designed to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This approach to verifying systems in the manufacturing domain is based on a <span class="key-term">functional-level assessment of risk</span>.</p>

        <p>If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for specific common attributes, such as <span class="key-term">data integrity</span>, may need to be tested to a higher standard.</p>

        <p>Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP commissioning and qualification plan.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：BMS </h4>
            <p>HVAC ：<strong>BMS（Building Management System，）？</strong></p>
            <p>：</p>
            <ul>
                <li><strong> A：BMS </strong>—— +  + 。， BMS  GAMP （Validation）</li>
                <li><strong> B：BMS ，</strong>—— DCS、PLC  Data Logger 。BMS  Commissioning（），</li>
            </ul>
            <p>ISPE <strong>（Common Device）</strong>，。</p>
        </div>

        <div class="analogy-box">
            <h4>：BMS </h4>
            <p>BMS ——、、、。：「」，——，。</p>
            <p> ISPE ：<strong>（Critical）（Non-Critical）</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：Data Integrity </h4>
            <p>，，<strong>Data Integrity（）</strong>：</p>
            <ul>
                <li>ALCOA+ ：Attributable, Legible, Contemporaneous, Original, Accurate</li>
                <li> 21 CFR Part 11  EU GMP Annex 11</li>
                <li> BMS ，，</li>
            </ul>
            <p> FDA  EMA ——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 A： BMS
  BMS →  +  +  →  GAMP 
  ：、
  ：、

 B：
  BMS →  + （GEP ）
  DCS/PLC →  + （GMP ）
  ：、
  ：

 C：（ISPE ）
   →  BMS + DCS
  BMS： + 
  DCS： + 
  、、</pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO ， 15 。 A（BMS ）， BMS 、、 CSV（Computer System Validation）， 30-40%。 C（）， DCS ，BMS  GEP 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> BMS  HVAC ， HVAC  GMP ，？</li>
                <li>「」（ BMS、 DCS）？ISPE ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.2 Controls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-852">8.5.2 Controls（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Many types of equipment can be used to monitor and control an HVAC system, each with advantages and disadvantages. Three of the more common are:</p>
        <ol>
            <li>Single Loop Controls</li>
            <li>DDC/BMS</li>
            <li>DCS with Intelligent Field Devices</li>
        </ol>

        <h3>8.5.2.1 Single Loop Controls</h3>
        <p>A traditional basic system may use packaged stand-alone controllers ranging from 'proportional' only (such as a thermostat) to <span class="key-term">Proportional and Integral (PI)</span> or <span class="key-term">Proportional Integral and Derivative (PID)</span> electronic controls for each of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The controller also may provide alarms and send data to a central data collection system.</p>
        <p>This option usually has low purchase and installation costs. Control panels in a large installation can be standardized and complete panels can be held as spares.</p>
        <p>As the controller is not able to monitor or analyze the system performance trends or component performance significantly; however, this type of controller is usually used in simple systems or where local technology cannot support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.</p>

        <h3>8.5.2.2 Direct Digital Control/Building Management System</h3>
        <p>The most common monitoring/control system found in the HVAC industry is the <span class="key-term">DDC/BMS (BAS)</span>; a proprietary packaged system typically comprised of a number of local independent controllers and accessories panels, field panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or other building systems (e.g., fire, security, and lighting).</p>
        <p>The field panels are connected by a network to one or several "supervisors." These are computer terminals that allow a user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.</p>
        <p>This type of system is more expensive, but allows HVAC system performance to be monitored remotely with adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to qualify BMS/BAS systems for pharmaceutical HVAC applications.</p>

        <h3>8.5.2.3 Distributed Control System with Intelligent Field Devices</h3>
        <p>DCSs are similar to those used for process control. These may employ advanced features, such as redundant processors and "intelligent" components (sensors and valves) connected via networks to the control system (e.g., "Fieldbus," profibus, arcnet, and Echelon).</p>
        <p>There are a number of industry standard communication protocols.</p>
        <p>The software is held within the control system that communicates with the devices; devices can self diagnose faults. Automated components also can self-calibrate to the control signals.</p>
        <p>This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers are self-checking. The cost typically limits the use of this type of system to process operations, but this may change as the costs reduce.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Single Loop Control</strong> = ——，、。，。</p>
            <p><strong>DDC/BMS</strong> = ——，（），。</p>
            <p><strong>DCS + </strong> = ——「」，、，。。</p>
        </div>

        <div class="note-box">
            <h4>：DDC/BMS </h4>
            <p>，DDC/BMS ：</p>
            <ul>
                <li></li>
                <li> HVAC </li>
                <li></li>
                <li>、、</li>
            </ul>
            <p><strong>PID </strong> HVAC ——Proportional（）、Integral（）、Derivative（）。 PI ， PID。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO（5 ），。？？</li>
                <li>DCS 「」，（Calibration Management）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.3 Actuation Methods -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are two common means of actuating control components:</p>
        <ol>
            <li>electric motors</li>
            <li>pneumatic actuators</li>
        </ol>

        <h3>8.5.3.1 Electric Actuators</h3>
        <p><span class="key-term">Electric actuators</span> vary in sophistication from small low voltage motors controlled by low resolution positioning circuits to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.</p>

        <h3>8.5.3.2 Pneumatic Actuators</h3>
        <p><span class="key-term">Pneumatic actuators</span> use compressed air as the motive force for actuation, instead of electricity. These are prevalent in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing control loops, such as airflow control for <span class="key-term">Variable Air Volume (VAV)</span> laboratories. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations. Typical applications would include active pressure control.</p>

        <p>For further information on actuators and the control of liquids, see Appendix 9.</p>

        <p>For HVAC applications, response time of controls may not be critical, as the response time of the overall system is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires <span class="key-term">dynamic control of room pressure</span>; however, actuators for pressure control may require response times in the range of seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>： vs.  vs. </h4>
            <p><strong></strong>——，，。。</p>
            <p><strong></strong>——「」，。。</p>
            <p>？，——，，，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <ul>
                <li>、——</li>
                <li><strong>（DP）</strong>——</li>
                <li><strong></strong></li>
                <li>——</li>
            </ul>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>VFD（Variable Frequency Drive，）「」，？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>： vs. </h4>
            <p><strong>Actuator（）</strong>——/（Damper）（Control Valve）。</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.5.4 Critical Parameter Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually are more reliable, more robust, but more expensive.</p>

        <p>For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, accuracy is not as important as repeatability, e.g., measuring a system's flow rate in order to maintain constant flow using a variable speed fan.</p>

        <p>Three point calibration may be required, but single point calibration may be justifiable.</p>

        <p>Commonly monitored environmental parameters include:</p>
        <ul>
            <li><span class="key-term">airflow</span> (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)</li>
            <li><span class="key-term">DP between rooms</span> (affects the migration of contaminants into a room from adjoining spaces)</li>
            <li><span class="key-term">temperature</span> (may affect exposed product quality)</li>
            <li><span class="key-term">RH</span> (may affect exposed product quality)</li>
        </ul>

        <h3>8.5.4.1 Airflow Measurement</h3>
        <p>Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply airflow in a system to:</p>
        <ul>
            <li>offset flow decay because of an increasing pressure drop in air filters</li>
            <li>offset changes in variable exhausts (known as <span class="key-term">"airflow tracking"</span>)</li>
        </ul>

        <p>For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room pressure are controlled.</p>

        <p>Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the non-uniform nature of velocities within the duct.</p>

        <p><span class="key-term">Pitot tubes</span> commonly are used for this purpose. Pitot tubes normally employ small holes facing upstream to sense total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow measurements have a limited turndown capability, because of the square-root calculation of flow.</p>

        <p>A similar grid system uses a <span class="key-term">hot wire anemometer</span>. Anemometers indicate velocity, but are more properly considered a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.</p>

        <p>The <span class="key-term">vortex shedding flowmeter</span> also is a linear response device that is employed in airflow measuring arrays. This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly related to the flowrate.</p>

        <p>To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed too close to elbows, fan outlets, or other direction changes, will not help to improve accuracy.</p>

        <p><span class="key-term">Fan venturi meters</span> (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the fan/AHU, simplifying installation.</p>

        <p>The principal function of the grid is to maintain the desired conditions determined during system commissioning, whether reading actual flow or not, rather than to obtain an accurate reading.</p>

        <p>For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in commissioning, as they tend to have an averaging effect over the sample area compared to the spot reading from the hot wire unit.</p>

        <h3>8.5.4.2 Airflow Control</h3>
        <p>The most common form of airflow control is the <span class="key-term">damper</span>, which can be manually adjusted or actuated, and can use a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge damper, an inlet damper (or "guide vanes"), or <span class="key-term">variable frequency motor speed control</span>. <span class="key-term">VFDs</span> have become an accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper wastes energy and is not recommended.</p>

        <p>Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic 'bladder' damper, which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These provide more linear control with better pressure recovery and turndown.</p>

        <p>A <span class="key-term">variable orifice</span>, also called a <span class="key-term">venturi damper</span>, may provide better control. A venturi orifice commonly is used for laboratory hood flow control and room pressure control.</p>

        <h3>8.5.4.3 Fluid Control Valves</h3>
        <p>The correct selection of a fluid (liquids, compressed air, or steam) <span class="key-term">control valve</span> is critical for good system performance, together with tuning of the control loop.</p>
        <p>There are two types of control valve:</p>
        <ol>
            <li>the <span class="key-term">three port valve</span>, which can be used as a mixing or diverting valve to supply the controlled equipment</li>
            <li>the <span class="key-term">two port valve</span>, which directly controls flow to the equipment</li>
        </ol>
        <p>For further information on control valves, see Appendix 9.</p>

        <h3>8.5.4.4 DP</h3>
        <p>There are three applications for the measurement of DP:</p>
        <ol>
            <li>the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)</li>
            <li>the use of a pressure switch to detect:
                <ul>
                    <li>flow failure of a fan (usually not necessary if the system has flow monitoring)</li>
                    <li>detection of high pressure across a filter or filter set to provide an indication that the filters require changing (not necessary unless filters load quickly)</li>
                </ul>
            </li>
            <li>The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor system can provide an alarm.</li>
        </ol>

        <p>There are several options for DP sensing and indication:</p>
        <ul>
            <li>The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter or from the inside of an isolator to its room.</li>
            <li>A basic instrument is the <span class="key-term">Magnehelic gauge</span>: a robust device that measures the deflection of a metal diaphragm due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable electrical contact switch (high and low alarm, the Photohelic gauge) or a variable output. Mounting position affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red quadrants.</li>
            <li>A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of airflow indicator. This type of unit is very simple and does not require calibration, but has the disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)</li>
        </ul>

        <p>Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers can be used. These are available with or without indicator readouts to allow operators to see the measured value. The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output is commonly 4-20 mA.</p>

        <p>When specifying DP units, the operating pressure range should be considered and the device should be sufficiently robust to handle the occasional pressure spike.</p>

        <p>Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>Airflow（）</strong>：「」「」</li>
                <li><strong>DP（）</strong>：</li>
                <li><strong>Temperature（）</strong>：</li>
                <li><strong>RH（）</strong>：（）</li>
            </ul>
            <p> ISPE ：「may affect」——。。</p>
        </div>

        <div class="concept-box">
            <h4>： vs. </h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>Accuracy（）</strong>：——</li>
                <li><strong>Repeatability（）</strong>：——（VFD），</li>
            </ul>
            <p>：（Three Point Calibration），（Single Point Calibration）。</p>
        </div>

        <div class="note-box">
            <h4>：（Damper）</h4>
            <p>（Damper）：</p>
            <ul>
                <li><strong>Single Blade（）</strong>：，/</li>
                <li><strong>Parallel Blade（）</strong>：，</li>
                <li><strong>Opposed Blade（）</strong>：，</li>
                <li><strong>Pneumatic Bladder Damper（）</strong>：，</li>
                <li><strong>Venturi Damper（）</strong>：，，</li>
            </ul>
            <p>ISPE ：<strong>（Discharge Damper），。</strong> VFD（Variable Frequency Drive，）。</p>
        </div>

        <div class="analogy-box">
            <h4>： vs. VFD  vs. </h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>：，——</li>
                <li><strong>（VFD ）</strong>：，——</li>
            </ul>
            <p>VFD ——（Fan Affinity Law）， 20%  50% ！</p>
        </div>

        <div class="formula-box">
            <h4>： Fan Affinity Laws</h4>
            <pre>
 Q ∝ N        （）
 P ∝ N²       （）
 W ∝ N³       （）

：
   100%  80%
   = 80%
   = 0.8³ = 51.2%（ 49% ！）</pre>
        </div>

        <div class="concept-box">
            <h4>：</h4>
            <p>（DP），：</p>
            <ul>
                <li><strong>Inclined Manometer（）</strong>：，</li>
                <li><strong>Magnehelic Gauge</strong>：，。（），</li>
                <li><strong>Colored Ball Indicator（）</strong>：，，</li>
                <li><strong>Electronic Pressure Transducer（）</strong>：（+/- 1.25 Pa），4-20 mA </li>
            </ul>
            <p>：，。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」「」？？</li>
                <li>（Grade A/B）， Magnehelic Gauge  Electronic Pressure Transducer？？</li>
                <li>， 5 、 3 ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.4.5 Temperature Sensor & 8.5.4.6 Humidity Sensor -->
<!-- ============================================================ -->
<div class="section-title">8.5.4.5-8.5.4.6 Temperature &amp; Humidity Sensors（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.4.5 Temperature Sensor</h3>
        <p>The <span class="key-term">Resistance Temperature Device (RTD)</span> is an industrial sensor used to monitor temperature. 100-Ohm RTDs are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the field and should be replaced if found to be out of specification.</p>

        <h3>8.5.4.6 Humidity Sensor</h3>
        <p>RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room's absolute humidity or dew point. For example, in a system used to supply multiple areas, each room's supply duct has a local temperature control re-heater, and the HVAC control system would "reset" the supply temperatures to be able to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in the AHU by reading the average RH in the return duct before it enters the AHU.</p>

        <p>The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may have lower accuracy. Semiannual or more frequent calibration may be justified.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>RTD（Resistance Temperature Device，）</strong> HVAC ：</p>
            <ul>
                <li><strong>100-Ohm RTD（Pt100）</strong>：， +/- 0.1°C，（Transmitter）</li>
                <li><strong>1000-Ohm RTD（Pt1000）</strong>：，， HVAC </li>
                <li><strong>Thermocouple（）</strong>：，</li>
            </ul>
            <p>：<strong></strong>——。。</p>
        </div>

        <div class="note-box">
            <h4>：RH 「」</h4>
            <p>ISPE ：</p>
            <ul>
                <li> AHU ，（Re-heater）</li>
                <li> RH  AHU ， RH——</li>
                <li><strong>： AHU （Dew Point / Absolute Humidity）</strong>， RH</li>
                <li></li>
            </ul>
            <p> CDMO ——， AHU 。</p>
        </div>

        <div class="analogy-box">
            <h4>：RH vs.  vs. </h4>
            <p><strong>（RH）</strong>「」——， RH ， RH 。。</p>
            <p><strong>（Dew Point）</strong>「」——，。，。</p>
            <p> AHU 「」「RH」，——、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>RH  +/- 2%， RH （ 30-65% RH）？？</li>
                <li> ISPE ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.5 Setpoints -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Controls setpoints</span> should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Setpoint）。<strong></strong>：</p>
            <ul>
                <li><strong>Drift（）</strong>：</li>
                <li><strong>Hysteresis（）</strong>：</li>
                <li><strong>Accuracy（）</strong>：</li>
            </ul>
            <p>（、），——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
：18-25°C
：+/- 0.5°C
：+/- 0.3°C
：+/- 0.8°C

：18.8 - 24.2°C
：21.5°C（）
：19.0°C（）/ 24.0°C（）</pre>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6 Monitoring of Critical HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters（ HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.6.1 Critical HVAC Parameters</h3>
        <p>Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed processes and processes with clean environments maintained inside product containers or equipment may see little or no impact from HVAC systems, unless normal operations require opening the process or changing process connections.</p>

        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).</p>

        <p>This approach provides the quality unit with a record from a validated system of room conditions during process operations, without the need for a formal change control process for the HVAC control system (an engineering change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it may include only some set points and some hardware in the system).</p>

        <p>Main factors to consider for a monitoring system:</p>
        <ul>
            <li>accuracy and repeatability required</li>
            <li>long term stability and failure modes</li>
            <li>sensor location/locations</li>
            <li>alarm requirements</li>
            <li>record requirements</li>
            <li>ease of maintenance and calibration</li>
        </ul>

        <h3>8.5.6.2 Accuracy Required</h3>
        <p>The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing maximum latitude for the control system.</p>
        <p>For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits should be set between 20°C and 23°C.</p>

        <h3>8.5.6.3 Long Term Stability and Failure Modes</h3>
        <p>Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies should be based on manufacturers' recommendations.</p>
        <p>Failure modes should be considered by system designers:</p>
        <ul>
            <li>If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
                <ul><li>Generally, an unusual reading should trigger an alarm.</li></ul>
            </li>
            <li>If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
                <ul><li>A failure mode should be chosen that is safest for the product and personnel and maximizes the probability of detection of the failure.</li></ul>
            </li>
        </ul>

        <h3>8.5.6.4 Sensor Location – General</h3>
        <p>The following should be considered when selecting where to mount a sensor:</p>
        <ul>
            <li>Instrument should be mounted to be easily accessible and easy to calibrate and replace. Local indicators should not be obscured.</li>
            <li>Local cleaning required should be considered in the instrument specification and mounting.</li>
            <li>Pneumatic control lines should be kept as short as possible.</li>
            <li>Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the influence of unconditioned air.</li>
            <li>Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid calibration problems and exposure to personnel.</li>
            <li>Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).</li>
            <li>Potential interference to electronic devices from nearby electrical devices, especially motors should be considered.</li>
        </ul>

        <h3>8.5.6.5 Temperature and Relative Humidity Sensor Locations</h3>
        <p>Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity (typically RH) sensors (see Appendix 11).</p>
        <p>Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.</p>
        <p>An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating range.</p>
        <p>It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding sensor location can be verified during commissioning.</p>
        <p>If there are significant heat or humidity sources, the local conditions near the source will be different.</p>
        <p>When considering sensor locations, the process in regard to the product should be considered. For example, for a typical tablet compression room:</p>
        <ul>
            <li>The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the moisture content (dew point) is the same throughout the room.</li>
            <li>Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may need to be high to keep the room air temperature variation within product limits. The difference between the temperature at the product and the temperature as indicated on the room temperature sensor can be "mapped" during performance qualification, if, potentially, the temperature is critical.</li>
            <li>The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during commissioning) the offset in temperature between the sensor and the area near the hopper.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：<strong>HVAC ，。</strong></p>
            <ul>
                <li>（Closed Process）：HVAC </li>
                <li>（Open Process）：、、</li>
                <li>：HVAC </li>
            </ul>
            <p> ICH Q9 Quality Risk Management（）——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
ISPE （）：
  ：18-25°C（ = 7°C）

  （+/- 0.5°C）：
     = 18.5 - 24.5°C
     = 6°C（86% ）

  （+/- 2°C）：
     = 20 - 23°C
     = 3°C（43% ）

：，
，！</pre>
        </div>

        <div class="note-box">
            <h4>：——</h4>
            <p>ISPE ：</p>
            <ol>
                <li><strong></strong>：（Fail-to-Alarm）</li>
                <li><strong></strong>：
                    <ul>
                        <li>Fail Open（）：——</li>
                        <li>Fail Closed（）：——</li>
                        <li>Fail in Last Position（）：</li>
                    </ul>
                </li>
            </ol>
            <p>：<strong> &gt;  CQA &gt; </strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>（well-mixed air，）</li>
                <li><strong></strong>（accessible for calibration，）</li>
                <li><strong></strong>（electromagnetic interference，）</li>
                <li><strong></strong>——（unconditioned air ingress）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE （Tablet Compression Room）：</p>
            <ul>
                <li>——</li>
                <li>（Feed Hopper）——</li>
                <li>（Collection Bin） RH </li>
                <li>：， Commissioning （Offset Mapping）</li>
            </ul>
            <p>「」——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（Isolator），HVAC ？？</li>
                <li>（Exhaust Damper）， Fail Open  Fail Closed？？</li>
                <li> Commissioning  Offset Mapping ？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6.6-8.5.6.8 Alarm & Record Requirements -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.6-8.5.6.8 Alarm &amp; Record Requirements（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.6.6 Alarm Requirements</h3>
        <p>Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider noise levels during operations and locations of personnel.</p>

        <p>It is considered good practice to set the <span class="key-term">action alarm</span> at the extreme acceptance conditions and have an engineering <span class="key-term">"alert" alarm</span> at conditions just outside the normal (observed) operating range to alert engineering personnel of a potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as possible, so that steps may be taken to prevent an action alarm.</p>

        <h3>Alarm Time Delays</h3>
        <p>Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have <span class="key-term">time delays</span>, particularly where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay should be sufficient to permit normal passage through a door and be verified during commissioning by particle counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable delay to permit passage through an open door.</p>

        <h3>Time Weighted Averaging</h3>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is capable of smoothing out signal noise without missing significant failure events.</p>

        <h3>8.5.6.7 Alarm Response</h3>
        <p>The desired response to an alarm state should be considered.</p>
        <p>An <span class="key-term">alert alarm</span> should provide early warning to facility engineering personnel of an unusual state requiring attention or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process (acceptance criteria).</p>
        <p><span class="key-term">Action alarms</span> for a variable may indicate that operating conditions have exceeded the specified acceptance criteria and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the appropriate business and quality unit.</p>
        <p>This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and Appendix 2).</p>

        <p>The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance criteria limits. However, there should be a written course of action defined for each action alarm:</p>
        <ul>
            <li>Who sees it?</li>
            <li>Who responds to it?</li>
            <li>Where is it recorded?</li>
            <li>What action will be taken?</li>
            <li>Where the information on the action will be stored?</li>
        </ul>
        <p>If no action is needed, justification for the action alarm may be questionable.</p>

        <h3>8.5.6.8 Record Requirements</h3>
        <p>The frequency of data collection is dependent on the parameter being measured.</p>
        <p>There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters &lt;1118&gt;) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for transport of product a more rapid response time of 5 minutes may be required.</p>
        <p>In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a validated time.</p>
        <p>It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch record sheet.</p>
        <p>It may be preferable to have an actual record of measured values.</p>
        <p>Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard deviation.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Alert Alarm</strong> = 「」——，。，。</p>
            <p><strong>Action Alarm</strong> = ——。，，。</p>
            <p>ISPE ：<strong> Action Alarm ， Action Alarm </strong>——？</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（DP）：</p>
            <ul>
                <li>，——，「」（Nuisance Alarm）</li>
                <li><strong></strong>：DP 「」（ &gt; 0）。（DP = 0），</li>
                <li><strong></strong>：DP  = 0，，</li>
                <li> Commissioning ——</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>：Action Alarm  W</h4>
            <p> Action Alarm ，：</p>
            <ol>
                <li><strong>Who sees it?</strong>——？（、？）</li>
                <li><strong>Who responds to it?</strong>——？（ QA ？）</li>
                <li><strong>Where is it recorded?</strong>——？（BMS 、？）</li>
                <li><strong>What action will be taken?</strong>——？（、、？）</li>
                <li><strong>Where is the information stored?</strong>——？（CAPA ？）</li>
            </ol>
            <p> W  FDA —— SOP ， 483 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade B ， 30 。 Commissioning ？</li>
                <li>「noisy」 Rolling Time Weighted Average —— 4-10 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Alert Alarm vs. Action Alarm</h4>
            <p>ISPE ， HVAC ：</p>
            <p>「」——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <p>、（、、、）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.6.9 Airborne Particle Monitoring -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.9 Airborne Particle Monitoring（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states "Regular monitoring should be performed during each production shift."</p>

        <p>EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:</p>
        <div class="quote-box">
            "A continuous measurement system should be used for monitoring the concentration of particles in the grade A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas."
        </div>

        <p>These requirements have been interpreted as requiring a minimum of one test per day (during the periods that production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.</p>

        <p>The version of EU GMP Volume 4 Annex 1 that came into force on 1 March 2009 gives much more specific information – it states that "for Grade A zones, a minimum sample of 1 m3 should be taken per sample location" (it defines Grade A as ISO 4.8 as dictated by the limit for particles &gt;= 5.0 um, and allows the use of ISO14644-1 to determine the number of sample locations).</p>

        <div class="quote-box">
            "Portable counters with a short length of sample tubing should be used for classification purposes because of the relatively high rate of precipitation of particles &gt;= 5.0 um in remote sampling systems with long lengths of tubing."
        </div>

        <div class="quote-box">
            "For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, including equipment assembly, except where justified by contaminants in the process that would damage the particle counter..."
        </div>

        <p>The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take between 20 and 35 minutes depending on the sampling rate of the equipment being used.</p>

        <p>ISO 14644 (Reference 3, Appendix 12) provides the following guidance:</p>
        <div class="quote-box">
            This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean air device. The sample volume must be based on the class limit of the largest considered particle size. When considering &gt;= 5 micron particle size, this would require a sample volume of approximately 0.7 m3. The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has continuous particle monitoring installed should be re-qualified at least every 24 months.
        </div>

        <p>Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control.</p>

        <p>There are three methods that can be used to obtain continuous data:</p>
        <ol>
            <li>a manifold system</li>
            <li>individual particle counters</li>
            <li>a combination of a manifold system and individual particle counters</li>
        </ol>

        <h3>Description of Continuous Monitoring Systems</h3>
        <h3>Manifold System</h3>
        <p>Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical (or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. Manufacturers should be consulted before designing a real-time particle monitoring system.</p>

        <h3>Individual Particle Counters</h3>
        <p>A particle counter should be used for each location; networked electronically to a data acquisition and evaluation system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the sampling frequency. It is likely to be the most expensive option.</p>

        <h3>Combination System</h3>
        <p>A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and manifold system sampling for less critical locations.</p>

        <h3>Considerations</h3>
        <p>The following should be considered when selecting a system for a specific application:</p>
        <ul>
            <li>the selection of sample locations, using a risk-based approach to assess the process</li>
            <li>The effect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a requirement.</li>
            <li>The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. Static charges also can lead to intermittent "clump" release of particles, creating false readings.</li>
            <li>the smoothness and long radius of bends in the sample tubing installation</li>
            <li>the maintenance of appropriate turbulent transport velocities in sample tubing</li>
            <li>the sampling frequency at each location</li>
            <li>the sample time at each location and the potential to detect contaminant release from an operator intervention or other contamination event</li>
            <li>when manifold systems are used, the adverse effect of no-flow conditions that may occur between sample acquisitions at the same location</li>
        </ul>

        <h3>Sample Locations</h3>
        <p>ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as near the product where the operator can interfere with protective air flow patterns).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Manifold System</strong> = ，。——，。</p>
            <p><strong>Individual Counters</strong> = ，24/7 。——。</p>
            <p><strong>Combination</strong> = （Grade A），（Grade C/D）。。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：</p>
            <ul>
                <li><strong>Particle Loss（）</strong>：，——5 μm  50%</li>
                <li><strong>Static Charge（）</strong>：，「」，「」</li>
                <li><strong>No-Flow Condition（）</strong>：，</li>
                <li><strong></strong>：、、</li>
            </ul>
            <p>EU GMP Annex 1 ——。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO 。Grade A  4 （、、、）。：</p>
            <ul>
                <li><strong> A</strong>：4  ——  $200K，</li>
                <li><strong> B</strong>：1  ——  $80K， EU Annex 1  Grade A </li>
                <li><strong></strong>：Grade A （ EU GMP ），Grade B </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>EU GMP Annex 1  Grade A 「」，——？</li>
                <li>ISO 14644  ISO 5  24 。（6 ） 4 。？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <p>：<strong> Grade A/B </strong>。：(1) ，(2) （ ISO 14644  ISO 5  24 ）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.7 Equipment Monitoring/Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:</p>
        <ul>
            <li>the control contactor can be wired so that an alarm is given if the unit goes into overload</li>
            <li>the motor current can be monitored</li>
            <li>the motor temperature can be monitored</li>
            <li>vibration or acoustic output may be monitored</li>
            <li>the airflow from the fan can be monitored using an in-duct device or an in-fan device</li>
        </ul>

        <p>The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces (e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use points.</p>

        <p>Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting data to a base station for monitoring.</p>

        <p>Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:</p>
        <ul>
            <li>supply duct pressure (to permit energy setback)</li>
            <li>damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)</li>
            <li>Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual pressure drop indication</li>
            <li>cooling coil leaving air temperature (may be reset upward when humidity is satisfied)</li>
            <li>return static pressure</li>
            <li>casing high and low pressure safeties</li>
            <li>freezestat, firestat and smoke detector safeties</li>
            <li>coil entering and leaving temperature</li>
            <li>coil pressure drop (where bypass dampers are employed)</li>
            <li>outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)</li>
            <li>outside air quantity</li>
            <li>outside air enthalpy (temperature and RH)</li>
            <li>mixed air temperature</li>
            <li>exhaust air volume</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <ul>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——</li>
                <li><strong></strong> = ——，</li>
            </ul>
            <p>：，+。</p>
        </div>

        <div class="note-box">
            <h4>：GEP </h4>
            <p>ISPE  14 ， GMP ， <strong>GEP（Good Engineering Practice）</strong>，（Lowest Life Cycle Cost）。：</p>
            <ul>
                <li><strong>（Damper Actuator Position）</strong>：，</li>
                <li><strong>（Filter Pressure Drop）</strong>：，</li>
                <li><strong>（Rate of Rise）</strong>：</li>
                <li><strong></strong>：，（Energy Setback）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO （Preventive Maintenance）。 BMS ，：</p>
            <ul>
                <li> 2-4 ，</li>
                <li>，（，）</li>
                <li> $50K-$100K </li>
            </ul>
            <p>（Wireless Accelerometer）， retrofit 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「，」？？</li>
                <li>（Damper Actuator Position）？。</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：<strong>，</strong>。「」，「」。。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong></strong>：GMP ，；； HEPA ，</li>
        <li><strong></strong>：Release &amp; Dilution（）→ Capture at Source（，LEV）→ Containment &amp; Exhaust（，）</li>
        <li><strong></strong>：、、、</li>
        <li><strong></strong>：BMS （）；DDC/BMS ；</li>
        <li><strong></strong>：（），（）；VFD （）</li>
        <li><strong></strong>：Pitot Tube（）、Hot Wire Anemometer（）、Fan Venturi Meter（AHU ）</li>
        <li><strong></strong>：Opposed Blade 、Venturi Damper 、Discharge Damper </li>
        <li><strong></strong>：Magnehelic ；（+/- 1.25 Pa）</li>
        <li><strong></strong>：Alert Alarm（）+ Action Alarm（）；； Action Alarm  W </li>
        <li><strong></strong>： Grade A/B ；Grade A ；、、</li>
        <li><strong></strong>：；+；GEP  14 </li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 8: App 3: Psychrometrics ========== -->
    <section class="chapter-section" id="sec8">
        <div class="chapter-divider">
            <div class="chapter-badge">8</div>
            <div class="chapter-info">
                <h2>Chapter 8: App 3: Psychrometrics</h2>
                <p>3： | p199-p208</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p199 - p208</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Psychrometric Chart（），</li>
        <li>：Dry Bulb Temperature（）、Wet Bulb Temperature（）、Dew Point Temperature（）</li>
        <li>（Measurable Properties）（Calculable Properties）， HVAC </li>
        <li> Relative Humidity（）、Enthalpy（）、Humidity Ratio（）、Specific Volume（）、Vapor Pressure（）</li>
        <li>（Eight Fundamental Vectors） HVAC </li>
        <li> System Mapping（），</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 9.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-1">9.1 Introduction（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section augments the discussion on <span class="key-term">psychrometrics</span> in Appendix 1, see Figure 9.1.</p>

        <p><strong>Figure 9.1: A Typical Psychrometric Chart (SI units)</strong></p>

        <div style="overflow-x:auto;">
        </div>
        <p style="text-align:center; font-size:0.85rem; color:#4a5568;">Table 9.1: Psychrometric Terminologies</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Psychrometrics（）</h4>
            <p><strong>Psychrometrics（）</strong>。 HVAC ，。</p>
            <p>（Psychrometric Chart）「」。，——、、。</p>
            <p>Table 9.1 ：</p>
            <ul>
                <li><strong>（Measurable）</strong>：——、，， RH，</li>
                <li><strong>（Calculable）</strong>：——、、、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。、、，「」（）、「」（）、「」（）。，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，——：</p>
            <ul>
                <li><strong>AHU </strong>：、，、</li>
                <li><strong></strong>：、，</li>
                <li><strong>GMP </strong>：（ 18-25°C）（ 30-65% RH），</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？「」（State Postulate）？</li>
                <li>Table 9.1 ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.2 Dry-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-2">9.2 Dry-Bulb Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Dry bulb temperature</span> can be read with an ordinary thermometer, RTD, or temperature sensor that has no moisture on its surface. The process of changing the dry bulb temperature is referred to as "<span class="key-term">sensible heating</span>" or "<span class="key-term">sensible cooling</span>."</p>

        <p><strong>Symbol:</strong> t<sub>DB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 70°F<sub>DB</sub> (21°C<sub>DB</sub>)</p>

        <p>The dry bulb temperature of the air is represented as <span class="key-term">vertical lines</span>, increasing in temperature from left to right on the psychrometric chart, Figure 9.2.</p>

        <p><strong>Figure 9.2: Dry Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Dry Bulb Temperature（）</h4>
            <p><strong>Dry Bulb Temperature（，t<sub>DB</sub>）</strong>「」——（RTD ）。「」，「」。</p>
            <p>： <strong>Sensible Heating（）</strong> <strong>Sensible Cooling（）</strong>。「」「（）」——。，「」（Latent Heat），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> App 。「 30°C」，。， 30°C，？——，。</p>
        </div>

        <div class="note-box">
            <h4> Figure Analysis</h4>
            <p><strong>Figure 9.2</strong> ：</p>
            <ul>
                <li><strong></strong>，</li>
                <li></li>
                <li>，，（）</li>
                <li>（），——「」</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p>（Sensible Heat Load）：</p>
            <pre>
Q_sensible = m x c_p x (t_DB2 - t_DB1)

：
  Q =  (kW  BTU/hr)
  m =  (kg/s  lb/hr)
  c_p =  ≈ 1.006 kJ/(kg·K)
  t_DB =  (°C  °F)
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，，？？</li>
                <li> 18-25°C？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.3 Wet-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-3">9.3 Wet-Bulb Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Wet bulb temperature</span> is indicated by an ordinary thermometer having its sensor (bulb) covered with a sleeve wetted with (distilled) water in rapidly moving air, measuring the reading as the water evaporates. Evaporation removes heat from the thermometer bulb, cooling the thermometer in proportion to the amount of evaporation. This cooling lowers the temperature of the "wet bulb" thermometer. How much the wetted sleeve cools depends on the rate at which the water on the wick evaporates, which depends on the dry bulb temperature of the air and the moisture content of the air. If the air is very dry, the water on the wet bulb wick evaporates very quickly and the temperature drops sharply. If the air already contains a lot of moisture, very little moisture will be able to evaporate from the wick and the temperature will change very little. When the air is saturated with moisture (100% RH), no water will evaporate to cool the thermometer bulb and the <span class="key-term">wet bulb temperature will be the same as the dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> t<sub>WB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 65°F<sub>WB</sub> (18°C<sub>WB</sub>)</p>

        <p>The wet bulb temperature of air is represented as <span class="key-term">downward slanting lines from top-left to bottom-right</span> on the psychrometric chart, Figure 9.3.</p>

        <p><strong>Figure 9.3: Wet Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Wet Bulb Temperature（）</h4>
            <p><strong>Wet Bulb Temperature（，t<sub>WB</sub>）</strong>：，。「」（），。</p>
            <p>：</p>
            <ul>
                <li><strong></strong> →  →  →  → </li>
                <li><strong></strong> →  →  → </li>
                <li><strong>100% RH（）</strong> →  → t<sub>WB</sub> = t<sub>DB</sub></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），，——「」。，，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：。</li>
                <li><strong></strong>：（）（），「」</li>
                <li><strong></strong>：Figure 9.3 。——</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p>， 27-28°C（ASHRAE 0.4% ）。。 CDMO ，，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 35°C， 20°C，？？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.4 Dew-Point Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-4">9.4 Dew-Point Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The temperature at which water vapor leaves the air and collects on cool objects in the form of fine water droplets or bands together and becomes fog is called the <span class="key-term">saturation or dew point (t<sub>DP</sub>) temperature</span>. The higher the amount of moisture in the air; the higher the dew point temperature.</p>

        <p><strong>Symbol:</strong> t<sub>DP</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 62°F<sub>DP</sub> (16°C<sub>DP</sub>)</p>

        <p>Dew point temperature is represented by <span class="key-term">horizontal lines</span> extending across the chart and intersecting the saturation line, the left boundary of the chart (see Figure 9.4).</p>

        <p><strong>Figure 9.4: Saturation/Dew Point Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Dew Point Temperature（）</h4>
            <p><strong>Dew Point（，t<sub>DP</sub>）</strong>。（），，「」，——，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>（ W），</li>
                <li> → </li>
                <li>，（100% RH ）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。，，。（），；（），「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：（、），—— GMP </li>
                <li><strong></strong>：，。</li>
                <li><strong>（Lyophilization）</strong>：， ≤ -40°C </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C / 50% RH，？ 8°C，？</li>
                <li>「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.5 Relative Humidity -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-5">9.5 Relative Humidity (Percent of Saturation)（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">RH</span> is the ratio of the amount of water vapor in the air compared to the maximum amount of water vapor the air can hold at the same dry bulb temperature and pressure, expressed as a percentage. Air's ability to hold moisture increases as the temperature of the air increases. The dry bulb temperature of the air should be defined when using RH, as it is <span class="key-term">relative to a specific dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> RH</p>
        <p><strong>Units:</strong> %</p>
        <p><strong>Example:</strong> 77% RH at 68°F<sub>DB</sub> (77% RH at 20°C<sub>DB</sub>)</p>

        <p>RH is displayed as a series of <span class="key-term">upward curved lines</span> on the psychrometric chart (see Figure 9.5). The uppermost curve that runs from the left axis to left side of the top is <span class="key-term">100% humidity line</span>, representing totally saturated air. The bottom axis (horizontal line) of the chart is the 0% humidity line and represents totally dry air.</p>

        <p><strong>Figure 9.5: Relative Humidity</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Relative Humidity（）</h4>
            <p><strong>Relative Humidity（，RH）</strong><em></em><em></em>，。</p>
            <p>「」——，，RH ：</p>
            <ul>
                <li>30°C  10°C</li>
                <li>，， RH ， RH </li>
                <li>（，RH ）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（） 50%，（） 20%。RH 「」——，。（），（），（RH）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>RH  GMP ：</p>
            <ul>
                <li><strong></strong>： RH  30-65% 。（&lt;30%）；（&gt;65%）</li>
                <li><strong></strong>：（）。 RH 、、</li>
                <li><strong></strong>：RH 。 100% RH（），。 0% RH（）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
RH = (p_wv / p_ws) x 100%

：
  p_wv =  (Pa)
  p_ws =  (Pa)

：20°C  p_ws = 2,338 Pa
     p_wv = 1,169 Pa
     RH = 1,169 / 2,338 x 100% = 50%
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C  RH  55%。 18°C（），RH ？ 65% ？</li>
                <li> ISPE  RH 「」？ 50% RH ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.6 Barometric or Total Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-6">9.6 Barometric or Total Pressure（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
