        <p><span class="key-term">Pressure</span> is the force per unit area exerted by gravity on an air mass. Barometric pressure is measured with a barometer, often filled with mercury. Unless stated otherwise, the properties of moist air/water mixtures represented on a psychrometric chart are those of air at <span class="key-term">standard sea level barometric pressure (29.92 inch Hg or 101.325 kPa)</span>; therefore, there is no scale on the chart for barometric pressure.</p>

        <p><strong>Symbol:</strong> P<sub>BAR</sub></p>
        <p><strong>Units:</strong> inch Hg (Pa)</p>
        <p><strong>Example:</strong> 29.92 inch Hg or 101.3 kPa</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Barometric Pressure（）</h4>
            <p><strong>Barometric Pressure（，P<sub>BAR</sub>）</strong>。 101.325 kPa（760 mmHg  29.92 inch Hg）。</p>
            <p>：<strong></strong>。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。，（101.3 kPa）。，，。——「」。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： 600m （、），，，</li>
                <li><strong></strong>：GMP （ 15 Pa）「」——。（、） GMP </li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  1,500m ，？</li>
                <li>（、）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.7 Specific Enthalpy -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-7">9.7 Specific Enthalpy（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Enthalpy</span> is a measure of both <span class="key-term">latent heat</span> (moisture) and <span class="key-term">sensible heat</span> (dry heat only). Enthalpy difference is used to quantify the total amount of heat energy (BTU or Joules) added to or removed from air in a given HVAC process. When air is hot or contains moisture, the enthalpy value is higher than air that is cold or contains lower quantities of moisture.</p>

        <p><strong>Symbol:</strong> h</p>
        <p><strong>Units:</strong> BTU/lb (kJ/kg) of air</p>
        <p><strong>Example:</strong> 30.02 BTU/lb</p>

        <p>Enthalpy is represented by <span class="key-term">slanted lines</span> that travel from top-left of the psychrometric chart (see Figure 9.6), extending downward to bottom-right of the psychrometric chart to the bottom axis, almost parallel to t<sub>WB</sub> lines.</p>

        <p><strong>Figure 9.6: Enthalpy</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Enthalpy（）</h4>
            <p><strong>Enthalpy（，h）</strong>「」，：</p>
            <ul>
                <li><strong>Sensible Heat（）</strong>：。「」</li>
                <li><strong>Latent Heat（）</strong>：。，（ 2,260 kJ/kg ）</li>
            </ul>
            <p>（Δh） HVAC /。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——（，）（，）。（），「」，（）。 30°C ，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：Q<sub>total</sub> = m × Δh。，</li>
                <li><strong></strong>：，（）。，</li>
                <li><strong></strong>：，——「」</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
h = c_p × t_DB + W × (h_fg + c_pv × t_DB)

（SI ）：
h ≈ 1.006 × t_DB + W × (2,501 + 1.86 × t_DB) kJ/kg

：
  t_DB =  (°C)
  W =  (kg/kg dry air)
  2,501 kJ/kg = 0°C 
  1.006 kJ/(kg·K) = 
  1.86 kJ/(kg·K) = 

：t_DB = 22°C, W = 0.008 kg/kg
h ≈ 1.006×22 + 0.008×(2501+1.86×22)
  ≈ 22.13 + 0.008×2541.9
  ≈ 22.13 + 20.34
  ≈ 42.5 kJ/kg
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，。？</li>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.8 Specific Volume -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-8">9.8 Specific Volume（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Specific volume</span> is the amount of space 1 lb of air occupies at specific atmospheric conditions, expressed as cubic feet per pound of dry air. It is the inverse of density.</p>

        <p>When a cubic foot of air is heated, it will expand to more than a cubic foot of space although its original weight will not change. A cubic foot of the heated air will weigh less than a cubic foot of the original air. Since the heated air weighs less than the original (now cooler) air, the heated air will "rise" higher and the cooler air will "sink" lower.</p>

        <p>When working in altitudes above 2,000 feet (600 m), calculations should be adjusted for specific volume and density. With increasing elevations, the air becomes "thinner" so a <span class="key-term">greater volume of air needs to be moved</span> in order to move the required mass of air needed to meet design criteria.</p>

        <p><strong>Symbol:</strong> v</p>
        <p><strong>Units:</strong> ft³/lb (m³/kg) of dry air</p>
        <p><strong>Example:</strong> 13.61 ft³/lb</p>

        <p>Specific volume is represented as <span class="key-term">steep downward sloping lines</span> traveling from the top of the psychrometric chart, Figure 9.7 to the bottom axis.</p>

        <p><strong>Figure 9.7: Specific Volume</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Specific Volume（）</h4>
            <p><strong>Specific Volume（，v）</strong>，。</p>
            <ul>
                <li> v = 1 /  ρ</li>
                <li>：m³/kg（SI） ft³/lb（IP）</li>
                <li>（20°C, 101.325 kPa）， 0.84 m³/kg</li>
            </ul>
            <p>：</p>
            <ul>
                <li><strong></strong> →  →  →  → </li>
                <li><strong></strong> →  → 「」 → </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。，（），（）。，。 HVAC ，「」（），「」。，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： 600m ，。 2,000m（）， 80%。 20-25%</li>
                <li><strong></strong>：（CMH  CFM）， HVAC 。：<br>
                 =  / </li>
                <li><strong></strong>：，（、）、。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  1,800m。 10,000 CMH，？</li>
                <li>、？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.9 Humidity Ratio -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-9">9.9 Humidity Ratio or Specific Humidity（／）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Humidity ratio</span> is a measurement of the actual amount of water in the air and is independent of the air's temperature. It is measured in either lbs/lbs or in grains/lb dry air. The weight of the moisture in the air is compared to the weight of the air.</p>

        <p><strong>Symbol:</strong> W</p>
        <p><strong>Units:</strong> lbs of water vapor/lbs of dry air or grains/lb (kg<sub>WV</sub>/kg<sub>DA</sub> or grams water/kg dry air)</p>
        <p><strong>Example:</strong> 85 grains/lb or 0.012 lb/lb or 12 g/kg</p>

        <p>Humidity ratio can be read by tracing a horizontal line from an established condition on the psychrometric chart, Figure 9.8 to the charts right edge, where the scale indicates the weight of the moisture in mass/mass. If the scale is expressed in grains of moisture per pound (gr/lb) of air and there is a need to convert the scale to pounds of moisture per pound of air, divide the number of grains by 7,000. If the scale is expressed in pounds of moisture per pound of air and there is a need to convert the scale to grains of moisture per pound of air (or kg/kg), multiply the W number by 7,000.</p>

        <p><strong>Figure 9.8: Humidity Ratio</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Humidity Ratio（）</h4>
            <p><strong>Humidity Ratio（，W）</strong>「」——（）。</p>
            <p>：<strong></strong>。（），W 。 RH ——RH 。</p>
            <p>（IP ）：</p>
            <ul>
                <li>1 pound = 7,000 grains</li>
                <li>85 grains/lb = 85 / 7,000 = 0.012 lb/lb</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> RH 「」，「」。（），。，（ΔW）， RH ——「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： =  × ΔW。</li>
                <li><strong></strong>： =  × ΔW。</li>
                <li><strong></strong>：， Y </li>
                <li><strong></strong>：——，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
（Latent Heat Load）：
Q_latent = m × h_fg × ΔW

：
  m =  (kg/s)
  h_fg =  ≈ 2,501 kJ/kg (at 0°C)
  ΔW =  (kg/kg)

： 5 kg/s， W=0.012  W=0.008
Q_latent = 5 × 2,501 × (0.012 - 0.008)
         = 5 × 2,501 × 0.004
         = 50 kW

：
  1 grain = 1/7000 lb = 0.0648 g
  85 grains/lb ÷ 7,000 = 0.012 lb/lb
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>/，（W），（RH）？</li>
                <li> 35°C / 70% RH（W ≈ 25 g/kg）， 14°C / 95% RH（W ≈ 9.5 g/kg），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.10 Vapor Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-10">9.10 Vapor Pressure（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Water vapor pressure</span> is the pressure exerted by the water vapor molecules in the air/water mixture, the higher the specific humidity the higher the vapor pressure.</p>

        <p><strong>Symbol:</strong> p<sub>WV</sub></p>
        <p><strong>Units:</strong> inches Hg (Pa) or inches Hg</p>
        <p><strong>Example:</strong> 0.5691 inch Hg</p>

        <p>The vapor pressure scale is sometimes found on the right side of the psychrometric chart, Figure 9.9, increasing linearly from the bottom of chart to the top of chart.</p>

        <p><strong>Figure 9.9: Vapor Pressure</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Vapor Pressure（）</h4>
            <p><strong>Vapor Pressure（，p<sub>WV</sub>）</strong>。 Dalton ，：P<sub>BAR</sub> = p<sub>dry air</sub> + p<sub>WV</sub>。</p>
            <p>（W）——，。 RH ：RH = p<sub>WV</sub> / p<sub>WS</sub>（ / ）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。（），（）。「」（），（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <ul>
                <li><strong> RH </strong>： RH 。RH = (p<sub>WV</sub> / p<sub>WS</sub>) × 100%， p<sub>WS</sub> （）</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>： HVAC ，，（W）（RH）。 RH </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 1.2 kPa， 2.4 kPa，？</li>
                <li>？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.11 Eight Fundamental Vectors -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-11">9.11 Eight Fundamental Vectors（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are eight (8) <span class="key-term">fundamental vectors or processes</span> that can be represented on a psychrometric chart (see Figure 9.1).</p>

        <ol>
            <li><span class="key-term">Humidification</span></li>
            <li><span class="key-term">Heating and Humidification</span></li>
            <li><span class="key-term">Sensible Heating</span></li>
            <li><span class="key-term">Chemical Dehumidification</span></li>
            <li><span class="key-term">Dehumidification</span></li>
            <li><span class="key-term">Sensible Cooling</span></li>
            <li><span class="key-term">Cooling and Dehumidification</span></li>
            <li><span class="key-term">Evaporative Cooling</span></li>
        </ol>

        <p><strong>Figure 9.10: Eight Fundamental Vectors</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Eight Fundamental Vectors（）</h4>
            <p>，「」（）。 HVAC ：</p>
            <ul>
                <li><strong>1. Humidification（）</strong>：。，</li>
                <li><strong>2. Heating + Humidification（）</strong>：。</li>
                <li><strong>3. Sensible Heating（）</strong>：。，</li>
                <li><strong>4. Chemical Dehumidification（）</strong>：。，（）</li>
                <li><strong>5. Dehumidification（）</strong>：。，</li>
                <li><strong>6. Sensible Cooling（）</strong>：。，</li>
                <li><strong>7. Cooling + Dehumidification（）</strong>：。——</li>
                <li><strong>8. Evaporative Cooling（）</strong>：。，。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。（ = X ， = Y ）。，。HVAC 「」，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong> 7（Cooling + Dehumidification）</strong>：。，</li>
                <li><strong> 3（Sensible Heating）</strong>：。，</li>
                <li><strong> 1（Humidification）</strong>：。（）</li>
                <li> HVAC ——「（7）→ （3）」</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ol>
                <li>（35°C, 70% RH） →  → </li>
                <li> → <strong> 7</strong>： 12°C/95% RH</li>
                <li> → <strong> 3</strong>： 1-2°C</li>
                <li> → <strong> 3</strong>： 22°C</li>
                <li>：22°C / 45% RH</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 30°C / 60% RH  22°C / 50% RH，？</li>
                <li>Evaporative Cooling（）？？</li>
                <li>Chemical Dehumidification（）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.12 System Mapping -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-12">9.12 System Mapping（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The treatment of supply air to a room can be "<span class="key-term">mapped</span>" on a psychrometric chart. Each segment of the map represents a specific operation (e.g., heating, cooling) being performed on the air. See Figure 9.11.</p>

        <p><span class="key-term">Room air and outdoor air are mixed</span> to create mixed air. The mixed air is then cooled to the dewpoint of the mixture (the line extending to the left) and with further cooling, the saturated mixture is dehumidified. The air then passes through the <span class="key-term">draw-through fan</span>, which adds sensible (dry) heat. As the air is introduced into the room, it is mixed with air heated by the room's heat sources to reach the desired temperature and humidity conditions.</p>

        <p><strong>Figure 9.11: Typical HVAC Cooling/Dehumidification Process with a Draw-Through AHU</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：System Mapping（）</h4>
            <p><strong>System Mapping（）</strong> AHU（Air Handling Unit，），「」。（、、、），「 AHU」「」「 AHU」。</p>
            <p>Figure 9.11 ：</p>
            <ol>
                <li><strong>（Mixing）</strong>：（Room Air）（Outdoor Air），</li>
                <li><strong>（Sensible Cooling）</strong>：——</li>
                <li><strong>（Cooling + Dehumidification）</strong>：，，</li>
                <li><strong>（Fan Heat）</strong>：Draw-Through（），——，</li>
                <li><strong>（Room Heat Gain）</strong>：、，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>System Mapping  Google Maps 。（），（），。「」（），「」（）「」（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>System Mapping  CDMO ：</p>
            <ul>
                <li><strong></strong>：「」「」，。，</li>
                <li><strong></strong>：， AHU ，，，</li>
                <li><strong></strong>：，。：，</li>
                <li><strong>Draw-Through vs Blow-Through</strong>：（Draw-Through）AHU ，。（Blow-Through），。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO  AHU ：</strong></p>
            <p> Grade B  22°C ± 2°C / 45% ± 10% RH， 35°C / 75% RH， 80%：</p>
            <ol>
                <li><strong></strong>： (22°C, 45% RH)  80% +  (35°C, 75% RH)  20% →  24.6°C</li>
                <li><strong></strong>： 12°C， 10 g/kg  8.5 g/kg</li>
                <li><strong></strong>： +1°C（13°C）</li>
                <li><strong></strong>： 13°C →  22°C， 9°C </li>
            </ol>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 80%  60%，？？</li>
                <li>Draw-Through AHU  2-3°C。，「」？ Blow-Through ，？</li>
                <li> 5°C / 60% RH，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>（Psychrometric Chart）</strong> HVAC ，。「」</li>
        <li><strong></strong>：（t<sub>DB</sub>）、（t<sub>WB</sub>）、（t<sub>DP</sub>）、（RH）、（P<sub>BAR</sub>）——，</li>
        <li><strong></strong>：（h）、（v）、（W）、（p<sub>WV</sub>）—— AHU 、、</li>
        <li><strong></strong>。 Cooling + Dehumidification（）、Sensible Heating（） Humidification（）</li>
        <li><strong>System Mapping</strong> AHU 「」，、</li>
        <li> CDMO ，<strong>、、</strong>——</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 9: App 4: Risk Management ========== -->
    <section class="chapter-section" id="sec9">
        <div class="chapter-divider">
            <div class="chapter-badge">9</div>
            <div class="chapter-info">
                <h2>Chapter 9: App 4: Risk Management</h2>
                <p>4： | p209-p216</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p209 - p216</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Risk Management（），、、</li>
        <li> ICH Q9 Quality Risk Management（） HVAC </li>
        <li> Harm（）、Hazard（）、Risk（）、Severity（）</li>
        <li> Risk Assessment（）：？？？</li>
        <li> Risk Control（）， Risk Reduction（） Risk Acceptance（）</li>
        <li> FMEA、RCM、RCFA、PdM </li>
        <li> Risk Communication（） Risk Review（）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 10 Introduction - Science-Based Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10">10 Appendix 4 – Science-Based Quality Risk Management（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk management</span> is a systematic application of management policies, procedures, and practices to the task of identifying, assessing, controlling, and monitoring risks. It is typically an iterative process.</p>

        <p>Risk management should be based on good science and product and process understanding, e.g., an understanding of <span class="key-term">CQAs</span>, which is based upon and ultimately traceable back to the relevant regulatory submission.</p>

        <p>Qualitative or quantitative techniques may be used. The focus should be on the risk posed to <span class="key-term">patient safety</span> and <span class="key-term">product quality</span>.</p>

        <p>Risk management should reduce risks to an acceptable level. Complete elimination of risk is neither practical nor necessary.</p>

        <p>For a given organization, a framework for making risk management decisions should be defined to ensure consistency of application across functions. Such a framework is most effectively implemented when it is incorporated into the overall <span class="key-term">Quality Management System</span>.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Risk Management（）</h4>
            <p><strong>Risk Management（）</strong>、、、。，<strong>（iterative）</strong>——，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>：， CQAs（Critical Quality Attributes，）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：「」，——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），：（）、ABS （）、（）、（SOP）。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> <strong>Quality Management System（）</strong>，。：</p>
            <ul>
                <li>、、CAPA </li>
                <li></li>
                <li> CDMO ，</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.1 ICH Q9 Quality Risk Management Approach -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-1">10.1 ICH Q9 Quality Risk Management Approach（ICH Q9 ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span> guideline <span class="key-term">ICH Q9</span> (Reference 1, Appendix 12) describes a systematic approach to quality risk management. ICH Q9 is used as the basis of the Quality Risk Management approach described in the Guide.</p>

        <p>ICH Q9 defines two primary principles of quality risk management:</p>

        <p>The evaluation of the risk to quality should be based on <span class="key-term">scientific knowledge</span> and ultimately, link to the protection of the patient.</p>

        <p>The level of effort, formality, and documentation of the quality risk management process should be <span class="key-term">commensurate with the level of risk</span>.</p>

        <p>ICH Q9 is intended for general application within the pharmaceutical industry.</p>

        <p>This Guide uses the following key terms taken from ICH Q9.</p>

        <p><strong>Harm:</strong> damage to health, including the damage that can occur from loss of product quality or availability.</p>

        <p><strong>Hazard:</strong> the potential source of harm.</p>

        <p><strong>Risk:</strong> the combination of the probability of occurrence of harm and the severity of that harm.</p>

        <p><strong>Severity:</strong> a measure of the possible consequences of a hazard.</p>

        <p>This Guide applies the general principles of ICH Q9 to describe a general process for quality risk management consisting of the following elements:</p>

        <ul>
            <li>Risk Assessment</li>
            <li>Risk Identification</li>
            <li>Risk Analysis</li>
            <li>Risk Evaluation</li>
            <li>Risk Control</li>
            <li>Risk Reduction</li>
            <li>Risk Acceptance</li>
            <li>Risk Communication</li>
            <li>Risk Review</li>
        </ul>

        <p>The process is described in more detail in the following sections.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：ICH Q9 </h4>
            <p><strong>ICH Q9（）</strong>。：</p>
            <ol>
                <li><strong></strong>：，。「」「」，</li>
                <li><strong>（Commensurate）</strong>：、。，</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>：Harm vs Hazard vs Risk vs Severity</h4>
            <p>， HVAC ：</p>
            <ul>
                <li><strong>Hazard（）</strong>：HEPA ——「」</li>
                <li><strong>Harm（）</strong>：——「」</li>
                <li><strong>Risk（）</strong>：HEPA 「」× 「」——</li>
                <li><strong>Severity（）</strong>： HEPA ，？——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>Hazard</strong> = （）</li>
                <li><strong>Harm</strong> = 、（）</li>
                <li><strong>Severity</strong> = ？ vs ，</li>
                <li><strong>Risk</strong> = 「」× 「」</li>
            </ul>
            <p>，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。 CDMO ，：</p>
            <ul>
                <li><strong>Risk Assessment（）</strong> = 、、</li>
                <li><strong>Risk Control（）</strong> = </li>
                <li><strong>Risk Communication（）</strong> = </li>
                <li><strong>Risk Review（）</strong> = </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.2 Overview of the Quality Risk Management Process -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-2">10.2 Overview of the Quality Risk Management Process（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Quality risk management</span> is a systematic process for the assessment, control, communication, and review of risks to the quality of the drug (medicinal) product across the <span class="key-term">product lifecycle</span>.</p>

        <p>A model for quality risk management is outlined in Figure 10.1, which is taken from ICH Q9.</p>

        <p>The emphasis on each component of the framework might differ from case to case, but a robust process will incorporate consideration of all the elements at a level of detail that is <span class="key-term">commensurate with the specific risk</span>.</p>

        <p><em>Figure 10.1: Overview of a Typical Quality Risk Management Process – from ICH Q9</em></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>（product lifecycle）</strong>——、、。：</p>
            <ul>
                <li><strong></strong>： HVAC （、）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>ICH Q9 「GPS」。：</p>
            <ol>
                <li><strong>（Assessment）</strong>：？？</li>
                <li><strong>（Control）</strong>：？？</li>
                <li><strong>（Review）</strong>：？？</li>
            </ol>
            <p>「commensurate with the specific risk」 GPS ——50，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Figure 10.1  ICH Q9 （）。， SOP，。CDMO ，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.3 Initiating Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-3">10.3 Initiating Quality Risk Management（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Quality risk management should include systematic processes designed to coordinate, facilitate, and improve <span class="key-term">science-based decision making</span> with respect to risk.</p>

        <p>The following steps should be considered when initiating and planning a quality risk management process:</p>

        <ul>
            <li>Define the problem and/or risk question, including pertinent assumptions.</li>
            <li>Identify the potential for risk.</li>
            <li>Assemble background information and/or data on the potential hazard, harm, or human health impact relevant to the risk assessment.</li>
            <li>Identify a leader and necessary resources.</li>
            <li>Specify a timeline, deliverables, and appropriate level of decision making for the risk management process.</li>
        </ul>

        <p>Determining the risks associated with maintenance requires a common and shared understanding of factors such as:</p>

        <ul>
            <li>impact of <span class="key-term">operational tolerances</span> on patient safety and product quality</li>
            <li>impact of design of facilities and equipment on maintenance activities</li>
            <li>impact of methods and materials used during maintenance activities</li>
            <li>maintenance programs and maintenance plans</li>
            <li>training</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ol>
                <li><strong></strong>：（：「AHU 」）</li>
                <li><strong></strong>：？</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：？？</li>
                <li><strong></strong>：？？</li>
            </ol>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>：</strong></p>
            <p>。 CDMO  HVAC ，：</p>
            <ul>
                <li><strong>（Operational Tolerances）</strong>： ±5 Pa ？？</li>
                <li><strong></strong>：AHU ？HEPA ？</li>
                <li><strong></strong>：？？</li>
                <li><strong></strong>： GMP ？？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  Grade B  AHU ，「/」？？</li>
                <li>？？</li>
                <li>「」，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.4 Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-4">10.4 Risk Assessment（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk assessment</span> consists of the identification of hazards and the analysis and evaluation of risks associated with exposure to those hazards, and consists of identification, analysis, and evaluation activities.</p>

        <p>Risk assessment addresses the following questions:</p>

        <ul>
            <li>What might go wrong?</li>
            <li>What is the likelihood (probability) it will go wrong?</li>
            <li>What are the consequences (severity)?</li>
        </ul>

        <p><span class="key-term">Risk identification</span> is a systematic use of information to identify hazards referring to the risk question or problem description. Information can include historical data, theoretical analysis, informed opinions, and the concerns of stakeholders. Risk identification addresses "What might go wrong?" including identifying the possible consequences. This provides the basis for further steps in the quality risk management process.</p>

        <p>Examples of CGMP risks include:</p>

        <ul>
            <li>contamination of product caused by maintenance practices, e.g., use of inappropriate spare parts that contaminate product</li>
            <li>facilities or equipment design that does not facilitate appropriate levels of maintenance</li>
            <li>lack of CGMP training for maintenance technicians</li>
            <li>maintenance activities causes (critical) equipment to be (unknown to production) out of service</li>
        </ul>

        <p>Systems or equipment that may impact product quality or patient safety (CGMP systems or equipment) should be identified as part of the <span class="key-term">commissioning</span> process.</p>

        <p><span class="key-term">Risk analysis</span> is the estimation of the risk associated with the identified hazards. It is the qualitative or quantitative process of linking the likelihood of occurrence and severity of harms. The ability to detect the harm also should be considered in the estimation of risk.</p>

        <p><span class="key-term">Risk evaluation</span> compares the identified and analyzed risk against given risk criteria. Risk evaluations consider the strength of evidence for all three of the fundamental questions.</p>

        <p>Typically, the outcome of the risk assessment will be expressed using qualitative descriptors, such as "high," "medium," or "low." These terms and how they are used should be defined in as much detail as possible.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ol>
                <li><strong>What might go wrong?</strong>（？）→ Risk Identification（）</li>
                <li><strong>What is the likelihood?</strong>（？）→ Risk Analysis（）</li>
                <li><strong>What are the consequences?</strong>（？）→ Risk Evaluation（）</li>
            </ol>
            <p>： →  → 。</p>
        </div>

        <div class="concept-box">
            <h4>：Risk Identification vs Analysis vs Evaluation</h4>
            <ul>
                <li><strong>Risk Identification（）</strong>：——「」。、、</li>
                <li><strong>Risk Analysis（）</strong>：——「」。<strong>（detectability）</strong>， FMEA  D </li>
                <li><strong>Risk Evaluation（）</strong>：——「」。「//」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> CGMP </strong>，（HVAC Good Practice Guide）：</p>
            <ul>
                <li><strong></strong>：，</li>
                <li><strong></strong>：AHU 、HEPA </li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
            </ul>
            <p> CDMO ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」。 HVAC ，「」？？</li>
                <li>「//」。？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            </div>

        <!-- ============================================================ -->
<!-- 10.5 Risk Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-5">10.5 Risk Control（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk control</span> includes decision making either to reduce risks or accept them, or both. The purpose of risk control is to reduce the risk to an acceptable level. The amount of effort applied to risk control should be proportional to the significance of the risk.</p>

        <p>Risk control addresses the following questions:</p>

        <ul>
            <li>Is the risk above an acceptable level?</li>
            <li>What can be done to reduce or eliminate risks?</li>
            <li>What is the appropriate balance among benefits, risks, and resources?</li>
            <li>Are new risks introduced as a result of the identified risks being controlled?</li>
        </ul>

        <p><span class="key-term">Risk reduction</span> focuses on processes for mitigation or avoidance of quality risk when it exceeds a specified (acceptable) level. Risk reduction might include actions taken to mitigate the severity and probability of harm. Processes that improve the <span class="key-term">detectability</span> of hazards and quality risks also might be used as part of a risk control strategy. The use of <span class="key-term">PdM</span> technologies can increase the detectability of an equipment failure and might be implemented where the associated risk warrants such an approach.</p>

        <p>The implementation of risk reduction measures can introduce new risks into the system or increase the significance of other existing risks. For example, frequent maintenance on equipment increases the probability of error in disassembly or reassembly. Hence, the results of risk assessment should be revisited to identify and evaluate any possible change in risk after implementing a risk reduction process.</p>

        <p><span class="key-term">Risk acceptance</span> is a decision to accept risk. Risk acceptance can be a formal decision to accept the residual risk or it can be a passive decision in which residual risks are not specified.</p>

        <p>For some types of harms, even the best quality risk management practices might not entirely eliminate risk. In these circumstances, it might be agreed that an appropriate quality risk management strategy has been applied and that quality risk is reduced to a specified (acceptable) level. This (specified) acceptable level will depend on many parameters and should be decided on a case-by-case basis.</p>

        <p>Procedural and technical controls available to reduce risks to an acceptable level include:</p>

        <ul>
            <li>Establishing a <span class="key-term">Maintenance Program</span>, including:
                <ul>
                    <li>system inventory and risk assessments</li>
                    <li>maintenance plans</li>
                    <li>change management</li>
                    <li>clearly defined roles and responsibilities</li>
                    <li>documentation requirements</li>
                    <li>spare parts</li>
                    <li>training</li>
                </ul>
            </li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Risk Control </h4>
            <p><strong></strong>，：</p>
            <ol>
                <li><strong>？</strong>——，</li>
                <li><strong>？</strong>——</li>
                <li><strong>、？</strong>——</li>
                <li><strong>？</strong>——</li>
            </ol>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「」。</strong></p>
            <p>：，。 HVAC ：</p>
            <ul>
                <li> HEPA  → 、</li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>，，<strong></strong>。</p>
        </div>

        <div class="concept-box">
            <h4>：Risk Reduction vs Risk Acceptance</h4>
            <ul>
                <li><strong>Risk Reduction（）</strong>：。 <strong>PdM（Predictive Maintenance，）</strong>——，</li>
                <li><strong>Risk Acceptance（）</strong>：，。（），（）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>Risk Reduction</strong>：、、——</li>
                <li><strong></strong>：，——</li>
                <li><strong>Risk Acceptance</strong>：，——「」</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>（Maintenance Program）。</strong>：</p>
            <ul>
                <li><strong></strong>： CGMP  HVAC ，</li>
                <li><strong></strong>：/</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：、</li>
                <li><strong></strong>：GMP 、、</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.6 Risk Communication -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-6">10.6 Risk Communication（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk communication</span> is the sharing of information about risk and risk management between the decision makers and others. Parties can communicate at any stage of the risk management process.</p>

        <p>The output and result of the quality risk management process should be appropriately documented, and communicated, e.g., to regulators, to the patient, within a company.</p>

        <p>The relationship between the <span class="key-term">Maintenance Unit</span> and <span class="key-term">Operations</span> should be a partnership with mutual accountability for asset care. Each department should communicate with the other to ensure errors are avoided. For example, operating departments need to provide detailed information about equipment when in need of repair rather than indicating "it is not working." Similarly, the Maintenance Unit should inform the operating department that they can resume use of the asset following completion of a repair to avoid partially repaired equipment from being placed into service.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>（partnership）</strong>，「-」。：</p>
            <ul>
                <li><strong></strong>：「」，、、</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，「」，、、——。，「」。，，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「partially repaired equipment being placed into service」 GMP 。</strong></p>
            <p> CDMO  HVAC ，：</p>
            <ul>
                <li>AHU （），</li>
                <li>，「」</li>
                <li>HEPA ，</li>
            </ul>
            <p>：<strong>（equipment release）</strong>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ？，？</li>
                <li>、。 HVAC ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.7 Risk Review -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-7">10.7 Risk Review（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk management</span> should be an ongoing part of the quality management process. A mechanism to review or monitor events should be implemented.</p>

        <p>The output and results of the risk management process should be reviewed to take into account new knowledge and experience. Once a quality risk management process has been initiated, that process should continue to be utilized for events that might impact the original quality risk management decision, whether these events are planned (e.g., results of product review, inspections, audits, <span class="key-term">change control</span>) or unplanned (e.g., root cause from failure investigations, recall).</p>

        <p>Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，<strong></strong>。：</p>
            <ul>
                <li><strong>（Planned Events）</strong>：
                    <ul>
                        <li>（Annual Product Review）</li>
                        <li></li>
                        <li>/</li>
                        <li>（Change Control）——</li>
                    </ul>
                </li>
                <li><strong>（Unplanned Events）</strong>：
                    <ul>
                        <li>（Root Cause Analysis）</li>
                        <li>（Recall）</li>
                        <li> CAPA</li>
                    </ul>
                </li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks」。 HVAC ，：</p>
            <ul>
                <li><strong></strong>：，， HEPA </li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            <ol>
                <li> HVAC 、CAPA、</li>
                <li>（、、、）</li>
                <li>（、、）</li>
                <li>——？？</li>
                <li></li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.8 Quality Risk Management Tools -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-8">10.8 Quality Risk Management Tools（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>No one tool or set of tools is applicable to every situation in which a quality risk management process as described is applied. ICH Q9 provides a general overview of and references for some of the primary tools used in quality risk management by industry and regulators:</p>

        <ul>
            <li><span class="key-term">Predictive Maintenance (PdM)</span></li>
            <li><span class="key-term">Reliability Centered Maintenance (RCM)</span> Analysis</li>
            <li><span class="key-term">Failure Modes and Effects Analysis (FMEA)</span></li>
            <li><span class="key-term">Root Cause Failure Analysis (RCFA)</span></li>
        </ul>

        <p>Typically, the Maintenance Unit is involved in these types of processes and analysis.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>PdM（Predictive Maintenance，）</strong>：（、、），。<strong>、</strong>， AHU 、</li>
                <li><strong>RCM（Reliability Centered Maintenance，）</strong>：、，。RCM <strong></strong></li>
                <li><strong>FMEA（Failure Modes and Effects Analysis，）</strong>：，（S）、（O）（D）， RPN（Risk Priority Number = S × O × D）。<strong></strong></li>
                <li><strong>RCFA（Root Cause Failure Analysis，）</strong>：，。、5 Whys、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>PdM</strong> = （，）</li>
                <li><strong>RCM</strong> = （，）</li>
                <li><strong>FMEA</strong> = （，，）</li>
                <li><strong>RCFA</strong> = （，）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「」—— CDMO <strong>（toolbox）</strong>，。：</p>
            <ul>
                <li>/ →  <strong>FMEA</strong></li>
                <li> →  <strong>RCFA</strong></li>
                <li> →  <strong>RCM</strong></li>
                <li> →  <strong>PdM</strong></li>
            </ul>
            <p>，， GMP 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ？？ PdM ？</li>
                <li> AHU  FMEA，？ S、O、D ？</li>
                <li>RCM  GMP  HVAC 「（run-to-failure）」。？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>Risk Management（）</strong>、、，，</li>
        <li><strong>ICH Q9</strong> ，：、（commensurate）</li>
        <li><strong></strong>：Hazard（）→ Harm（）、Risk = Probability × Severity、Severity（）</li>
        <li><strong>Risk Assessment </strong>：Identification（）→ Analysis（）→ Evaluation（）</li>
        <li><strong>Risk Control</strong> ：（），</li>
        <li><strong>Risk Communication</strong> ——、</li>
        <li><strong>Risk Review</strong> ，（、）（、）</li>
        <li><strong></strong>：PdM（）、RCM（）、FMEA（）、RCFA（）——</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 10: App 5–8: Risk & Qualification Examples ========== -->
    <section class="chapter-section" id="sec10">
        <div class="chapter-divider">
            <div class="chapter-badge">10</div>
            <div class="chapter-info">
                <h2>Chapter 10: App 5–8: Risk & Qualification Examples</h2>
                <p>5-8： | p217-p232</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p217 - p232</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC  (Risk Assessment) ：、、、、</li>
        <li>（、、） HVAC </li>
        <li> HVAC  (Impact Relationships)，</li>
        <li> ISO 14644-3  (Verification) </li>
        <li> (Specification) ， ASTM E2500 </li>
        <li> (Verification Report) ，</li>
    </ul>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 5: HVAC RISK ASSESSMENT EXAMPLES -->
<!-- ============================================================= -->

<div class="section-title"><strong>11 Appendix 5 – HVAC Risk Assessment Examples 11 Appendix 5 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>11.1 Examples – Risk Assessment for HVAC</h3>

        <p>These examples describe an approach to <span class="key-term">risk assessment</span> and countermeasures for HVAC systems serving product handling spaces.</p>

        <p>To perform a successful risk evaluation, the SME should consider:</p>
        <ul>
            <li><span class="key-term">risk description</span></li>
            <li><span class="key-term">risk probability</span></li>
            <li><span class="key-term">risk impact</span> on product/patient</li>
            <li><span class="key-term">ability to detect</span></li>
            <li><span class="key-term">risk reduction</span> steps</li>
        </ul>

        <h3>11.1.1 Example One – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – upset of room air balance due to failure of CV box on air supply.</li>
            <li><strong>Risk probability</strong> – medium: it does happen.</li>
            <li><strong>Risk impact</strong> – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.</li>
            <li><strong>Ability to detect</strong> – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.</li>
            <li><strong>Risk reduction</strong> – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.</li>
        </ul>

        <h3>11.1.2 Example Two – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – failure of UFH over Grade 5 (EU Grade A) area.</li>
            <li><strong>Risk probability</strong> – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).</li>
            <li><strong>Risk to product/patient</strong> – high: product is exposed under the hood.</li>
            <li><strong>Ability to detect</strong> – medium: operators may not notice a change in hood status.</li>
            <li><strong>Risk mitigation</strong> – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.</li>
        </ul>

        <h3>11.1.3 Example Three – Pressure Controlled Space</h3>
        <ul>
            <li><strong>Risk</strong> – pressure reversals due to improper action of room pressure control damper.</li>
            <li><strong>Risk probability</strong> – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.</li>
            <li><strong>Risk to product/patient</strong> – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.</li>
            <li><strong>Ability to detect</strong> – high: pressure monitoring and alarm.</li>
            <li><strong>Risk mitigation</strong> – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.</li>
        </ul>

        <h3>11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU</h3>
        <ul>
            <li><strong>Risk</strong> – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.</li>
            <li><strong>Risk probability</strong> – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.</li>
            <li><strong>Risk impact</strong> – could be high if sufficient quantities of deposited material break loose and contaminate another product.</li>
            <li><strong>Ability to detect</strong> – low.</li>
            <li><strong>Risk mitigation</strong> – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Risk Assessment ()：</strong>ISPE  ICH Q9  (Quality Risk Management) 。 FMEA ：</p>
            <ul>
                <li><strong></strong> =  (Failure Mode)</li>
                <li><strong></strong> =  (Occurrence)</li>
                <li><strong></strong> =  (Severity)</li>
                <li><strong></strong> =  (Detection)</li>
                <li><strong></strong> =  (Risk Control)</li>
            </ul>
            <p> ISPE  RPN（），。 SME（）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>HVAC  (Hospital Infection Control Plan)：</p>
            <ul>
                <li><strong></strong> = ，</li>
                <li><strong></strong> = </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = （）、、</li>
            </ul>
            <p>——「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>GEP vs GMP ：</strong> "for GEP, to avoid having the problem cause a loss of product"。：</p>
            <ul>
                <li><strong>GMP </strong>：（）</li>
                <li><strong>GEP </strong>：（）</li>
            </ul>
            <p> GMP 「」，，。「」「」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> UFH（） Grade A 。「」，。</p>
            <p>，「」——。：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li> HEPA </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA  CV box。？</li>
                <li>「」——？</li>
                <li>，「」？ GMP ？</li>
                <li> OSD  HVAC ， SME ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong></p>
            <p>「」——。，（、 HEPA），。</p>
        </div>

        <!-- ============================================================= -->
<!-- APPENDIX 6: IMPACT RELATIONSHIPS EXAMPLE -->
<!-- ============================================================= -->

<div class="section-title"><strong>12 Appendix 6 – Impact Relationships Example 12 Appendix 6 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Figure 12.1 addresses the inter-relationships between <span class="key-term">critical HVAC parameters</span> for Aseptic Processing (a classified space) and the HVAC components. Items in shaded boxes are more critical (i.e., <span class="key-term">direct impact</span>) as determined by the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing the actual HVAC critical parameters are <span class="key-term">temperature/RH</span>, <span class="key-term">room airborne contaminants</span>, and <span class="key-term">process environment</span>. Monitoring systems for temperature, RH, and particles should be qualified.</p>

        <p>Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:</p>
        <ul>
            <li>airflow to the room, affecting particle counts and recovery, monitored at the AHU</li>
            <li>recovery (periodic test)</li>
            <li><span class="key-term">terminal HEPA filters</span> (note that HEPAs in the air handler are for GEP to extend terminal filter life)</li>
            <li>internal particle generation (requires control of people and process, outside the HVAC qualification scope, but may depend on local exhaust for particle removal)</li>
            <li>room pressure (to keep contaminants out)</li>
            <li>UFH airflow patterns</li>
            <li>UFH HEPA filters</li>
            <li>UFH airflow monitor</li>
        </ul>

        <p>An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have fewer or different direct impact systems and critical components. Understanding the impact of components on product quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 12.1: Impact Relationships for Aseptic HVAC (figure not available in text extraction)</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Impact Assessment ()：</strong> ISPE Commissioning &amp; Qualification（C&amp;Q）。 HVAC ：</p>
            <ul>
                <li><strong>Direct Impact（）：</strong>。： HEPA 、、</li>
                <li><strong>Indirect Impact（）：</strong>，。：AHU 、、</li>
                <li><strong>No Impact（）：</strong></li>
            </ul>
            <p> (Qualification) —— IQ/OQ/PQ， GEP 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = 、、（）</li>
                <li><strong></strong> = 、（，）</li>
                <li><strong></strong> = 、</li>
            </ul>
            <p>，。HVAC 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> HVAC （）：</strong></p>
            <ol>
                <li><strong>/ (Temperature/RH)</strong> — 、、（）</li>
                <li><strong> (Room Airborne Contaminants)</strong> — </li>
                <li><strong> (Process Environment)</strong> —  UFH 、</li>
            </ol>
            <p> (Qualified Monitoring Systems)。：AHU  HEPA 「GEP」（）， GMP —— HEPA 。</p>
        </div>

        <div class="formula-box">
            <h4> Impact Hierarchy</h4>
            <pre>
HVAC （， Qualification）
├── /RH → 
├──  → 
└──  → UFH 

（，）
├──  → 
├── Recovery  → 
├──  HEPA → 
├──  → 
├──  → 
├── UFH  → 
├── UFH HEPA → 
└── UFH  →  Grade A 

GEP （）
├── AHU HEPA → 
├──  → 
└── / → 
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong>：「 AHU  HEPA  Qualification？」</p>
            <p>，：「AHU  HEPA  GEP ， HEPA 。 GEP 。 Qualification  HEPA ，、。」</p>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（ OSD ）「」？ OSD  HVAC 。</li>
                <li>「」「 HVAC 」——？？</li>
                <li>，「」「 GEP 」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 7: ISO 14644-3 -->
<!-- ============================================================= -->

<div class="section-title"><strong>13 Appendix 7 – ISO 14644-3 – A Qualification Document 13 Appendix 7 – ISO 14644-3 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests <span class="key-term">qualifying, while commissioning</span>, without repetition of commissioning tests for qualification.</p>

        <p>International Standard <span class="key-term">ISO 14644-3</span>, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, (Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.</p>

        <p>Procedures covered by Annex B of 14644-3 include methods and equipment for testing:</p>

        <ul>
            <li><span class="key-term">airborne particle counting</span> for room classification (classified pharma spaces)</li>
            <li>airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma</li>
            <li>airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test</li>
            <li><span class="key-term">airflow</span> – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also airflow to non-unidirectional spaces</li>
            <li><span class="key-term">air DP</span> – may be used for classified and other process spaces. For classified space (as in sterile product manufacture), verify GMP DP values of 10 to 15 Pa between air classes.</li>
            <li><span class="key-term">installed filter leakage</span> – total leakage, scan test, choice of aerosols (may be used for non-classified space, such as where hazardous products are processed). The sterile processing guidances may require a specific performance for HEPA filters serving classified spaces.</li>
            <li><span class="key-term">Airflow visualization</span> (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where process containment is used. The "tracer thread" method is not commonly used in pharmaceutical environments, and videos are expected for most UFHs.</li>
            <li><span class="key-term">Temperature</span> – usually a critical parameter where product is stored, may be critical to personnel comfort (and subsequent generation of bioburden) in classified spaces.</li>
            <li><span class="key-term">Humidity</span> – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.</li>
            <li>electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments</li>
            <li>particle deposition – electronics; pharma uses settling plates for CFU counting instead</li>
            <li><span class="key-term">room recovery</span> – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 12).</li>
            <li><span class="key-term">containment leakage</span> – to check integrity of the room "fabric," sometimes done in pharmaceutical environments, particularly where potent materials are exposed to the room environment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ISO 14644-3：</strong>， HVAC  (Verification) 。ISPE ：<strong>「，」</strong>。</p>
            <p>ISO 14644 ：</p>
            <ul>
                <li><strong>Part 1</strong>：（ ISO 5、ISO 7 ）</li>
                <li><strong>Part 2</strong>：（）</li>
                <li><strong>Part 3</strong>：（——）</li>
                <li><strong>Part 4</strong>：、</li>
            </ul>
            <p> Part 1（） Part 3（）， ISO 「」——（ EU GMP Annex 1  10-15 Pa）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>ISO 14644-3 「」——（、、），。「」。</p>
            <p>：（=）、（=）、（=）——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>Recovery Test（）：</strong></p>
            <ul>
                <li><strong></strong>：EU GMP Annex 1 ，（ 15-20 ）</li>
                <li><strong></strong>：FDA ， ISPE 「 as-built 」——，，</li>
            </ul>
            <p> CDMO ，，，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> Qualification 。：「 ISO 14644-3 ？」</p>
            <p> Grade B ，：</p>
            <ul>
                <li>（at-rest  in-operation）——</li>
                <li>—— 10-15 Pa </li>
                <li> HEPA ——DOP/PAO </li>
                <li>——</li>
                <li>Recovery —— + </li>
                <li>Grade A（UFH）：、（）</li>
            </ul>
            <p> ISO 14644-3 ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？？</li>
                <li>ISO 14644-3 「 (tracer thread)」，？</li>
                <li> OSD（）， ISO 14644-3 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> vs  ISO 14644-3 ：</strong></p>
            </div>

        <!-- ============================================================= -->
<!-- APPENDIX 8: SCIENCE- AND RISK-BASED SPECIFICATION AND VERIFICATION -->
<!-- ============================================================= -->

<div class="section-title"><strong>14 Appendix 8 – Science- and Risk-Based Specification and Verification Approach 14 Appendix 8 – </strong></div>

<!-- 14.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.1 Introduction</h3>

        <p>This chapter describes an enhanced <span class="key-term">science- and risk-based approach</span> to verifying that a system is fit for intended use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such as <span class="key-term">Q8 Pharmaceutical Development</span>, <span class="key-term">Q9 Quality Risk Management</span>, and <span class="key-term">Q10 Pharmaceutical Quality System</span>, and various supporting industry consensus standards, such as the <span class="key-term">ASTM E2500</span> Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment (Reference 10, Appendix 12).</p>

        <p>This approach is based on:</p>
        <ul>
            <li>a thorough understanding of the product and process and the role of science</li>
            <li>use of <span class="key-term">risk assessments</span> to determine the scope and extent of required verification in the overall risk management process, which is related to patient safety</li>
            <li>focusing on parameters that affect product quality and patient safety</li>
            <li>focusing on practices that lead to achieving <span class="key-term">fitness for intended use</span></li>
        </ul>

        <p>Key principles that provide the basis for developing engineering requirements include:</p>
        <ul>
            <li>The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of the drug product to the patient.</li>
            <li><span class="key-term">CQAs</span> should drive the focus of the risk assessment along with <span class="key-term">CPPs</span>.</li>
            <li>The installation and verification process should focus on value added activities and should remove activities that are wasteful or do not add value.</li>
            <li>Verification practices performed solely for regulatory compliance should be avoided.<sup>4</sup></li>
        </ul>

        <div class="quote-box">
            <sup>4</sup> If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
        </div>

        <p>Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and verification requirements.</p>

        <p>Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The operating company may wish to discuss the approach with appropriate regulators before defining detailed activities and documents for facility acceptance.</p>

        <p>The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC performance. The extent of verification documentation may depend on the level of risk identified.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ASTM E2500 ：</strong> ISPE 8， IQ/OQ/PQ 「」。</p>
            <p> vs ASTM E2500 ：</p>
            <ul>
                <li><strong></strong>：IQ → OQ → PQ（，）</li>
                <li><strong>E2500</strong>： →  → （）</li>
            </ul>
            <p><strong>Fitness for Intended Use（）：</strong>——「」，「」。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> IQ/OQ/PQ ，。ASTM E2500 ：（），（），（）。</p>
            <p>？，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>4：</strong></p>
            <p>「， GMP ，。，，。」</p>
            <p>：</p>
            <ul>
                <li><strong></strong>： GMP （ GEP）</li>
                <li><strong></strong>： GMP （）</li>
            </ul>
            <p>「」。「」——ISPE ：<strong></strong>。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p>ISPE ：「（）。」——：</p>
            <ul>
                <li><strong>FDA</strong>：，</li>
                <li><strong>EU/PIC/S</strong>：Annex 15  IQ/OQ/PQ ，</li>
                <li><strong> NMPA</strong>：， IQ/OQ/PQ </li>
            </ul>
            <p>CDMO ： ASTM E2500 ， IQ/OQ/PQ ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>4？「」？</li>
                <li> ISPE 「」？ CDMO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.2 Key Concepts -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.2 Key Concepts of the Approach</h3>

        <p>This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to the specification, installation, and verification of HVAC Systems.</p>

        <p>The goal of this approach is to <span class="key-term">improve patient safety</span> while controlling costs and reducing non-value adding effort.</p>

        <p>It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should be considered.</p>

        <h3>14.2.1 Risk-Based and Science-Based Approach</h3>
        <p>The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The level of effort expended in the quality risk management process should reflect the level of risk. Product and process information related to product quality and patient safety should be the basis of the science- and risk-based decision to ensure that manufacturing systems are designed and verified fit for their intended use.</p>
        <p>Considerations include CQAs, CPPs, process control strategy, and prior production experience.</p>
        <p>For HVAC Systems, the risks of system failures and interruptions should be addressed during the <span class="key-term">specification and design</span> part of the process.</p>

        <h3>14.2.2 Critical Aspects of Manufacturing Systems</h3>
        <p><span class="key-term">Critical aspects</span> of manufacturing systems typically are functions, features, abilities, and performance characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the critical aspects of the HVAC system's effect.</p>

        <h3>14.2.3 Quality by Design</h3>
        <p><span class="key-term">Quality by Design</span> concepts should be applied to the manufacturing system throughout its life cycle.</p>

        <h3>14.2.4 Good Engineering Practice</h3>
        <p><span class="key-term">GEP</span> is a set of established engineering methods and standards that are applied throughout the facility life cycle to deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and maintenance, should be addressed.</p>
        <p>GEP covers all engineering activities and documentation and encompasses the following:</p>
        <ul>
            <li>Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, maintenance, recognized industry guidance, and statutory requirements.</li>
            <li>Professional and competent project management, engineering design, procurement, construction, installation, and commissioning that demonstrates functionality in accordance with design specifications.</li>
            <li>Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test records, maintenance and operations manuals, statutory inspection certificates, etc.</li>
        </ul>

        <h3>14.2.5 Subject Matter Experts</h3>
        <p><span class="key-term">SMEs</span> have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the HVAC engineer, quality unit, automation experts, or operations.</p>

        <h3>14.2.6 Use of Supplier Documentation</h3>
        <p>Supplier documentation may be used in the verification process if a vendor with an acceptable quality system produces it. A risk- and science-based approach can be used to determine if the supplier's practices are aligned to manage the risks associated with the selected equipment or system.</p>

        <h3>14.2.7 Continual Improvement</h3>
        <p><span class="key-term">Continual improvement</span> can happen as information is gained from operations. Improvements can be based on periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, energy optimization is reviewed.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ASTM E2500  HVAC：</strong></p>
            <ol>
                <li><strong> (Science &amp; Risk-Based)</strong> — ，</li>
                <li><strong> (Critical Aspects)</strong> —  HVAC 、</li>
                <li><strong>Quality by Design (QbD)</strong> — ，</li>
                <li><strong>Good Engineering Practice (GEP)</strong> — ， GMP +  +  + </li>
                <li><strong>Subject Matter Experts (SMEs)</strong> — ，</li>
                <li><strong>Supplier Documentation</strong> — （）</li>
                <li><strong>Continual Improvement</strong> — ，「」</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = （）</li>
                <li><strong></strong> = （）</li>
                <li><strong>QbD</strong> = （）</li>
                <li><strong>GEP</strong> = （、、）</li>
                <li><strong>SMEs</strong> =  +  + </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = （）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「」——。</strong></p>
            <p>，：</p>
            <ul>
                <li><strong></strong>（Grade A/B HVAC）：、、</li>
                <li><strong></strong>（Grade C/D HVAC）：， GEP </li>
                <li><strong></strong>（ HVAC）：GEP ， GMP </li>
            </ul>
            <p>： HVAC  IQ/OQ/PQ，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>14.2.6 </strong>：</p>
            <ul>
                <li> HVAC （ ISO 9001），</li>
                <li>：AHU 、、HEPA ——</li>
                <li>（）</li>
            </ul>
            <p> EU GMP Annex 15 「leveraging supplier data」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> HVAC  IQ/OQ/PQ，「 GMP 」。</p>
            <p> ASTM E2500 ，：</p>
            <ul>
                <li> HVAC （）</li>
                <li>（）， AHU  GEP </li>
                <li>、、</li>
                <li>： HVAC </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>GEP  GMP （、、）。 HVAC 「GMP ， GEP 」？</li>
                <li>14.2.5  SME  HVAC 、、。， SME ？？</li>
                <li>「HVAC 」。 ASTM E2500 ？ GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.3 Design, Specification, Verification, and Acceptance Process -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.3 Design, Specification, Verification, and Acceptance Process</h3>

        <p>This section addresses the <span class="key-term">verification process</span> as they relate to the overall specification, design, and verification process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC design process, see Chapters 2 to 4 of this Guide.</p>

        <h3>14.3.1 Requirements Definition</h3>
        <p>Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be considered when determining the requirements for the HVAC system. The requirements definition should be driven by <span class="key-term">patient safety</span>.</p>

        <h3>14.3.2 Specification and Design</h3>
        <p>For HVAC Systems, the design process should follow the process described in this Guide.</p>

        <h3>14.3.3 Verification</h3>
        <p>The verification process uses a <span class="key-term">multidisciplinary team</span> focused on product and patient safety. Team members include process, product, and SMEs who may ask "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or improve our overall product quality?"</p>

        <p>The interdisciplinary expert team forms the foundation for developing a <span class="key-term">risk management plan</span>. Team members should decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects related to product quality and patient safety.</p>

        <p>Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes the basis for the <span class="key-term">Verification Plan</span> to be developed. Engineers should know what acceptance tests the quality unit expects to be performed after the verification process is complete in order to prepare systems to pass these tests.</p>

        <p>Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the HVAC SME would design a plan to verify the <span class="key-term">acceptance criteria</span> that meet the critical aspects within the framework of the risk management plan.</p>

        <p>For an overview of the verification process, refer to Figure 14.1.</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 14.1: Overview of Verification Process (figure not available in text extraction)</p>

        <h3>14.3.4 Acceptance and Release</h3>
        <p>The <span class="key-term">acceptance and release</span> phase confirms that the manufacturing system and supporting HVAC system are fit for their intended use. This is the last check before initial operation.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>：</strong></p>
            <ol>
                <li><strong> (Requirements Definition)</strong> — ，、、</li>
                <li><strong> (Specification &amp; Design)</strong> — </li>
                <li><strong> (Verification)</strong> — </li>
                <li><strong> (Acceptance &amp; Release)</strong> — ，</li>
            </ol>
            <p><strong>Verification Plan（）</strong>：User Requirements →  CQA/CPP →  →  →  → 。「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ol>
                <li><strong></strong> = ？（、、）</li>
                <li><strong></strong> = 、</li>
                <li><strong></strong> = ：？？？？——，「」</li>
                <li><strong></strong> = ，</li>
            </ol>
            <p>，——「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>14.3.3 ：</strong></p>
            <div class="quote-box">
                "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements?"
            </div>
            <p>。：</p>
            <ul>
                <li>「？」（）</li>
                <li>「？」（）</li>
            </ul>
            <p>，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？</li>
                <li>「」？ HVAC 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.4 Supporting Processes -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.4 Supporting Processes</h3>
        <p>The activities described here support the specification, design, and verification process. They occur throughout the process.</p>

        <h3>14.4.1 Quality Risk Management (QRM)</h3>
        <p><span class="key-term">Quality Risk Management</span> is the high level concept applied to all systems, including HVAC systems. QRM defines the risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of the overall Risk Assessment activity.</p>

        <h3>14.4.2 Design Review</h3>
        <p><span class="key-term">Design Reviews</span> are planned systematic reviews of specifications, design, design development, and continuous improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the design phase, reviews typically occur at the BOD, schematic design, design development, and construction document phases. HVAC equipment specifications are often not available until the construction document phase, but their review is critical to system quality.</p>

        <h3>14.4.3 Change Management</h3>
        <p><span class="key-term">Change Management</span> controls changes that affect critical aspects of the manufacturing system, both before and after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that systems that have been verified and accepted for intended use will be later modified to achieve improved patient safety or to reduce operating costs as opportunities arise during the system's life cycle.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>：</strong></p>
            <ul>
                <li><strong>QRM（）：</strong>，。HVAC ——</li>
                <li><strong>Design Review（）：</strong>。 HVAC ——</li>
                <li><strong>Change Management（）：</strong>。ISPE  FDA ——「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Design Review  HVAC ：</strong></p>
            <ol>
                <li><strong>BOD（）</strong>： HVAC ——、、</li>
                <li><strong>Schematic Design（）</strong>： AHU 、、</li>
                <li><strong>Design Development（）</strong>：、、</li>
                <li><strong>Construction Documents（）</strong>：、——<strong> HVAC ，</strong></li>
            </ol>
            <p>： HVAC，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC 「」？？</li>
                <li>Change Management 「」。（），？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.5 Example Verification Report -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.5 Example Verification Report</h3>
        <p>The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a basis for discussion, is presented.</p>

        <h3>14.5.1 Design Verification</h3>
        <p>The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the design authority affirming that the drawings may be issued for construction. This document is the written confirmation that the design is, in the companies' opinion, fit for its intended purpose.</p>
        <p>Concept: a design review quality system is in place and used in support of GEP – no additional requirements have been added to make this a "quality documentation" exercise. The formal communication to the designer is a contract requirement, not a GMP requirement.</p>

        <h3>14.5.2 Construction</h3>
        <p>In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined robust specifications. The CM verifies that work has been completed to specification.</p>

        <h3>14.5.3 Risk Assessment</h3>
        <p>The company has identified two quality systems that affect the facility:</p>
        <ol>
            <li>The environmental monitoring program, including:
                <ul>
                    <li>HEPA leakage testing</li>
                    <li>area airborne particle and microbiological monitoring</li>
                    <li>confirmation of the area monitoring system alarm history – temperature, humidity, and "critical" room DPs</li>
                </ul>
            </li>
            <li>The HVAC calibration and maintenance system, to verify that monitors are correct</li>
        </ol>
        <p>The system verification summary report covers both of these systems. It is supported by a review that releases the area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.</p>

        <p>For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the following are considered to be <span class="key-term">critical aspects</span> to allow operation:</p>
        <ul>
            <li>installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)</li>
            <li>the construction, testing, and verification of the environmental monitoring system</li>
            <li>maintenance and calibration of monitoring systems for critical parameters</li>
            <li>supporting procedures</li>
        </ul>

        <h3>14.5.4 The GEP Documentation Package from the CM should include the following:</h3>

        <h3>14.5.4.1 Installation Verification</h3>
        <p>The installation documentation confirms that the HVAC system is installed to specification. In this example, it also is used to gather the information needed to populate a CMMS and is a check of the major components. As this document is also used to release the system for use, it will include:</p>
        <ul>
            <li>verification of the key components</li>
            <li>verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, HEPA certification</li>
            <li>control system point-to-point cable testing, instrument calibration checking, and controlled component functional testing (e.g., control valves operate in the correct direction and over their entire range)</li>
        </ul>

        <h3>14.5.4.2 Automation Check Out/Functional and Performance Testing</h3>
        <p>Industry practice is inclined toward ACO and FPT:</p>
        <p><span class="key-term">Automation Check Out (ACO)</span> – checking the BMS sequence of operation, alarms, and interlocks.</p>
        <p><span class="key-term">Functional and Performance Testing (FPT)</span> – setting up the system for balance, tuning the control loops and setting system alarm points based on the performance achieved by the installed system. For a critical system, a simulated load test also may be carried out.</p>
        <p>In the example, company practice is not to produce a "commissioning summary report," but a system installation and operation verification report that releases the system for use. In this case, the HVAC system release is a part of the requirements for the area release, together with the verification report for the facility and monitoring system.</p>
        <p>The project team then checks that this documentation is adequate to confirm correct installation and performance and follows with a Verification Report.</p>

        <h3>14.5.5 Verification Report</h3>
        <p>The verification report for this example is less than 15 pages. It contains the following sections:</p>
        <ul>
            <li>Summary</li>
            <li>Purpose and Scope</li>
            <li>System Description</li>
            <li>Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily completed.</li>
            <li><span class="key-term">Risk Assessment Qualification Requirement Summary</span> – confirming that requirements identified in the Risk Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA has been installed with certification (from installation) and has been leak tested, and the area has been able to maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined acceptance criteria are derived from the design specification, which is derived from User Requirements.)</li>
            <li>System Operational Requirements – confirming the SOPs required to operate the system have been identified.</li>
            <li>System Maintenance and Calibration – confirming the SOPs required to maintain the system have been identified.</li>
            <li>Engineering Change Management Review – confirming that change of the design from the accepted "issue for construction" drawings has been managed and that the installed design remains acceptable.</li>
        </ul>

        <p><strong>Acronyms used in the Example Verification Report</strong></p>
        </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Verification Report（）：</strong>ISPE  OSD ，「15」——。 IQ/OQ/PQ ，。</p>
            <p><strong>：</strong></p>
            <ol>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — 、ACO、FPT </li>
                <li><strong></strong> — ，</li>
                <li><strong></strong> —  SOP </li>
                <li><strong></strong> —  SOP </li>
            </ol>
            <p><strong></strong>，「」「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」：</p>
            <ul>
                <li><strong></strong> = 「，」</li>
                <li><strong></strong> = </li>
                <li><strong>ACO</strong> = （2525？）</li>
                <li><strong>FPT</strong> = （，？）</li>
                <li><strong></strong> = （、）？</li>
                <li><strong>SOP </strong> = （、）</li>
            </ul>
            <p>：，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>OSD ：</strong>，：</p>
            <ol>
                <li>AHU HEPA （）</li>
                <li>、</li>
                <li></li>
                <li>（SOP）</li>
            </ol>
            <p>： OSD ，HEPA 「」（）——。「」：。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – GEP </h4>
            <p><strong>「 GEP——」</strong></p>
            <p>14.5.1 ：GEP ， GMP 「」。：</p>
            <ul>
                <li> = （ DQ ）</li>
                <li> = IQ （ IQ ）</li>
                <li>ACO + FPT  = OQ （ OQ ）</li>
            </ul>
            <p> ASTM E2500 ：<strong>，</strong>。</p>
        </div>

        <div class="formula-box">
            <h4> Verification Process Mapping</h4>
            <pre>
 IQ/OQ/PQ          ASTM E2500 
─────────────          ──────────────
DQ ()     ←→   Design Review + 
IQ ()     ←→   Installation Verification (GEP)
OQ ()     ←→   ACO + FPT
PQ ()     ←→   FPT（）
Validation Report ←→   Verification Report (≤15)

：
• ：，
• E2500：， GEP 
• ：，，
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> OSD ，HVAC ：「 IQ/OQ ？。」</p>
            <p> ASTM E2500 ：「 IQ/OQ 。 GEP ，。，，。」</p>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（ OSD ），？</li>
                <li>「15」——， IQ/OQ/PQ ？？</li>
                <li>14.5.5 「，」。（），？</li>
                <li>ACO  FPT ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>5（）：</strong>HVAC （、、、、），、UFH 、。：，。</li>
        <li><strong>6（）：</strong>HVAC （ Qualification）、（ Qualification） GEP 。：/RH、、。AHU  HEPA  GEP， HEPA 。</li>
        <li><strong>7（ISO 14644-3）：</strong>，。：「，」。 Recovery 。</li>
        <li><strong>8（）：</strong> ASTM E2500 ， IQ/OQ/PQ 「 →  → 」。：，GEP ，。</li>
        <li><strong>：</strong>「」， Sterility Assurance（）→ Product CQAs（）→ Business Flexibility（）。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 11: App 9: Economics & Sustainability ========== -->
    <section class="chapter-section" id="sec11">
        <div class="chapter-divider">
            <div class="chapter-badge">11</div>
            <div class="chapter-info">
                <h2>Chapter 11: App 9: Economics & Sustainability</h2>
                <p>9： | p233-p246</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p233 - p246</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC  <strong>Total Cost of Ownership ()</strong> ，</li>
        <li> HVAC ，</li>
        <li> <strong>Life Cycle Cost ()</strong> ：、、、</li>
        <li> <strong>Energy Recovery ()</strong> </li>
        <li> <strong>Sustainable Design ()</strong> （LEED、Green Globes） HVAC </li>
        <li> HVAC </li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-11-app9-economics-sec15-1">15.1 HVAC System Economics</a>
        <a href="#section-11-app9-economics-sec15-1-1">15.1.1 Risk to Product</a>
        <a href="#section-11-app9-economics-sec15-1-2">15.1.2 Life Cycle Cost</a>
        <a href="#section-11-app9-economics-sec15-2">15.2 Sustainable Design</a>
        <a href="#section-11-app9-economics-sec15-2-3">15.2.3 Rating Systems</a>
        <a href="#section-11-app9-economics-sec15-2-5">15.2.5 New Project Design</a>
        <a href="#section-11-app9-economics-sec15-2-6">15.2.6 IAQ during Construction</a>
        <a href="#section-11-app9-economics-sec15-2-8">15.2.8 Renewable Energy</a>
        <a href="#section-11-app9-economics-sec15-2-10">15.2.10 Refrigerants</a>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1 HVAC SYSTEM ECONOMICS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1"><strong>15.1 HVAC System Economics 15.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> usually is much greater than the initial (capital) cost of an HVAC system.</p>

        <p>It is common practice to use methods, such as <span class="key-term">net present value</span> or the <span class="key-term">rate of return</span> to evaluate different design options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems include net present value and investment rate of return. A <span class="key-term">cost model</span> should be developed early in a project to estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.</p>

        <p>Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or productivity losses, and other costs of doing business.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Life Cycle Cost ()：</strong>、、、、。ISPE ，HVAC  (Operating Cost)  (Capital Cost)。</p>
            <p><strong>Net Present Value, NPV ()：</strong>，。</p>
            <p><strong>Cost Model ()：</strong>，、。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>HVAC  Life Cycle Cost <strong> (TCO)</strong>： 50 ，、、，10  150 ； 80 ，10  120 。HVAC ——Capital Cost ，Operating Cost 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>ISPE 「」——。 CDMO ，「」，。 HVAC 。</p>
            <p>「」(holistic)， HVAC <strong>、、</strong>——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？，？</li>
                <li> ISPE  NPV 「」？ 10-15 ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.1 RISK TO PRODUCT AND ASSOCIATED COSTS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-1"><strong>15.1.1 Risk to Product and Associated Costs 15.1.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The production-related considerations described are additional to conventional economical considerations balancing capital and operating costs. See Appendix 2.</p>

        <h3>15.1.1.1 Impact of Failure</h3>

        <p>The impact of an <span class="key-term">HVAC system failure</span> could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test. The risk assessment of a system's failure should include product quality issues, as well as potential business issues. A clear definition of the potential impact of system failure can influence and justify the budget for a system.</p>

        <p>The potential impact of a system failure on the area being conditioned and adjacent areas should be reviewed and consider potential modes of failure, such as:</p>

        <ul>
            <li>airflow failure</li>
            <li>air filter failure</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
        </ul>

        <h3>15.1.1.2 Redundancy</h3>

        <p>If the cost and likelihood of failure are high, duplication of systems/equipment may be justified. Redesign the system or process to reduce the risk may be considered a better option. The potential impact of <span class="key-term">redundancy</span> complicates HVAC system design, startup, and maintenance, along with design requirements for the supporting utilities. For example, duplex air handling systems may require duplex chillers and circulating pumps to decrease risk appropriately.</p>

        <h3>15.1.1.3 Aesthetics</h3>

        <p>Materials and systems that do not add functionality, but are provided for aesthetic reasons (e.g., screen walls, high cost materials) should be considered in the cost evaluation. For example, stainless steel and similar duct materials may provide lower life cycle costs when exposed to a rigorous cleaning regimen, but may not be justified in most applications.</p>

        <h3>15.1.1.4 Defining User Requirements</h3>

        <p>Range of internal conditions:</p>

        <ul>
            <li>What are the critical parameters?</li>
            <li>What are their Acceptance Criteria?</li>
            <li>How much variation is acceptable?</li>
        </ul>

        <p>A wider operating range may mean a lower cost system, both to install and operate. Specifying closer tolerances, may not provide a "better", (i.e., more robust) system. In order to maintain closer tolerances, a facility may be designed with greater capacity and faster responding sensors and actuators, which are more sensitive and require careful tuning and increased maintenance. Having specified closer tolerances, the larger and more complex system will need to be commissioned to operate to meet these specifications. The capital and operating costs of this more complex system are likely to be higher than a simpler smaller system, with no benefit to the product.</p>

        <p>Design value for external conditions:</p>

        <ul>
            <li>If a facility needs to be operable 365 days a year, it should be sized to handle extreme external design conditions. If it is acceptable to have a small percentage down time during peak seasons, the HVAC system and supporting utilities can be significantly downsized. Load shedding may be incorporated into the design of the support utilities, such as reduction of chilled water for office cooling, with only the process HVAC system components being sized to suit the extremes.</li>
            <li>Area classification, air change rates, and DPs should not be over-specified, as this will result in higher life cycle cost with no extra value to the product. For further information, see the applicable ISPE Baseline Guide and Chapter 2 of this Guide.</li>
        </ul>

        <h3>15.1.1.5 Other Factors</h3>

        <p>Other factors can affect the system economics, for example:</p>

        <ul>
            <li>Internal layout/design: this should keep the influence of major heat loads outside the conditioned area or use other systems to minimize the internal loads. For example, a dust extract unit also can remove heat from a motor in the room, reducing space heat gains. There may be benefits to grouping environmentally critical areas within a building, keeping them away from external walls to reduce external heat load variations.</li>
            <li>The use of <span class="key-term">Computational Fluid Dynamics</span> (computer airflow modeling) may be considered for optimizing air distribution design.</li>
            <li>Sustainability (see Appendix 7)</li>
            <li>Availability/uptime of HVAC systems: demanding high availability (little shut down or maintenance time) drives costs up.</li>
            <li>Other Regulations: requirements of Building and Fire Codes, local zoning, worker protection (OSHA), environmental (EPA), and numerous other requirements must be met, in addition to GMP product/process requirements. These requirements may affect HVAC system design (transport of hazardous powders via HVAC systems to other rooms or outdoors, smoke ventilation, etc.).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Impact of Failure ()：</strong>HVAC 「」，。。</p>
            <p><strong>Redundancy ()：</strong>。—— AHU ，、。</p>
            <p><strong>Over-specification ()：</strong>，，、、，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」 22.0 ± 0.1°C——，，，。， 20-25°C ， 22 ± 0.5°C？</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>ISPE （、、、）。 CDMO ， AHU ， 500 ——。</p>
            <p><strong>User Requirements 「」：</strong>。ISPE ，，。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

 = P(failure) × Impact($)

 P(failure) = 2%/year, Impact = $5M/batch × 10 batches/year
 = 0.02 × $50M = $1M/year

 = $500K capital + $50K/year maintenance
Payback Period () = $500K / ($1M - $50K) = 0.53 year

：——！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， User Requirement Specification (URS) 。，：「 X， Y， Z 」——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， HVAC ？？</li>
                <li> HVAC ， SOP ？， SOP ？</li>
                <li>「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2 LIFE CYCLE COST CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-2"><strong>15.1.2 Life Cycle Cost Considerations 15.1.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Numerous factors influence the <span class="key-term">life cycle cost</span> of a facility and should be considered in the design process to financially assess a project properly.</p>

        <h3>15.1.2.1 First Cost versus Life Cycle Cost</h3>

        <p>There is an optimal balance between first cost and operating cost that is unique for each organization and time period. Increased capital investment that yields reduced operating costs may not be the optimal solution, depending on cash flow issues. Additional factors that should be considered include:</p>

        <ul>
            <li>the system design life</li>
            <li>energy costs and trends</li>
            <li>costs of consumables</li>
            <li>ongoing reliability and maintenance costs</li>
        </ul>

        <h3>15.1.2.2 System Design Life</h3>

        <p>If the facility has a short life, it may be possible to save money on the equipment and not invest in plant of the quality that would be optimum for a facility with a long predicted operating life. Maintenance costs (as discussed below) extend over the entire facility life, becoming more cost-significant as the facility life increases.</p>

        <h3>15.1.2.3 Energy Costs and Trends</h3>

        <p>The type and cost trend of energy supply has a significant impact on HVAC system design choices. Where supply costs are high or expected to rise, systems can be configured to minimize demand and the "<span class="key-term">total cost of ownership</span>."</p>

        <p><strong>Air Filtration</strong></p>

        <p>A low average filter pressure drop translates into reduced fan energy usage. Higher filtration efficiency also results in cleaner coils and equipment, optimizing heat transfer and reducing frequency of equipment cleaning. Lower velocities through the filter medium may translate into better capture efficiency. The optimum selection of pre-filtration systems will balance:</p>

        <ul>
            <li>labor cost</li>
            <li>filter cost</li>
            <li>the contaminants to be captured</li>
            <li>the capacity of the filter</li>
            <li>energy costs and the cost of cleaning the AHU during changing of the filter: this may be a conventional panel/bag or a bag-in/bag-out filter combination.</li>
        </ul>

        <p><strong>Drive Belts</strong></p>

        <p>Up to 7% efficiency can be lost with traditional v-belt drives because of slippage by worn belts and improper tensioning. This can be reduced dramatically by using <span class="key-term">direct driven fans</span>, where possible. Cogged or synchronous belt drives could improve the drive efficiency by 2% over v-belts. In addition to saving energy, synchronous belts and flat belts run cooler and tend to last longer than v-belts.</p>

        <p><strong>Makeup Air Pretreatment</strong></p>

        <p>Rather than cool the entire mixed air quantity to the desired dew point, it may be more economical (when outside air quantities are relatively high) to treat only the outdoor air (preheat or dehumidify for RH control) in a smaller AHU. This treated air, when later mixed with return air in the second AHU, may be of sufficiently low moisture content that further condensing cooling is not required, leading to savings in cooling and reheating energy. It also is possible to pre-treat outdoor air in a large AHU and send the pretreated makeup air to a number of AHUs serving separate areas. These pretreatment schemes are common in sterile facilities and in many OSD facilities with high levels of exhaust. In addition, when coupled with an exhaust air heat recovery system, better energy efficiency may be possible.</p>

        <p><strong>Economizer</strong></p>

        <p>An <span class="key-term">outside air economizer</span> is a collection of air dampers and controls that allows more outside air and less return air to be drawn into the air handler. Some designs have incorporated a "blended" approach, attempting to create the ideal supply air temperature by mixing outdoor air and return air. Non-linearity of control dampers can lead to higher airflows than expected, requiring more fan control.</p>

        <p>Some spaces (e.g., offices, laboratories, and warehouses) may have less rigid airflow requirements and will not be affected by variable airflow. An outside air economizer saves on cooling energy when outside ambient conditions (sensible and latent heat) are favorable (typically in the more temperate months of a year), rather than using warmer return air to reduce the load on the cooling section. When the outside ambient temperature conditions are lower than the inside space temperature, increased usage of the cooler and less humid outside air will reduce cooling energy that would come from mechanical cooling.</p>

        <p>The supply, return, outside, and exhaust air quantities can change during the economizer cycle, leading to changes in facility room pressurization. If another AHU serves an adjacent area, it is possible for unwanted room pressure excursions to occur because of the changing air quantities resulting from varying positions of dampers in an HVAC system. The use of the economizer in areas that require pressurization control is not recommended. Additionally, the increased use of less clean outside air can shorten air filter life and consume more energy to overcome filter pressure. Outside air dampers should have a minimum stop position to assure adequate fresh air for personnel. The guidelines established in "ASHRAE 62.1, Ventilation for Acceptable Indoor Air Quality" should be followed to ensure a healthy indoor environment.</p>

        <p><strong>Energy Recovery: General</strong></p>

        <p>Wherever a significant amount of energy is lost as exhaust, the possibility of <span class="key-term">energy recovery</span> should be explored. There are some limitations on energy recovery, such as excessive powders in the air stream, the use of scrubbers for pre-treatment, or the presence of significant quantities of condensable hazardous materials in the airstream. Many pharmaceutical facilities may benefit from some sort of recovery.</p>

        <p>When evaluating energy recovery options, all costs (pumping, air pressure drops, etc.) on both sides of the equation should be considered. It is recommended that the efficiency of the system, with some level of performance degradation due to fouling, is included in the calculation.</p>

        <p>In climates with high humidity during the summer months, energy recovery can be enhanced by employing evaporative cooling in the exhaust air stream; therefore, recovering a portion of the latent heat. Evaporative cooling may be achieved using an evaporative pad or by direct spray on the energy recovery coil.</p>

        <p><strong>Energy Recovery – Enthalpy Wheel</strong></p>

        <p>Similar in construction to a desiccant dehumidifier wheel, an <span class="key-term">"enthalpy" heat recovery wheel</span> recovers total energy (sensible, as well as latent heat). Supply and exhaust ducting configuration should be adjacent at the heat recovery device. Purge section and labyrinth sealing system can limit cross contamination to 0.04% of the exhaust air concentration by volume. Specific contaminants in the exhaust stream may be retained in the wheel to be released into entering fresh air. Generally, such recovery units are used only rarely in pharmaceutical HVAC systems.</p>

        <p><strong>Energy Recovery – Air-to-Air Plate Exchangers</strong></p>

        <p>Air-to-air plate exchangers normally are used to recover only sensible heat from general and toilet exhausts, transferring it to the incoming outside air. Supply and exhaust ducting configuration needs to be adjacent. The reduced heating demand will reduce mechanical heating equipment sizing and operating costs. If recovery efficiency is too high, it could cause icing of the exhaust air in extremely cold weather, requiring a bypass around the unit. Additional fan energy is needed to overcome airside pressure drop.</p>

        <p><strong>Energy Recovery – Run Around Coil</strong></p>

        <p><span class="key-term">Run around coils</span> are normally used on 100% outside air units by transferring only sensible heat from an exhaust air stream to a makeup air stream, via coils and piping normally filled with a glycol solution to avoid freezing. They should be applied where exhaust and supply air handlers are separated by a suitable distance and usually perform best when heating requirements are more dominant than cooling requirements (greater temperature difference between the two air streams). The recovered heat can reduce demand from mechanical heating equipment, resulting in possible downsizing and reduced operating costs. Additional fan power is required because of increased airside static pressure drop through the coils. Refrigerant filled loops also may be employed; these are a hybrid of this system and a static refrigeration device. In these systems, the preload pressure is adjusted to allow the condensation of refrigerant at the temperature of the cooler airstream. These systems are not common and should be attempted only by experienced refrigeration engineers.</p>

        <p><strong>Energy Recovery – Refrigerant Coils</strong></p>

        <p>Similar in layout to air-to-air exchangers, requiring both air streams to be adjacent, a coil using passive refrigeration (no compressor) can transfer a high percentage of sensible heat from exhaust stream to outdoor (makeup) air. Precautions required are similar to those for air-air exchangers, but also close attention should be given to mounting details.</p>

        <p><strong>Component Selection</strong></p>

        <p>The cost of energy should be considered from both the system design concepts and the perspective of component selection, for example:</p>

        <ul>
            <li>AHU housing: low cost (off the shelf) units may be made of pre-finished steel and have minimal insulation. The unit may suffer from high leakage of conditioned air, causing increased operating costs, and suffer from external sweating, leading to corrosion and a shorter working life. Custom units may cost appreciably more, but may incur lower energy losses and maintenance costs.</li>
            <li>High-efficiency motors: these reduce energy usage. With proper installation, high-efficiency motors can run cooler than standard motors, and consequently, can have higher service factors, longer bearing life, longer insulation life, and less vibration. NEMA rated Premium Efficient motors have a slightly higher initial cost, but should pay for themselves because of reduced electrical consumption.</li>
            <li>Building envelope: a low cost poorly insulated facility will mean a corresponding increase in the operating cost and capital cost of the HVAC system for a given set of internal conditions. Similarly, a review of the facility construction/insulation may be beneficial, e.g., improving the insulation may allow a warehouse facility to require only a heating system and no air conditioning.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>First Cost vs. Life Cycle Cost ( vs. )：</strong>。，。</p>
            <p><strong>Energy Recovery ()：</strong>。ISPE ：</p>
            <ul>
                <li><strong>Enthalpy Wheel ()：</strong>+，（）</li>
                <li><strong>Air-to-Air Plate Exchanger ()：</strong>，</li>
                <li><strong>Run Around Coil ()：</strong>，</li>
                <li><strong>Refrigerant Coil ()：</strong>，，</li>
            </ul>
            <p><strong>Economizer ()：</strong>。， economizer，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>—— 35°C，（15°C）， 15°C  42°C， 25°C  42°C， 60% 。</p>
            <p> Economizer <strong></strong>——，。「」，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>V-Belt  7%：</strong>。 AHU  30kW，7%  2.1kW。 8,760 ， 18,396 kWh， 4  7.4 /。。</p>
            <p><strong>Makeup Air Pretreatment ：</strong>。 AHU ，， AHU 。 OSD 。</p>
            <p><strong>Enthalpy Wheel ：</strong>， 0.04% ，。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

V-belt  = 93%（ 7%）
 = 98%（ 2%）
 = ~100%

30kW （24/7 ）：
  V-belt:    30kW / 0.93 = 32.26kW → 282,598 kWh/yr
  :  30kW / 0.98 = 30.61kW → 268,150 kWh/yr
  :      30kW / 1.00 = 30.00kW → 262,800 kWh/yr

（V-belt → ）：
  19,798 kWh × $0.12/kWh = $2,376/yr
  10  AHU = $23,760/yr 
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，，：</p>
            <ul>
                <li><strong> (Makeup Air Pretreatment)：</strong> 25°C， AHU </li>
                <li><strong>Run Around Coil：</strong> CDMO （、），</li>
                <li><strong> + ：</strong> 15-20%， 2-3 </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Energy Recovery ？，？</li>
                <li> Economizer ？，？</li>
                <li> 5  vs. 20 ， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2.3 continued: Night Setback / Consumables / Reliability -->
<!-- ================================================================ -->
<div class="section-title"><strong>15.1.2.3-15.1.2.6 Setback, Consumables, Reliability &amp; Other Factors 15.1.2.3-15.1.2.6 、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><strong>Night Time or Off Hours (Unoccupied) Setback of HVAC</strong></p>

        <p>Typical pharmaceutical manufacturing spaces operate as at a constant airflow (CV and reheat system) to:</p>
        <ul>
            <li>ensure adequate airflow to offset particle generation in-operation</li>
            <li>maintain the space "cleanliness" or room classification</li>
        </ul>

        <p>In the case of sterile filling areas, this also satisfies regulatory requirements for 20 AC/hr or 15 to 20 minute recovery time (in non-sterile filling these requirements do not apply, but are common in the industry). This approach results in high energy usage, particularly during periods when the space is not in use.</p>

        <p>Designs may allow reduced airflow in manufacturing spaces during idle periods. This normally is achieved with airflow controls (dampers or boxes) with flow measurement and a trigger mechanism (push button, time of day function, timer, light switch, etc.) to change airflow to the space. Pressure relationships should be maintained during the <span class="key-term">setback period</span>, regardless of flow. The time required take for the desired conditions to be achieved (typically 3 to 4 cycles of dilution) should be understood. Setback airflows should be designed to maintain critical conditions in the space as mandated by stored materials, equipment, closed product, etc. It is common to reduce flow to <span class="key-term">6 AC/hr</span> in a setback scheme.</p>

        <p>Room temperatures and humidity levels may be set back (raised or lowered) periodically to save energy, but should be within the operating acceptance criteria for a room if:</p>
        <ul>
            <li>closed product is present</li>
            <li>corrosion is an issue</li>
            <li>bioburden control is an issue</li>
        </ul>

        <h3>15.1.2.4 Consumables Costs</h3>

        <p>The life and cost of each consumable component should be considered. For example, air filters; the optimum selection of pre-filtration systems balances:</p>
        <ul>
            <li>labor cost (for the replacement and the cleanup required)</li>
            <li>filter cost</li>
            <li>particle capture required</li>
            <li>the capacity of the filter</li>
            <li>rate of change of pressure drop</li>
            <li>energy costs</li>
        </ul>

        <p>The optimum may be a conventional panel/bag arrangement or may be a bag/bag filter combination to be more cost effective. More expensive, high capacity filters can last longer in service, and over time, require less replacement labor, while providing improved air filtration efficiency as they become dirty. The cost of <span class="key-term">ULPA filters</span> or "scanned" HEPA filters, rather than ordinary HEPA filters, may be offset by less potential for "bleed-through" issues during routine testing, leading to fewer out-of-specification reports.</p>

        <p>An additional example is a fan's drive belt; v-belts have a significantly shorter life than flat belts, but cost less. They are not as energy efficient as flat belts; therefore, the savings in maintaining a stock of spare belts, energy savings, and saving in labor costs to replace the belts and re-tension them, may make flat belts cheaper over the operating life of a facility.</p>

        <h3>15.1.2.5 Reliability/Maintenance Costs</h3>

        <p>The decision to invest in labor-saving features, such as performance monitoring and centralized lubrication systems, should consider the anticipated facility life and trends in the cost of labor.</p>

        <p>The life cycle cost analysis also should consider reliability/maintenance aspects.</p>

        <p><strong>Examples</strong></p>

        <ul>
            <li>Consider the lowest cost material used for a cooling coil: aluminum fins on copper tube. In a poor environment (such as in drug substance facilities), there will be corrosion on the fin material, reducing the heat transfer efficiency of the unit with the fins eventually corroding to the extent that the unit will not perform adequately. Optional coil materials, e.g., copper tube with polyester coated aluminum fins or copper tube with electro tinned copper fins, will increase the first cost, but also will extend the operating life.</li>
            <li>A fan specification with a long-life bearing design will allow for extended operating periods without maintenance. Grouped lubrication points will minimize costs and allow lubrication, while the facility is in operation.</li>
            <li>The cost of routinely calibrating instrumentation should be considered; it may be cost effective to have one calibrated high DP switch across a bank of filters with un-calibrated "engineering information" manometers or pressure gauges across each filter. It also may be economical to install only pressure taps, using a portable calibrated gauge to take readings.</li>
        </ul>

        <p>Robust HVAC equipment is more likely to perform reliably from the start and continue beyond its normal anticipated life when properly maintained. Good maintenance procedures performed in a timely manner will, over the life of the equipment, reduce total costs and have a positive effect on the uptime of the production process. For example, vivariums are extremely sensitive operations with long-term animal studies that require reliable and redundant systems to achieve steady environmental conditions. The loss of room conditions could mean the loss of years of data and delay of product introduction.</p>

        <p>Reliability and maintenance items that should be considered include:</p>

        <ul>
            <li>redundant fans (if 100% uptime is needed)</li>
            <li>direct driven fans (no belt breakage/slippage, less adjustment needed)</li>
            <li>vibration monitoring of blower and motor bearings (predicts failures, extends up time)</li>
            <li>automated lubrication (reliability and labor cost savings)</li>
            <li>bearing life of ABMA L10 200,000 hours (reliability)</li>
            <li>lower rotation speeds of motors and fan wheels (extend life, lower noise, suggest 1800 RPM maximum)</li>
            <li>high efficiency air filters (keep the HVAC system clean)</li>
        </ul>

        <h3>15.1.2.6 Other Factors</h3>

        <p>Factors to consider, which may vary the ratio of direct (capital) versus indirect (operating) cost include:</p>
        <ul>
            <li>availability grants to assist with capital costs</li>
            <li>incentives from utility providers to make a system more energy efficient</li>
            <li>tax rates</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Night Setback (/)：</strong>。ISPE  6 AC/hr（ 20+ AC/hr），。 3-4 。</p>
            <p><strong>ULPA vs. HEPA：</strong>ULPA （≥99.999% @0.12μm） HEPA（≥99.97% @0.3μm），， "bleed-through" ， OOS（）。</p>
            <p><strong>ABMA L10 200,000 hours：</strong>。L10 ，90% 。200,000  23 ——。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>—— 22°C ， 28°C。（），，。</p>
            <p> ULPA vs. HEPA ——（ULPA），（ bleed-through）；（HEPA），，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong> 20 AC/hr  15-20 。，。 SOP ，。</p>
            <p><strong>HVAC ：</strong>ISPE （vivarium）——，HVAC 。。</p>
            <p><strong>：</strong>。（ GMP ），（）。。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

 500m²,  3m
 = 1,500 m³

：20 AC/hr → 30,000 m³/hr 
：6 AC/hr → 9,000 m³/hr 
 = 9,000/30,000 = 30%

：
 = (0.30)³ = 0.027 = 2.7%

 15kW：
 = 15 × 0.027 = 0.41kW
 = (15 - 0.41)kW × 12hrs = 175 kWh
 = 175 × 365 = 63,875 kWh
 = 63,875 × $0.12/kWh ≈ $7,665/yr per room
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>：</strong> 6 AC/hr，</li>
                <li><strong>：</strong></li>
                <li><strong>/：</strong>，</li>
                <li><strong> BMS (Building Management System)：</strong>，</li>
            </ul>
            <p> CDMO  10 ， $70,000-$100,000。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？？</li>
                <li>（）（）？？</li>
                <li>： AHU  V-belt ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2 SUSTAINABLE DESIGN FOR HVAC SYSTEMS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2"><strong>15.2 Sustainable Design for HVAC Systems 15.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.1 Introduction</h3>

        <p>For a facility that is aiming to be considered as 'green' or sustainable, HVAC systems are an important component. Many pharmaceutical HVAC SMEs may be asked to follow <span class="key-term">sustainable design</span> and construction guidelines or standards. The requirements may come from a company standard, industry guideline, a design and construction regulation, or a regulation imposed on an already operating facility. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owner. Compliance with sustainability guidelines and standards may be required in some regions.</p>

        <h3>15.2.2 Basics – Personnel, Planet, Profit</h3>

        <p>Many products, technologies, and buildings have claimed to be "green" and many facility owners and personnel want to be considered in line with this concept:</p>

        <ul>
            <li>The first goal is to make the facility and its impact good for society and the people that are affected.</li>
            <li>The second is that the environment should not be disturbed in a way that would cause change, such as global warming or toxic pollution that would affect nearby inhabitants or the plant and animal environment.</li>
            <li>The third goal is that this should all be done in a way that allows the economic system to thrive and return a profit to shareholders.</li>
        </ul>

        <p>In an effort to meet these goals, a number of groups have formed to develop guidelines and standards.</p>

        <p>There have been claims that green buildings also increase the productivity of personnel. This is beyond the scope of this Guide, but be may be a key driver of the movement toward sustainability.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Sustainable Design ()：</strong> GMP ， HVAC 。ISPE 「」「」。</p>
            <p><strong>Triple Bottom Line — Personnel, Planet, Profit ( — 、、)：</strong></p>
            <ul>
                <li><strong>People ()：</strong></li>
                <li><strong>Planet ()：</strong>、</li>
                <li><strong>Profit ()：</strong></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>——（）（ GMP ）（）。：（）、（）、（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong> HVAC ——、、。。，HVAC 。</p>
            <p><strong>ESG  CDMO ：</strong> 2026 ， CDMO 。 LEED ， CDMO 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？HVAC ？</li>
                <li>「Personnel, Planet, Profit」， CDMO ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.3-15.2.4 RATING SYSTEMS & BUILDING ENERGY-LABELING -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-3"><strong>15.2.3-15.2.4 Rating Systems &amp; Building Energy-Labeling 15.2.3-15.2.4 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.3 Rating Systems – Project Based</h3>

        <p>New buildings and large renovation projects can be graded through the use of third party ratings systems. These rating systems are prepared by green building groups. The largest umbrella organization is currently the <span class="key-term">World Green Building Council (WGBC)</span>, represented in the United States by the United States Green Building Council (USGBC). There are equivalent groups throughout the world. There are other organizations that also are developing standards for sustainable construction.</p>

        <p>The USGBC produces the <span class="key-term">Leadership in Environmental and Energy Design (LEED)</span> rating systems. In addition, in the US, the Green Building Initiative (GBI) is a group referenced by many local jurisdictions. The GBI manages the "Green Globes" rating system. There is a move to make either or both of these systems part of a sustainability building code, and some jurisdictions have adopted these guides as regulations.</p>

        <p>Both groups are actively working on code language versions (USGBC with ASHRAE and GBI internally) and there is likely to be wider acceptance as time progresses. For pharmaceutical facilities, there may be exceptions for specific spaces, such as cleanrooms. These spaces are important as they consume a lot of energy per unit area.</p>

        <p>Each rating system gives points or credits for going beyond the norm compared to similar facilities. There is no credit given for more profit. There are prerequisites that must be met by every building that strives to be considered a green building.</p>

        <p>The USGBC has developed an internet-based tool to help teams submit information to achieve certification, using third party reviewers of each building certification application. This review will be run by a separate entity and provides an independent review of prerequisite and credit submissions. The prerequisites and credits needed to achieve the building rating cover a wide variety of green building issues. The overall green building submission and approval process is usually not managed by the HVAC SME. The HVAC SME's involvement is important, but the HVAC SME cannot deliver a building rating alone.</p>

        <p>The USGBC also has established a professional credential, the <span class="key-term">LEED Accredited Professional (LEED AP)</span> based on passing a test related to the sustainable building design and construction process.</p>

        <h3>15.2.4 Building Energy-Labeling</h3>

        <p>There are also building energy-labeling systems to address the efficiency of existing building stock. These energy-labeling programs also may be applied to new construction.</p>

        <p>Global plans are being developed to label each existing building. Directive 2002/91/EC (EPBD, 2003) of the European Parliament and Council on energy efficiency of buildings is being implemented; ultimately, all buildings in the EU will have an energy rating that can be compared to other buildings. In the UK, each building will be required to post a placard with a letter rating of A to G at the main entry. In the US, the rating system is in development by ASHRAE. One optional label available to buildings is from the US EPA <span class="key-term">Energy Star</span> Program. The Energy Star program identifies top performing buildings and provides guidance on how to design and operate an "Energy Star building." The Energy Star program also provides additional guidance on designing a green building.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>LEED (Leadership in Environmental and Energy Design)：</strong> USGBC（）。 Certified、Silver、Gold、Platinum 。HVAC  LEED 。</p>
            <p><strong>Green Globes：</strong> GBI（），。</p>
            <p><strong>EPBD (Energy Performance of Buildings Directive)：</strong>，（A-G），。</p>
            <p><strong>：</strong>ISPE ，——（），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>LEED <strong></strong>——（ LEED ），，（ESG ）。，LEED  Certified → Silver → Gold → Platinum 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>HVAC ：</strong>ISPE ，，、、、。HVAC ，。</p>
            <p><strong>「」「」：</strong>。，LEED  Green Globes 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> CDMO  LEED Gold ，。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.5 NEW PROJECT DESIGN PROCESS AND CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-5"><strong>15.2.5 New Project Design Process and Considerations 15.2.5 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.5.1 Sustainable Design Process</h3>

        <p>For new projects, the sustainable design process starts with an event called the <span class="key-term">Design Charette</span>. The project team members (including HVAC SMEs, architects, other designers, owner, and builder) participate in selecting the sustainable features of a facility. Team members are assigned specific prerequisites and credits to review and provide feedback to the team on cost, schedule, and impact to occupants. A goal is then established and the team prepares materials for submission.</p>

        <p>The design team completes the design in an accepted manner. A submission can be made at the end of the design process using LEED to give the team feedback on how many credits can be achieved. After the design is released for the construction, the team constructs and commissions the facility in preparation for occupancy.</p>

        <p>Once prerequisites and an adequate number of credits have been achieved, the building can be considered a green building with a specific level. The LEED program identifies certified, silver, gold, and platinum levels of building certification.</p>

        <h3>15.2.5.2 Energy Consumption</h3>

        <p>Rating systems for new projects have a major focus on <span class="key-term">Energy Consumption</span> with much effort placed on selecting the right system and on selecting design criteria (either occupied space or outdoor conditions) that do not require excessive capital and energy to achieve the desired conditions. Building HVAC systems are normally designed to comply with the local energy sub-code that are usually developed by HVAC centered organizations (such as ASHRAE) and require a minimum level of energy performance. Energy performance can be proven through modeling or prescriptive methods. The level of energy consumption allowed by code is being progressively lowered as technology progresses. The building rating systems expect superior performance for a building to be classified as green. For further information, see Section 3.6.3 of this Guide.</p>

        <h3>15.2.5.3 Day Lighting – Impact on HVAC</h3>

        <p>One element of sustainable design is for a building to have natural lighting and views for personnel to see outside. This generally results in larger window areas and potentially the need to increase heating and cooling capacities. In pharmaceutical clean space design, this may require that a series of windows permit a view from a clean space through less clean adjoining spaces to the outside.</p>

        <p><strong>Commissioning</strong></p>

        <p>Commissioning for sustainable buildings is focused on HVAC, lighting controls, on-site renewable power generation, and domestic hot water systems. Pharmaceutical projects focus on patient safety and product quality and include HVAC systems, as well as critical utility and processing equipment. Pharmaceutical plants normally are commissioned using a process that covers HVAC systems in a GMP manner that complements the sustainable approach.</p>

        <p>Sustainable commissioning practices include the development of an <span class="key-term">Owner's Project Requirements (OPR)</span> document, a commissioning plan, and a summary commissioning report, similar in practice (if not in name) to pharmaceutical commissioning and qualification. The use of the user requirements document in manufacturing systems is similar to the owner project requirements document in sustainable commissioning practices.</p>

        <p>Several useful documents, which may be used as a basis for creating commissioning protocols for a specific project or referenced in project protocols without re-writing are listed in the references.</p>

        <p>The ASHRAE Guidelines may be used to define the commissioning process activities and scope; they do not describe how to perform hands-on activities.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Design Charette ()：</strong>，（HVAC 、、、），。——。</p>
            <p><strong>OPR (Owner's Project Requirements)：</strong>， URS (User Requirement Specification)。ISPE ，。</p>
            <p><strong>Day Lighting ()：</strong>，， HVAC 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Design Charette <strong></strong>——：？？？？「」，。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> (C&amp;Q)  (Cx) ：</strong> IQ/OQ/PQ 、。ISPE ，，。</p>
            <p><strong>Energy Modeling（）：</strong>（ ASHRAE 90.1）。，——。</p>
            <p><strong>LEED ：</strong>Certified（40-49）→ Silver（50-59）→ Gold（60-79）→ Platinum（80+）。， Silver  Gold 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， HVAC ：</p>
            <ul>
                <li><strong> Design Charette：</strong> HVAC </li>
                <li><strong> URS  OPR：</strong>， GMP </li>
                <li><strong>：</strong> HVAC ，</li>
                <li><strong> C&amp;Q ：</strong> IQ/OQ/PQ </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Design Charette ？HVAC ？</li>
                <li> URS  OPR ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.6-15.2.9 IAQ, MEASUREMENT, RENEWABLE, MATERIALS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-6"><strong>15.2.6-15.2.9 IAQ, Measurement, Renewable Energy &amp; Materials 15.2.6-15.2.9 、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.6 Indoor Air Quality during Construction and Prior to Occupancy</h3>

        <p>It is considered a sustainable practice to monitor the interior of buildings to ensure that there is proper ventilation during construction to avoid the buildup of toxic materials in the building that could affect construction workers and occupants. There also is concern for mold growth if materials are moist and promote growth. An <span class="key-term">IAQ Management Plan</span> for the construction phase can assist with:</p>

        <ul>
            <li>keeping ductwork sealed</li>
            <li>installing temporary filters to reduce dust in equipment and systems</li>
            <li>isolating work areas</li>
            <li>keeping the construction site clean</li>
        </ul>

        <p>At the end of construction, buildings can be tested for contamination or flushed out to prepare for move-in of the building occupants.</p>

        <h3>15.2.7 Measurement and Verification of Utility Services</h3>

        <p>It is considered a sustainable practice to install <span class="key-term">metering equipment</span> on utility services, including steam and chilled water on large sites. This data is considered useful in understanding peak demand and identifying options that can lower energy consumption.</p>

        <h3 id="section-11-app9-economics-sec15-2-8">15.2.8 On-site Renewable Energy Sources</h3>

        <p>Certain on-site energy sources can be considered part of the HVAC system, such as <span class="key-term">solar power water heating</span> and <span class="key-term">geothermal energy</span>. Local jurisdictions may provide financial incentives to use these systems. The project team should look for these opportunities during the design charette.</p>

        <h3>15.2.9 Materials</h3>

        <p>Some rating systems consider the use of materials made locally or from recycled materials a sustainable practice. However, this is limited to non-mechanical/electrical/plumbing materials in the LEED rating system. HVAC system materials often are considered recyclable and most metal products have some recycled content.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>IAQ Management Plan ()：</strong>，。。</p>
            <p><strong>Measurement &amp; Verification ()：</strong>，。——。</p>
            <p><strong>Geothermal Energy ()：</strong>（ 10-15°C） HVAC 。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> IAQ <strong></strong>——、，、。，， GMP 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>（、、）， IAQ Management 。</p>
            <p><strong>：</strong>，， AHU、、。，「」。</p>
            <p><strong>LEED  MEP ：</strong>LEED 。HVAC ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ AHU ，？</li>
                <li>， HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.10-15.2.14 REFRIGERANTS, IAQ, VENTILATION, COMFORT, SUMMARY -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-10"><strong>15.2.10-15.2.14 Refrigerants, Indoor Environment &amp; Summary 15.2.10-15.2.14 、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.10 Refrigerants</h3>

        <p>Refrigerants are regulated to reduce the destruction to the ozone layer and their contribution to green house gases that are identified as contributors to global warming. The use of refrigerants with low <span class="key-term">Ozone Depletion Potential (ODP)</span> and low <span class="key-term">Global Warming Potential (GWP)</span> is considered a sustainable design practice. The phase out of ChloroFluorocarbons (CFCs) has been regulated as a result of the Montreal Protocol of 1987 and amendment in 1992 to eliminate HCFCs as well as the Kyoto Protocol of 1997 for reduction of gasses with high GWP where applicable.</p>

        <h3>15.2.11 Indoor Environmental Quality</h3>

        <p>The concept of off gassing of <span class="key-term">Volatile Organic Compounds (VOCs)</span> from materials installed inside buildings, including HVAC system components, should be understood. VOCs have been shown to cause cancer and other diseases in humans, and specific limits have been set to reduce exposure to building occupants. Materials used inside a building must meet specific requirements, including VOCs for field applied HVAC system adhesives and caulks (including fire caulks).</p>

        <p>Monitoring of outdoor air and use of carbon dioxide sensors in occupied space are also common elements of design in sustainable projects. Many pharmaceutical facilities use large amounts of outside air and do not permit a high CO2 condition under normal operation, as typically there is more air introduced than needed by IAQ code.</p>

        <p>Exhausting of potentially toxic materials is a requirement in some rating programs.</p>

        <p>Rating systems may include credits for walk-off mats and enhanced filtration in AHU systems. Most particulates in non-pharmaceutical buildings come from personnel's shoes, and grates to catch the particles often are installed at building entrances. While the added filtration used in pharmaceutical facilities reduces airborne particulate, it also requires more energy to accomplish the particulate removal.</p>

        <p>Smoking is allowed in a green building, within specific strict constraints, as meeting a human want or need; however, most pharmaceutical facilities do not allow smoking.</p>

        <h3>15.2.12 Increased Ventilation</h3>

        <p>The building can obtain a greener rating by increasing ventilation to provide more outdoor air to a space. While this may increase energy use, the concept of added "fresh air" is seen to have a positive impact on building occupants.</p>

        <h3>15.2.13 Controllability of Systems – Thermal Comfort</h3>

        <p>One way to improve occupant comfort is to give building occupants greater control of their environment. In pharmaceutical facilities, this would have to be within the parameters of the product being handled, but facilities may look at this feature when products are not affected by changes in temperature or humidity.</p>

        <h3>15.2.14 Summary</h3>

        <div class="quote-box">
            "Many aspects of the HVAC system design are important to the sustainability of a facility. HVAC engineers are critical to the successful creation of a 'green building,' they should be engaged and understand rating systems for each project in order for the design team to be effective."
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ODP (Ozone Depletion Potential, )：</strong>。（1987） CFC，（1992） HCFC。 R-134a (HFC)  ODP = 0， GWP 。</p>
            <p><strong>GWP (Global Warming Potential, )：</strong>。（1997） GWP 。（ R-1234yf） GWP。</p>
            <p><strong>VOCs (Volatile Organic Compounds, )：</strong> HVAC （、）。， VOC 。</p>
            <p><strong>Carbon Footprint ()：</strong> HVAC 。 R-410A  2,088  CO₂。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> ODP  GWP <strong></strong>——ODP 「」（＝），GWP 「」（＝）。——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> IAQ ：</strong>ISPE ， IAQ ，CO₂ 。，（HEPA/ULPA）。 IAQ 。</p>
            <p><strong>：</strong> F-gas  GWP 。 DX ，。 GWP （ R-513A、R-1234ze），。</p>
            <p><strong>HVAC ：</strong>ISPE ，HVAC 。「」， HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ：</p>
            <ul>
                <li><strong>：</strong> GWP （R-513A、R-1234ze），</li>
                <li><strong>VOC ：</strong>HVAC 、 VOC </li>
                <li><strong>：</strong>、、——</li>
                <li><strong> GMP ：</strong>、，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ ODP  GWP ？？</li>
                <li>？？</li>
                <li>ISPE 「HVAC 」——，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- SECTION SUMMARY -->
<!-- ================================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>Life Cycle Cost &gt; Capital Cost：</strong>HVAC （、、）。， NPV  IRR 。</li>
        <li><strong>：</strong>HVAC 。（ × ）。</li>
        <li><strong>：</strong>。，。</li>
        <li><strong>：</strong>Run Around Coil （、、），Enthalpy Wheel 。</li>
        <li><strong>：</strong> 20+ AC/hr  6 AC/hr， 2.7%。。</li>
        <li><strong>：</strong>LEED 。CDMO  LEED 。</li>
        <li><strong>：</strong>、、，。</li>
        <li><strong>HVAC ：</strong> Design Charette ，， GMP 。</li>
    </ul>
</div>

</div> <!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 12: App 10–13: Misc, References & Glossary ========== -->
    <section class="chapter-section" id="sec12">
        <div class="chapter-divider">
            <div class="chapter-badge">12</div>
            <div class="chapter-info">
                <h2>Chapter 12: App 10–13: Misc, References & Glossary</h2>
                <p>10-13：、 | p247-p288</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p246 - p265</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（Medical Devices）（Class I/II/III） HVAC </li>
        <li>：、Bernoulli 、-、、</li>
        <li> HEPA （Cascaded HEPA）</li>
        <li>（Airlock）</li>
        <li> HEPA </li>
        <li>（Recovery Period）（Air Change Rate）</li>
        <li>（Valve Sizing）， Cv （Valve Authority）</li>
        <li> HVAC  I/O </li>
        <li>（Temperature Mapping）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 10 - MEDICAL DEVICES -->
<!-- ============================================================ -->
<div class="chapter-section" id="section-12a-app10-11-misc-app10">
    <div class="chapter-divider">
        <div class="chapter-badge">10</div>
        <div class="chapter-info">
            <h2>Appendix 10 – Medical Devices</h2>
            <p> HVAC  | p246-p247</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 16.1 Introduction -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.1 Introduction</h3>
                <p>The regulations regarding <span class="key-term">medical devices</span> provide opportunity for <span class="key-term">risk assessment</span> to define different requirements for the associated HVAC systems.</p>
                <p>There are three classifications of device according to the FDA:</p>
                <ul>
                    <li><strong>Class I</strong> – those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.</li>
                    <li><strong>Class II</strong> – Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.</li>
                    <li><strong>Class III</strong> – this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.</li>
                </ul>

                <div class="quote-box">
                    <p>The FDA Medical Device Quality Systems Manual makes the following statements: “A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a ‘discretionary’ requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.”</p>
                </div>

                <p>It also makes the statement that “General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.”</p>

                <p>This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only <span class="key-term">comfort HVAC</span> or at best, <span class="key-term">CNC</span>. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.</p>

                <p>The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific guidance for Medical Devices.</p>
            </div>
            <div class="right-column">
                <h3></h3>

                <div class="concept-box">
                    <h4>FDA  HVAC </h4>
                    <p>FDA ，HVAC ：</p>
                    <ul>
                        <li><strong>Class I（）</strong>：、 → （Comfort HVAC）</li>
                        <li><strong>Class II（）</strong>：、 → HVAC </li>
                        <li><strong>Class III（）</strong>：、 →  CNC（Controlled Not Classified，）</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>：</h4>
                    <p>：</p>
                    <ul>
                        <li><strong>Class I</strong>  — </li>
                        <li><strong>Class II</strong>  — </li>
                        <li><strong>Class III</strong> （）— </li>
                    </ul>
                    <p>「」，HVAC 。</p>
                </div>

                <div class="note-box">
                    <h4>：「」</h4>
                    <p>FDA  21 CFR 820.70(c) <strong>「」（discretionary requirement）</strong>，，。</p>
                    <p>：「 HVAC 」。<strong>（Risk Assessment）</strong>， HVAC 。</p>
                </div>

                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p> CDMO ，：（） HVAC 。 FDA  GMP ，。</p>
                    <p> Class III （），「」「」，HVAC 。。</p>
                </div>
            </div>
        </div>

        <!-- 16.2 Clean Workstations -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.2 Clean Workstations for Medical Devices</h3>
                <p>As medical devices commonly do not include potent compounds (with the exception of combination devices) <span class="key-term">horizontal flow clean workstations</span> may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Horizontal Flow Clean Workstation）</h4>
                    <p>（），<strong></strong>：</p>
                    <ul>
                        <li><strong></strong>：HEPA </li>
                        <li><strong></strong>：，，</li>
                        <li><strong></strong>：，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>，（HPAPI），<strong>（Vertical UFH）</strong>（BSC）。，， HVAC 。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 11 - MISCELLANEOUS INFORMATION -->
<!-- ============================================================ -->
<div class="section-title">Appendix 11 – Miscellaneous Information（11 – ）</div>

<!-- 17.1 Equations Used in HVAC -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-equations">
    <div class="chapter-divider">
        <div class="chapter-badge">11</div>
        <div class="chapter-info">
            <h2>17.1 Equations Used in HVAC and their Derivation</h2>
            <p>HVAC  | p248-p253</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.1.1 Room DP -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.1 Room DP (Differential Pressure)</h3>
                <p>Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5°F (3°C) that air is heated, it expands (becomes less dense) by approximately 1%.</p>

                <p>The <span class="key-term">ideal gas law</span> states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">PV = N R<sub>u</sub> T</p>
                <p>Where R<sub>u</sub> is the universal gas constant and N the mass of the gas in moles. Since R<sub>u</sub> is constant, and N is usually fixed for a particular situation, the equation reduces to:</p>
                <p style="text-align:center; font-weight:600;">PV is proportional to T</p>

                <p><span class="key-term">Bernoulli’s Equation</span> for fluid dynamics also plays a role in HVAC.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 + gh = constant</p>
                <p>Where g is the Earth’s gravitational constant, h is elevation, and ρ (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 = constant</p>
                <p>Where the subscripts 1 and 2 imply two different points along an airflow path:</p>
                <p style="text-align:center; font-weight:600;">(P<sub>2</sub> – P<sub>1</sub>) is proportional to (V<sub>1</sub>)² – (V<sub>2</sub>)²</p>

                <p>From this, it can be deduced that <span class="key-term">pressure is proportional to the square of the airflow velocity</span>, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V<sub>2</sub> often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P<sub>2</sub> – P<sub>1</sub> is proportional to (V<sub>1</sub>)²</p>

                <p>This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">VP ≈ P<sub>2</sub> – P<sub>1</sub></p>
                <p>Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √VP</p>
                <p>Where:</p>
                <ul>
                    <li>V is in feet/minute</li>
                    <li>VP is in inches water gauge (1 inch wg = 254 Pascals)</li>
                </ul>
                <p>4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.</p>
                <p>This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √DP</p>
                <p>For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.</p>
                <p>Using the equation <strong>Q = V × A</strong>, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):</p>
                <p>An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of <strong>17,800 CFM</strong>. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.</p>
                <p>A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than <strong>300 CFM</strong> to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.</p>
            </div>
            <div class="right-column">
                <h3></h3>

                <div class="formula-box">
                    <h4>：</h4>
                    <pre>
：PV = NRuT
  （ ×  =  ×  × ）

Bernoulli （HVAC ）：
  P/ρ + V²/2 = 

-：
  ΔP ∝ V²  （）

（ASHRAE）：
  V = 4005 × √DP
  V =  (ft/min)
  DP =  (inch wg)
  4005 = （68°F，）

：
  Q = V × A
  Q =  (CFM)
  A =  (ft²)
                    </pre>
                </div>

                <div class="concept-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>： → 。（）。</li>
                        <li><strong>4005 </strong>：。（， 15%），。</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）。（）（）：</p>
                    <ul>
                        <li><strong></strong>：（0.3 ft²），（300 CFM）</li>
                        <li><strong></strong>：（20 ft²），（17,800 CFM） — </li>
                    </ul>
                    <p><strong>（Airlock）</strong>！</p>
                </div>

                <div class="note-box">
                    <h4>：</h4>
                    <ul>
                        <li>（）： 10 Pa  50 CFM</li>
                        <li>（）： 1,000 CFM</li>
                        <li>， — </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.2 Fans -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.2 Fans</h3>
                <p>A useful equation for <span class="key-term">fan power</span> is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">HP is proportional to η × P × Q</p>
                <p>Where HP is horsepower, η is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).</p>
                <p>From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing <span class="key-term">eight times the horsepower</span>. It is considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
HP = η × P × Q

：
  Q → 2Q      （）
  P → 4P      （ 4 ， ΔP ∝ V²）
  HP → 2 × 4 = 8 

： →  8 ！
                    </pre>
                </div>
                <div class="note-box">
                    <h4>：</h4>
                    <p><strong></strong>：，。 — 、， FFU 。</p>
                    <p>「（Design Margin）」。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.3 Room Air Balance -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.3 Room Air Balance</h3>
                <p>A basic <span class="key-term">air balance</span> equation is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">Air Volume in = Air Volume out</p>
                <p style="text-align:center; font-weight:600;">Supply + Infiltration = Return + Exhaust + Exfiltration</p>
                <p>For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, <span class="key-term">exfiltration</span> is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.</p>
                <p>Note that air handled only inside a room, such as with a ceiling mounted <span class="key-term">FFU</span> or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Air Mass Balance）</h4>
                    <p>：</p>
                    <ul>
                        <li><strong>Supply（）</strong>： AHU </li>
                        <li><strong>Infiltration（）</strong>：</li>
                        <li><strong>Return（）</strong>： AHU </li>
                        <li><strong>Exhaust（）</strong>：</li>
                        <li><strong>Exfiltration（）</strong>：、</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>FFU </h4>
                    <p> FFU（Fan Filter Unit，），，<strong></strong>。 FFU ，。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.4 Airborne Particle Levels -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.4 Airborne Particle Levels</h3>
                <p>Another simplified equation deals with air particles per unit volume (C):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</p>
                <p>Where:</p>
                <ul>
                    <li>C<sub>avg</sub> is average particles per cubic foot in the pressurized room</li>
                    <li>C<sub>s</sub> is the particle concentration in the air supply (often negligible)</li>
                    <li><span class="key-term">PGR</span> is the steady state internal particle generation rate in particles per minute</li>
                    <li>Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units</li>
                </ul>
                <p>With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than C<sub>avg</sub>. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.</p>
                <p>Note that this equation ignores air changes and room volume. The value of C<sub>avg</sub> will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
Cavg = Cs + PGR / Q

Cavg =  (particles/ft³)
Cs   = （）
PGR  =  (particles/min)
Q    =  (CFM)

：
  - Cavg  Q  PGR 
  - ！
  - ，
     Q  PGR ，
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>：（PGR = ），（Q = ）：</p>
                    <ul>
                        <li>（Q ），</li>
                        <li>/（PGR ），</li>
                        <li>，，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>（），<strong></strong>。 — 。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.5 Recovery -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.5 Recovery</h3>
                <p>Room volume is an element of the measurement of <span class="key-term">air changes</span> in a room. The formula for air changes is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">AC/hr = 60 × Q / Volume</p>
                <p>Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.</p>
                <p>From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:</p>
                <ol>
                    <li>Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.</li>
                    <li>Air changes per hour affect how quickly a room can <span class="key-term">recover</span> from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.</li>
                </ol>
                <p>The ISPE Baseline® Guide on Sterile Manufacturing Facilities uses the formula:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>(at rest)</sub> = (C<sub>op</sub> – C<sub>s</sub>) × e<sup>(-Nt)</sup> + C<sub>s</sub></p>
                <p>Where C<sub>op</sub> is in-operation particle count, N is number of air changes, t is time, and C<sub>s</sub> is supply air particle counts (usually close to zero).</p>
                <p>From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.</p>
                <p>In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
：
  AC/hr = 60 × Q / Volume

（）：
  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

  Cop = 
  Cs  = （≈0）
  N   =  (per hour)
  t   =  (hours)

：EU Grade B 100 
   10,000 → 100 particles
  20 AC/hr →  14 
  30 AC/hr →  9 
                    </pre>
                </div>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong></strong>： 10 /hr（ 20 ）</li>
                        <li><strong></strong>：EU GMP  15-20 ，</li>
                    </ol>
                    <p><strong></strong>： CFM（）， AC/hr（）。。</p>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>，<strong></strong>。+「」— ，、、。</p>
                    <p>： + 。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.6 Cascaded HEPA Filters -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.6 Cascaded HEPA Filters</h3>
                <p>A <span class="key-term">HEPA filter</span> passes a percentage of upstream particles of the <span class="key-term">MPPS</span> (Most Penetrating Particle Size — traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = L<sub>1</sub> × L<sub>2</sub></p>
                <p>For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = 0.03% × 0.03% = 0.0009% leakage at MPPS</p>
                <p>Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual <strong>99.9991% HEPA filter</strong> at the MPPS.</p>
                <p>In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a <span class="key-term">terminal HEPA</span>). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.</p>
                <p><strong>Note:</strong> (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4> HEPA </h4>
                    <pre>
 HEPA ：
  Ltot = L1 × L2

（ 99.97% HEPA）：
  L1 = 0.03%，L2 = 0.03%
  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%
   = 99.99991%

MPPS（）：
  ：0.3 μm
   HEPA：0.15 - 0.25 μm
  ULPA：0.10 - 0.15 μm
                    </pre>
                </div>
                <div class="concept-box">
                    <h4> HEPA </h4>
                    <ol>
                        <li><strong></strong>： 99.97% HEPA  99.9991% </li>
                        <li><strong></strong>：
                            <ul>
                                <li> HEPA  AHU </li>
                                <li> HEPA（Terminal HEPA），</li>
                                <li> → ，</li>
                                <li>（CV devices），</li>
                            </ul>
                        </li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>HEPA ：MPPS  0.3 μm</h4>
                    <p>99.97%  0.3 μm ， MPPS  0.1-0.2 μm ， 99.9%。（ 0.3 μm），：</p>
                    <ul>
                        <li>（ PAO） 99.99% </li>
                        <li> ULPA </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.7 Summary of Equations -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.7 Summary of Useful Cleanroom Equations</h3>
                </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p> HVAC 。：</p>
                    <ol>
                        <li><strong>Q = V × A</strong>（ =  × ）— 、</li>
                        <li><strong>AC/hr = 60 × Q / Volume</strong>（）— </li>
                        <li><strong>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</strong>（）— </li>
                    </ol>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> 3m × 4m × 3m ， 2,000 CFM。（AC/hr）。（： ft³）</li>
                        <li> 0.05 inch wg， 0.2 ft²。（CFM）。</li>
                        <li>？，。</li>
                    </ol>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.2 Pressure Control Without Airlocks -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-pressure">
    <div class="chapter-divider">
        <div class="chapter-badge">17.2</div>
        <div class="chapter-info">
            <h2>17.2 Pressure Control When Airlocks are not Possible</h2>
            <p> | p253-p254</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>New facilities, particularly those with classified rooms, should have <span class="key-term">cascaded airlocks</span> between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.</p>
                <p>Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.</p>
                <p><em>Figure 17.1: DP without an Airlock</em> (diagram referenced in original text)</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p>：</p>
                    <ul>
                        <li>FDA </li>
                        <li></li>
                        <li>（ 15 Pa），</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p> CDMO ，。：</p>
                    <ul>
                        <li>：， 15 Pa </li>
                        <li> BMS </li>
                        <li></li>
                    </ul>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.3 HEPA Filter Arrangements -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-hepa">
    <div class="chapter-divider">
        <div class="chapter-badge">17.3</div>
        <div class="chapter-info">
            <h2>17.3 HEPA Filter Arrangements</h2>
            <p>HEPA  | p254-p256</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.3.1 Air Filtration Arrangements -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.1 Air Filtration Arrangements</h3>
                <p>It is common practice for aseptic manufacturing facilities to <span class="key-term">recirculate air</span> back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:</p>
                <ul>
                    <li>potential for <span class="key-term">cross-contamination</span> in multi-purpose facilities</li>
                    <li>accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
                </ul>
                <p>These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the “<span class="key-term">safe change</span>” type to protect maintenance personnel.</p>
                <p>The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 μm particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 μm. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.</p>
                <p>The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.</p>
                <p><em>Figure 17.2: A Possible Aseptic Area Filter Arrangement</em> (diagram referenced in original text)</p>
                <p><strong>DOP and PAO</strong> (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 μm diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.</p>
                <p><strong>Note:</strong> European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>： — ，</li>
                        <li><strong></strong>：，「」（Safe Change / Bag-in Bag-out），</li>
                        <li><strong> HEPA </strong>：HEPA  —  Grade 7（ISO 7） HEPA</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4> HEPA </h4>
                    <p> HEPA 「」 — ，。 AHU  HEPA 。</p>
                </div>
                <div class="concept-box">
                    <h4>H13 vs. H14 （EN 1822）</h4>
                    <ul>
                        <li><strong>H14</strong>：（Penetration Scan Test），</li>
                        <li><strong>H13</strong>： — </li>
                        <li> HEPA （In-situ Integrity Test）， H13  H14</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.3.2 Prefiltration -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.2 Prefiltration for Terminal HEPAs</h3>
                <p>A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable “at rest” design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 μm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, <span class="key-term">recovery periods</span>.</p>
                <p>Another potential problem to be addressed if only terminal HEPA filters are used, is that of <span class="key-term">filter blinding</span> that can result in reversed DPs putting environmental conditions at risk.</p>
                <p><em>Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding</em></p>
                <p>Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:</p>
                <ul>
                    <li>Install a main bank of HEPA filters.</li>
                    <li>Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.</li>
                    <li>Employ active pressure or constant air volume control.</li>
                    <li>Frequently replace terminal HEPA filters.</li>
                    <li>Install airflow or pressure drop indicators to indicate filter performance.</li>
                </ul>
                <p>The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:</p>
                <ul>
                    <li>The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.</li>
                    <li>Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.</li>
                </ul>
                <p>It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Filter Blinding）</h4>
                    <p> HEPA ：</p>
                    <ol>
                        <li></li>
                        <li> → </li>
                        <li> HEPA  → </li>
                        <li><strong></strong> — ！</li>
                    </ol>
                    <p> GMP 。</p>
                </div>
                <div class="note-box">
                    <h4>（）</h4>
                    <p>：， HEPA， AHU （ MERV 13 / F7）。</p>
                    <p>：</p>
                    <ul>
                        <li> HEPA ，</li>
                        <li> →  → </li>
                        <li> AHU  → </li>
                        <li>（CV）</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）（）。，。HVAC  HEPA  — ， HEPA ，。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.4 Recovery Period vs Air Change Rates -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-recovery">
    <div class="chapter-divider">
        <div class="chapter-badge">17.4</div>
        <div class="chapter-info">
            <h2>17.4 Recovery Period versus Air Change Rates</h2>
            <p> | p256-p257</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>If a minimum <span class="key-term">recovery period</span> is required, this factor may be the deciding criterion for the <span class="key-term">air change rate</span>. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).</p>
                <p><em>Figure 17.4: Recovery Period versus Air Change Rates</em></p>
                <p>(Note that the curves and equation are merely basic exponential decay expressions)</p>
                <p>Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.</p>
                <p><strong>In general, it is considered more important to achieve target recovery than to achieve target air change rate.</strong></p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p><strong></strong>：</p>
                    <ul>
                        <li>（ 20 AC/hr）</li>
                        <li>「」（ 15 ）</li>
                        <li> 15 AC/hr  15  100 ， 20 AC/hr</li>
                    </ul>
                </div>
                </div>
        </div>
    <div class="concept-box application">
                    <h4>100 </h4>
                    <p>CDMO ，。</p>
                </div>
            </div>
</div>

<!-- 17.5 Additional Controls Information -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.5</div>
        <div class="chapter-info">
            <h2>17.5 Additional Controls Information</h2>
            <p>： | p257-p260</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.5.1 & 17.5.2 Actuators -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.1 Electrical/Electronic Actuators</h3>
                <p>The <span class="key-term">actuator</span> uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.</p>
                <p>Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.</p>

                <h3>17.5.2 Pneumatic Actuators</h3>
                <p>An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a <span class="key-term">pneumatic controller</span>, which is fed to a pneumatic actuator on the controlled component.</p>
                <p>The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.</p>
                <p>The units use air pressure in one direction with an opposing spring to return the controlled item to the <span class="key-term">fail position</span>. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="note-box">
                    <h4>Fail Position </h4>
                    <p>「」 HVAC 。，：</p>
                    <ul>
                        <li><strong></strong>： Fail Closed（），</li>
                        <li><strong></strong>： Fail Open（），</li>
                        <li> Fail Position </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.5.3 Control Valves -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.3 Control Valves for Liquids</h3>
                <p>There are two types of control valve: the <span class="key-term">three port valve</span> (mixing or diverting) and the <span class="key-term">two port valve</span> (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.</p>

                <h3>17.5.3.1 Valve Characteristic</h3>
                <p>The <span class="key-term">valve characteristic</span> is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:</p>
                <ul>
                    <li><strong>Fast opening</strong> – typically used for only on/off control</li>
                    <li><strong>Linear</strong> – flow rate directly proportional to the amount it is open; commonly used for diverting applications</li>
                    <li><strong>Equal percentage</strong> – flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications</li>
                </ul>

                <h3>17.5.3.2 Flow Coefficient (Cv)</h3>
                <p>A simple <span class="key-term">flow coefficient</span> calculation for liquids:</p>
                <p style="font-weight:600;">In English Units: Cv = gpm × (SG/dp)<sup>1/2</sup></p>
                <p>Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)</p>
                <p style="font-weight:600;">In SI Units: Cv = 11.7 × CMH × (SG/dp)<sup>1/2</sup></p>
                <p>Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)</p>
                <p>Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate “<span class="key-term">authority</span>.”</p>

                <h3>17.5.3.3 Valve Authority</h3>
                <p><span class="key-term">Valve Authority</span> is the percentage of total system pressure drop assigned to the valve. If the valve’s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong>（Characteristic）</strong>：
                            <ul>
                                <li>：/</li>
                                <li>： → /</li>
                                <li>： → </li>
                            </ul>
                        </li>
                        <li><strong> Cv</strong>： Cv  30-80% </li>
                        <li><strong>（Authority）</strong>：，</li>
                    </ol>
                </div>
                <div class="formula-box">
                    <h4>Cv </h4>
                    <pre>
：Cv = gpm × √(SG / dp)
  gpm = （/）
  SG  = （ = 1）
  dp  = （psi）

SI ：Cv = 11.7 × CMH × √(SG / dp)
  CMH = （/）
  dp  = （KPa）

：
   Cv  Cv  30-80% 
  （&lt; ）→ 
  （≥ ）→ 
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）。（、），， — 。</p>
                    <p>HVAC 「」（Authority）。 30-50%，。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.6 Sample Controls Description -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-sample-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.6</div>
        <div class="chapter-info">
            <h2>17.6 Sample Controls Description</h2>
            <p>HVAC  | p260-p262</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.</p>

                <h3>1. Control Description</h3>
                <p><strong>1.1 Plant Operation</strong></p>
                <ul>
                    <li>On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.</li>
                    <li>On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.</li>
                    <li>In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant stopped.</li>
                    <li>All control valves should be closed on plant shut down.</li>
                </ul>
                <p><strong>1.2 Temperature Control</strong></p>
                <ul>
                    <li>The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).</li>
                    <li>The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control valve output is minimized.</li>
                </ul>
                <p><strong>1.3 Humidity Control</strong></p>
                <ul>
                    <li>The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.</li>
                </ul>
                <p><strong>1.4 Fan Speed Control</strong></p>
                <ul>
                    <li>The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).</li>
                    <li>When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.</li>
                </ul>
                <p><strong>1.5 Monitoring/Alarm</strong></p>
                <ul>
                    <li>A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.</li>
                </ul>
                <p><strong>1.6 Software Set Point Adjustments</strong></p>
                <ul>
                    <li>system operation status (on/off)</li>
                    <li>minimum supply air temperature set point (10 to 25°C)</li>
                    <li>return air temperature set point (18 to 24°C)</li>
                    <li>return air humidity set point (60% maximum)</li>
                    <li>supply fan DP set point (0 to 100 Pa)</li>
                    <li>supply fan high speed alarm (50 to 100%)</li>
                </ul>

                <h3>3. I/O Point Schedule (Table 17.1)</h3>
                <p><strong>Key:</strong> AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>HVAC </h4>
                    <p> HVAC ：</p>
                    <ol>
                        <li><strong></strong>：、、、、</li>
                        <li><strong></strong>：</li>
                        <li><strong>I/O </strong>：/</li>
                        <li><strong></strong>：、、</li>
                        <li><strong></strong>：Psychrometric Chart</li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>：（TX 1） 5°C  — </li>
                        <li><strong></strong>：（CVM 1）（CVM 2） — ，</li>
                        <li><strong></strong>：，「」（Override Control），</li>
                        <li><strong></strong>：（AFD 1），</li>
                    </ul>
                </div>
                <div class="concept-box">
                    <h4>I/O </h4>
                    <p>I/O （I/O Point Schedule） BMS（Building Management System，）：</p>
                    <ul>
                        <li><strong>AI（）</strong>：、 →  4-20mA  0-10V </li>
                        <li><strong>AO（）</strong>：、 → </li>
                        <li><strong>DI（）</strong>：、 → </li>
                        <li><strong>DO（）</strong>： → </li>
                        <li><strong>CA（）</strong> vs. <strong>GA（）</strong>：</li>
                    </ul>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> 5°C  0°C？。</li>
                        <li>「」（Override）。？</li>
                        <li> HEPA （PDI 3），？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.7 Temperature Mapping -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-temp-mapping">
    <div class="chapter-divider">
        <div class="chapter-badge">17.7</div>
        <div class="chapter-info">
            <h2>17.7 Temperature Mapping</h2>
            <p> | p262-p265</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>The purpose of <span class="key-term">temperature mapping</span> helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.</p>
                <p>The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the <span class="key-term">MKT</span> (Mean Kinetic Temperature) is calculated (if required).</p>
                <p>There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.</p>
                <p>There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.</p>
                <p>The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:</p>
                <ul>
                    <li>door openings</li>
                    <li>location of the cooling system</li>
                    <li>position of the control sensor</li>
                </ul>
                <p><em>Figure 17.6: Temperature Mapping for Chambers up to 2 m³ and up to 20 m³</em></p>
                <p>Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.</p>
                <p>An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.</p>
                <p>For an area bounded by an external wall, the area requires mapping in the <span class="key-term">seasonal extremes</span> in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.</p>

                <h3>Mapping Considerations</h3>
                <ul>
                    <li><strong>Product temperatures</strong> – if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.</li>
                    <li><strong>Loading and unloading</strong> – will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?</li>
                    <li>Is there an outside door that can be left open or is it monitored to a defined maximum time?</li>
                    <li>Storage locations nearest the heating/cooling system inlet/outlet</li>
                    <li>Internal loads – lighting, equipment, and personnel</li>
                    <li>Conditions during minimum (empty) and full storage capacity</li>
                </ul>

                <h3>Example Plan</h3>
                <p><strong>External Heat Gains and Losses:</strong> The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.</p>
                <p><strong>Internal Heat Gains and Losses:</strong></p>
                <ul>
                    <li>Lighting – low energy fluorescent lamps, left on during the working day</li>
                    <li>Product – supplied at storage temperature, will not represent additional load</li>
                    <li>Equipment – stacking fork truck, a relatively small intermittent load</li>
                    <li>People – 2 people occasionally working in the area; heat gains are small and transient</li>
                </ul>
                <p><strong>HVAC:</strong> The room is conditioned through two registers with a common return air grille located at high level in the center of the room.</p>
                <p><strong>Mapping Sensor Placement:</strong> The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.</p>
                <p><strong>Load Testing:</strong> The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40″ × 48″ × 46″ tall).</p>
                <p>Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong></strong>：</li>
                        <li><strong></strong>：，， MKT（Mean Kinetic Temperature，）</li>
                    </ol>
                </div>
                <div class="concept-box">
                    <h4>（NF X15-140 ）</h4>
                    <ul>
                        <li><strong>（≤ 2 m³）</strong>：</li>
                        <li><strong>（≤ 20 m³）</strong>：，</li>
                        <li><strong>（&gt; 20 m³）</strong>： HVAC 「」，</li>
                        <li>，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p><strong></strong>，：</p>
                    <ul>
                        <li>： → HVAC </li>
                        <li>： → </li>
                        <li>，</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p>，：</p>
                    <ul>
                        <li><strong></strong>： vs.  — ，</li>
                        <li><strong></strong>：， → </li>
                        <li><strong></strong>： → </li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>「」：、、。 — ，，。</p>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> CDMO  15°C-25°C 。。 5 。</li>
                        <li>，？（：）</li>
                        <li>MKT ？ MKT ？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong> HVAC</strong>：FDA （Class I/II/III） HVAC 。「」，。Class III ， FDA  GMP </li>
        <li><strong></strong>： HEPA ， HVAC 。 Q=VA（）、AC/hr=60Q/V（）、Cavg=Cs+PGR/Q（）</li>
        <li><strong></strong>：、。（ 17,800 CFM），</li>
        <li><strong></strong>：，。20 AC/hr  14  100 （EU Grade B ）</li>
        <li><strong> HEPA </strong>： 99.97% HEPA  99.9991% ， AHU  HEPA  HEPA ，</li>
        <li><strong></strong>： HEPA （MERV 13/F7），</li>
        <li><strong></strong>：（//）、Cv （30-80% ）（Authority）</li>
        <li><strong></strong>：（ + ），，</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p269 - p288</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC ， ICH、WHO、ISO、EU GMP、FDA </li>
        <li> HVAC ，</li>
        <li> GMP ， Acceptance Criteria、Critical Parameter、Direct Impact System </li>
        <li>、，</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 12 - REFERENCES -->
<!-- ============================================================ -->
<div class="section-title">Appendix 12 – References（12 – ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>1. ICH</h3>
        <p><span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span>, www.ich.org.</p>
        <ul>
            <li>Q7 – Good Manufacturing Practice Guidance for Active Pharmaceutical Ingredients</li>
            <li>Q8 – Pharmaceutical Development</li>
            <li>Q9 – Quality Risk Management</li>
            <li>Q10 – Quality Systems</li>
        </ul>

        <h3>2. WHO</h3>
        <p><span class="key-term">World Health Organization (WHO)</span>, www.who.int.</p>
        <ul>
            <li>Quality Assurance of Pharmaceuticals: a compendium of guidelines and related materials. Vol. 2, Good Manufacturing Practices and Inspections – 2nd Edition 2007</li>
            <li>TRS 937, 40th 342 Report (2006) – WHO Expert Committee on Specifications for Pharmaceutical Preparations, Annex 2, Supplementary Guidelines on Good Manufacturing Practices for Heating, Ventilation and Air-Conditioning Systems for Non-Sterile Pharmaceutical Dosage Forms.</li>
        </ul>

        <h3>3. ISO Standards</h3>
        <p><span class="key-term">ISO Standards for Cleanrooms and Associated Controlled Environments</span>, www.iso.org.</p>
        <ul>
            <li>ISO 14644-1 Part 1: Classification of Air Cleanliness</li>
            <li>ISO 14644-2:200 Part 2: Specifications for Testing and Monitoring to Prove Continued Compliance with ISO 14644-1</li>
            <li>ISO 14644-3 Part 3: Test Methods (see Appendix for description of contents)</li>
            <li>ISO 14644-4 Part 4: Design, Construction and Start-Up</li>
            <li>ISO 14644-5 Part 5: Operations</li>
            <li>ISO 14644-6 Part 6: Vocabulary</li>
            <li>ISO 14644-7 Part 7: Separative Devices (Clean Air Hoods, Glove Boxes, Isolators, and Mini-Environments)</li>
            <li>ISO 14644-8 Part 8: Classification of Airborne Molecular Contamination</li>
            <li>ISO 14698-1 Biocontamination Control, Part 1: General Principles and Methods</li>
            <li>ISO 14698-2 Biocontamination Control, Part 2: Evaluation and Interpretation of Biocontamination Data</li>
        </ul>

        <h3>4. EU GMP</h3>
        <p><span class="key-term">EU GMP Volume 4</span> "EU Guidelines to Good Manufacturing Practice", www.ec.europa.eu.</p>
        <ul>
            <li>Medicinal Products for Human and Veterinary Use</li>
            <li>Annex 1: Manufacture of Sterile Medicinal Products</li>
        </ul>

        <h3>5. EU EPBD</h3>
        <p>Directive 2002/91/EC (<span class="key-term">EPBD</span>, 2003).</p>

        <h3>6. European Air Filter Standards</h3>
        <ul>
            <li>EN 779:2002 Particulate Air Filters for General Ventilation. Determination of the Filtration Performance</li>
            <li>EN 1822-1:1998 High Efficiency Air Filters (HEPA and ULPA). Classification, Performance Testing, Marking</li>
            <li>EN 1822-2:1998 High Efficiency Air Filters (HEPA and ULPA). Aerosol Production, Measuring Equipment, Particle-Counting Statistics</li>
            <li>EN 1822-3:1998 High Efficiency Air Filters (HEPA and ULPA) – Part 3: Testing Flat Sheet Filter Media</li>
            <li>EN 1822-4:2000 High Efficiency Air Filters (HEPA and ULPA). Determining Leakage of Filter Element (Scan Method)</li>
            <li>EN 1886: 2007 Ventilation for Buildings. Air Handling Units. Mechanical Performance</li>
            <li>EN 1822-5: 2000 High Efficiency Particulate Air Filters (HEPA and ULPA). Determining the Efficiency of Filter Element</li>
        </ul>

        <h3>7. PIC/S</h3>
        <p><span class="key-term">PIC/S PE 009-7</span>, Guide to Good Manufacturing Practices for Medicinal Products, Annex 1, 1 September 2007.</p>

        <h3>8. US FDA CFR Title 21</h3>
        <p><span class="key-term">US FDA CFR Title 21</span> Food and Drugs, www.fda.gov.</p>
        <ul>
            <li>Part 11: Electronic Records</li>
            <li>Part 177: Indirect Food Additives: Polymers (§ 177.2600 – Rubber Articles Intended for Repeated Use.)</li>
            <li>Part 210: Current Good Manufacturing Practice in Manufacturing, Processing, Packing or Holding of Drugs; General</li>
            <li>Part 211: Current Good Manufacturing Practice for Finished Pharmaceuticals</li>
        </ul>

        <h3>9. FDA Aseptic Processing Guidance</h3>
        <p><span class="key-term">US FDA Guidance for Industry</span> "Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (2004), www.fda.gov.</p>

        <h3>10. ASTM E2500</h3>
        <p><span class="key-term">ASTM Standard E2500-07</span>: Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment, ASTM International, www.astm.org.</p>

        <h3>11. NF X15-140</h3>
        <p>NF X15-140 October 2002 "Measurement of Air Moisture – Climatic and Thermostatic Chambers – Characterisation and Verification" (Association Française de Normalisation (AFNOR)), www.afnor.org.</p>

        <h3>12. IEST</h3>
        <p><span class="key-term">Institute of Environmental Sciences and Technology (IEST)</span> Recommended Practices, www.iest.org.</p>
        <ul>
            <li>RP-CC001 – HEPA and ULPA Filters</li>
            <li>RP-CC034.2 – HEPA and ULPA Filter Leak Tests</li>
            <li>RP-CC006.3 – Testing Cleanrooms</li>
            <li>RP-CC012.1 – Considerations in Cleanroom Design</li>
        </ul>

        <h3>13. ISPE Baseline Guides</h3>
        <p><span class="key-term">ISPE Baseline® Pharmaceutical Engineering Guide Series</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
        <ul>
            <li>Volume 1 – Active Pharmaceutical Ingredients, Second Edition, April 2007</li>
            <li>Volume 2 – Oral Solid Dosage Forms, First Edition, February 1998</li>
            <li>Volume 3 – Sterile Manufacturing Facilities, First Edition, January 1999</li>
            <li>Volume 4 – Water and Steam Systems, First Edition, January 2001</li>
            <li>Volume 5 – Commissioning and Qualification, First Edition, March 2001</li>
            <li>Volume 6 – Biopharmaceutical Manufacturing Facilities, First Edition, June 2004</li>
        </ul>

        <h3>14. ISPE GAMP Guides</h3>
        <p><span class="key-term">ISPE GAMP® Good Practice Guides</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
        <ul>
            <li>Calibration Management, December 2001</li>
        </ul>

        <h3>15–17. ISPE Publications &amp; Resources</h3>
        <ul>
            <li>del Valle, PE, Manual A., "Airlocks for Biopharmaceutical Plants," <em>Pharmaceutical Engineering</em>, March/April 2001, Vol. 21, No. 2, pp. 60-68, www.ispe.org.</li>
            <li>ISPE GAMP® Forum SIG, "Position Paper: Use of Building Management Systems and Environmental Monitoring Systems in Regulated Environments," <em>Pharmaceutical Engineering</em>, September/October 2005, Vol. 25, No. 5, pp. 58-78, www.ispe.org.</li>
            <li>ISPE Web Site (Online Glossary and COPs), www.ispe.org.</li>
        </ul>

        <h3>18. AABC</h3>
        <p>Associated Air Balance Council (AABC) (North America) – various presentations and documents available online for HVAC air balancing and testing, www.aabchq.com.</p>

        <h3>19. ACGIH</h3>
        <p>American Council of Government Industrial Hygienists (ACGIH), Industrial Ventilation Manual 25th Edition, 2004, www.acgih.org.</p>

        <h3>20. ANSI</h3>
        <p><span class="key-term">American National Standards Institute (ANSI)</span>, www.ansi.org.</p>
        <ul>
            <li>ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans"</li>
            <li>ANSI/AIHA Z9.5-2003 Laboratory Ventilation</li>
            <li>ANSI/ASHRAE 51-2007 (ANSI/AMCA 210-2007) Laboratory Methods of Testing Fans for Aerodynamic Performance Rating</li>
            <li>ANSI/ISA – Standard S5.1, Instrumentation Symbols and Identification</li>
        </ul>

        <h3>21. ARI</h3>
        <p>ARI Standard 410-91 for Forced-Circulation Air-Cooling and Air-Heating Coils.</p>

        <h3>22. ASHRAE</h3>
        <p><span class="key-term">American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</span>, www.ashrae.org.</p>
        <ul>
            <li>ASHRAE Guideline 0-2005 – The Commissioning Process. How to verify compliance with User Requirements and Ratings Systems (such as LEED for Sustainability)</li>
            <li>ASHRAE Guideline 1.1 – HVAC&amp;R Technical Requirements for the Commissioning Process. Contents include Pre-design, Design, Construction, Project Requirements, Basis Of Design (BOD), Specifications, Construction Checklists, Commissioning Plan, Acceptance Plan, Training, Project Communications</li>
            <li>ASHRAE Standard 62 – Ventilation for Acceptable Indoor Air Quality</li>
            <li>ASHRAE Standard 90.1 – Energy Standard for Buildings except Low-Rise Residential Buildings</li>
            <li>ASHRAE Standard 110 – Method of Testing Performance of Laboratory Fume Hoods</li>
            <li>ASHRAE Handbooks – Fundamentals; Applications; Systems and Equipment</li>
        </ul>

        <h3>23. BS 848</h3>
        <p>BS 848-2:1985 Fans for General Purposes. Methods of Noise Testing (British Standard) (Superseded by BS EN ISO 5801 Industrial Fans – Performance Testing Using Standardized Airways).</p>

        <h3>24. CIBSE</h3>
        <p><span class="key-term">Chartered Institute of Building Service Engineers (CIBSE)</span> (UK), www.cibse.org.</p>
        <ul>
            <li>Commissioning Code A – Air Distribution Systems</li>
            <li>Commissioning Code C – Automatic Controls</li>
            <li>Guide A: Environmental Design</li>
            <li>Guide L: Sustainability</li>
        </ul>

        <h3>25. EPA</h3>
        <p>Environmental Protection Agency (EPA) Energy Star Program (US), www.energystar.gov.</p>

        <h3>26. HVCA</h3>
        <p><span class="key-term">Heating and Ventilating Contractors Association (HVCA)</span> (UK), www.hvca.org.uk.</p>
        <ul>
            <li>DW143 A Practical Guide to Ductwork Leakage Testing</li>
            <li>DW144 Specification for Sheet Metal Ductwork</li>
            <li>DW172 Kitchen Ventilation</li>
            <li>DW154 Plastics Ductwork</li>
            <li>DW191 Glass Fibre Ductwork</li>
            <li>TR19 Internal Cleanliness of Ventilation Systems</li>
        </ul>

        <h3>27. NEBB</h3>
        <p><span class="key-term">National Environmental Balancing Bureau (NEBB)</span> (US), www.nebb.org.</p>
        <ul>
            <li>Design Phase Commissioning Handbook (Design Review Checklists)</li>
            <li>Procedural Standards for TAB Environmental Systems</li>
            <li>TAB Manual for Technicians</li>
            <li>Procedural Standards for Certified Testing of Cleanrooms</li>
            <li>Building Systems Commissioning Forms</li>
        </ul>

        <h3>28. NEMA</h3>
        <p>NEMA MG1, Part 31, National Electrical Manufacturers Association (NEMA), www.nema.org.</p>

        <h3>29. NFPA</h3>
        <p><span class="key-term">National Fire Protection Association (NFPA)</span> (US), www.nfpa.org.</p>
        <ul>
            <li>NFPA-45 Standard on Fire Protection for Laboratories Using Chemicals</li>
            <li>NFPA-92A Smoke-Control Systems Utilizing Barriers and Pressure Differences</li>
            <li>NFPA-101 Life Safety Code Handbook</li>
            <li>NFPA 255 Standard Method of Test of Surface Burning Characteristics of Building Materials (or UL 723)</li>
            <li>NFPA-654 Standard for the Prevention of Fire and Dust Explosion in the Chemical Dye, Pharmaceutical, and Plastic Industries</li>
        </ul>

        <h3>30. SMACNA</h3>
        <p><span class="key-term">Sheet Metal and Air Conditioning Contractors National Association (SMACNA)</span> (North America), www.smacna.org.</p>
        <ul>
            <li>HVAC SYSTEMS – Testing, Adjusting, and Balancing (how-to, with reporting forms)</li>
            <li>HVAC SYSTEMS – Applications (HVAC system design)</li>
            <li>Seismic Restraint Manual – Guidelines for Mechanical Systems</li>
            <li>HVAC Air Duct Leakage Test Manual</li>
            <li>HVAC Duct Construction Standards – Metal and Flexible</li>
            <li>Rectangular Industrial Duct Construction Standards (includes stainless steel), also available in metric</li>
            <li>Round Industrial Duct Construction Standards</li>
        </ul>

        <h3>31. USP</h3>
        <p><span class="key-term">United States Pharmacopeia – National Formulary (USP-NF)</span>, www.usp.org/USPNF.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>31：</p>
            <ul>
                <li><strong>（Regulatory）</strong>：ICH（Q7-Q10）、EU GMP Annex 1、PIC/S、US FDA CFR 21 — 「」</li>
                <li><strong>（Standards）</strong>：ISO 14644 （）、ISO 14698（）、ASTM E2500（）</li>
                <li><strong>（Engineering Practice）</strong>：ASHRAE（）、SMACNA（）、NEBB（）、IEST（）</li>
                <li><strong>ISPE </strong>：Baseline Guides Vol.1-6、GAMP </li>
                <li><strong></strong>：EN（）、CIBSE（）、NFPA（）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> HVAC 「」。、，HVAC ：</p>
            <ul>
                <li>ICH/FDA/EU GMP = （）</li>
                <li>ISO 14644 = （、）</li>
                <li>ASHRAE/SMACNA = （）</li>
                <li>ISPE Baseline = 「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>ICH Q9 Quality Risk Management（）</strong>。HVAC 、，。</p>
            <p><strong>ISO 14644 </strong>「」。Part 1（） Part 3（） HVAC 。</p>
            <p><strong>ASTM E2500</strong> 「 →  → 」， ISPE Baseline Vol.5 C&amp;Q 。</p>
        </div>

        <div class="concept-box">
            <h4>ASHRAE  SMACNA </h4>
            <p><strong>ASHRAE（）</strong>，。：</p>
            <ul>
                <li><strong>Guideline 0-2005</strong>：， GMP commissioning </li>
                <li><strong>Standard 90.1</strong>：，「」</li>
            </ul>
            <p><strong>SMACNA</strong> 、「」。。</p>
        </div>

        <div class="note-box">
            <h4>EN 1822 </h4>
            <p>EN 1822 （Part 1-5） HEPA/ULPA 。 GMP ，HEPA （leak test）。Part 4 「」（Scan Method）。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong></strong>： HVAC 。：「？」</p>
            <p><strong></strong>：</p>
            <ul>
                <li>：EU GMP Annex 1（）+ FDA Aseptic Guidance（）</li>
                <li>：ISO 14644-1（）+ ISO 14644-3（）</li>
                <li>：ASHRAE Handbooks（）+ SMACNA（）+ IEST RP-CC006.3（）</li>
                <li>：ISPE Baseline Vol.3（）+  HVAC </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ICH Q9 (Quality Risk Management)  HVAC ？？</li>
                <li>ISO 14644-1  EU GMP Annex 1 ？？</li>
                <li> HEPA ， EN 1822  Part？ Scan Method ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 13 - GLOSSARY -->
<!-- ============================================================ -->
<div class="section-title">Appendix 13 – Glossary（13 – ）</div>

<!-- ============================================================ -->
<!-- 19.1 ABBREVIATIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.1 Abbreviations（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong></strong>：FDA（）、EMEA（）、ICH（）、PIC/S（）、WHO（）</li>
                <li><strong></strong>：ASHRAE（）、SMACNA（）、NEBB（）、IEST（）</li>
                <li><strong>/</strong>：ISO（）、ANSI（）、ASTM（）、NEMA（）</li>
                <li><strong></strong>：OSHA（）、EPA（）、NFPA（）、COSHH（，）</li>
                <li><strong></strong>：ISPE（）、USGBC/WGBC（）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ，：</p>
            <ul>
                <li><strong>ISPE</strong> — ，</li>
                <li><strong>ASHRAE</strong> —  HVAC </li>
                <li><strong>ISO</strong> — </li>
                <li><strong>FDA/EU GMP</strong> — </li>
            </ul>
            <p>： HVAC 「GMP 」+「」，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 19.2 ACRONYMS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.2 Acronyms（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> HVAC 、GMP 。：</p>

            <p><strong>HVAC ：</strong></p>
            <ul>
                <li><strong>AHU</strong>（ / ）— HVAC </li>
                <li><strong>HEPA</strong>（）—  ≥99.97%，0.3μm </li>
                <li><strong>ULPA</strong>（）—  ≥99.999%，0.12μm </li>
                <li><strong>FFU</strong>（）—  HEPA </li>
                <li><strong>UDAF</strong>（）—  Laminar Flow </li>
                <li><strong>VAV</strong>（）— </li>
                <li><strong>CV/CVD</strong>（/）</li>
            </ul>

            <p><strong>：</strong></p>
            <ul>
                <li><strong>BMS</strong>（）— </li>
                <li><strong>BAS</strong>（）—  BMS </li>
                <li><strong>DCS</strong>（）</li>
                <li><strong>DDC</strong>（）</li>
                <li><strong>PLC</strong>（）</li>
                <li><strong>SCADA</strong>（）</li>
                <li><strong>EMS</strong>（）</li>
                <li><strong>PI/PID</strong>（/）— </li>
            </ul>

            <p><strong>GMP ：</strong></p>
            <ul>
                <li><strong>GMP/CGMP</strong>（/）</li>
                <li><strong>GEP</strong>（）</li>
                <li><strong>CQA</strong>（）</li>
                <li><strong>CPP</strong>（）</li>
                <li><strong>QRM</strong>（）</li>
                <li><strong>QA</strong>（）</li>
                <li><strong>SOP</strong>（）</li>
                <li><strong>CIP</strong>（）</li>
                <li><strong>RABS</strong>（）</li>
                <li><strong>VPHP</strong>（）— </li>
            </ul>

            <p><strong>：</strong></p>
            <ul>
                <li><strong>FAT</strong>（）— </li>
                <li><strong>SAT</strong>（）— </li>
                <li><strong>TAB</strong>（、）— HVAC </li>
                <li><strong>DOP/PAO</strong>（/α）— HEPA </li>
                <li><strong>FMEA</strong>（）— QRM </li>
                <li><strong>RCFA</strong>（）</li>
            </ul>

            <p><strong>：</strong></p>
            <ul>
                <li><strong>DP</strong>（）— </li>
                <li><strong>RH</strong>（）</li>
                <li><strong>MKT</strong>（）— </li>
                <li><strong>CFU</strong>（）— </li>
                <li><strong>MERV</strong>（）— </li>
                <li><strong>MPPS</strong>（）— </li>
                <li><strong>PGR</strong>（）— </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> HVAC ，：「AHU  VAV  BMS  PID ，DP  EMS ，TAB  SAT 。」</p>
            <p>，。「」— ，。</p>
        </div>

        <div class="note-box">
            <h4>： Top 15</h4>
            <p> HVAC ，：</p>
            <ol>
                <li><strong>AHU</strong> — </li>
                <li><strong>HEPA</strong> — </li>
                <li><strong>DP</strong> — </li>
                <li><strong>BMS</strong> — </li>
                <li><strong>TAB</strong> — </li>
                <li><strong>FAT/SAT</strong> — /</li>
                <li><strong>GMP/CGMP</strong> — </li>
                <li><strong>VAV</strong> — </li>
                <li><strong>RH</strong> — </li>
                <li><strong>SOP</strong> — </li>
                <li><strong>VFD</strong> — </li>
                <li><strong>FFU</strong> — </li>
                <li><strong>EMS</strong> — </li>
                <li><strong>UDAF</strong> — </li>
                <li><strong>P&amp;ID / AF&amp;ID</strong> — /</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 19.3 DEFINITIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.3 Definitions（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Acceptance Criteria</span></p>
            <p>The limits of conditions of critical parameters that may affect the product quality. These conditions may include temperature, humidity, and room air quality. For example, if humidity or particulates are not critical parameters affecting product quality they are not included in acceptance criteria.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Action Limit</span></p>
            <p>Criteria established based on possible impact to product quality, outside the operating range (acceptance criteria). A documented response is usually required.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Air Change Rate</span></p>
            <p>The number of times the total air volume of a defined space is replaced in a given unit of time. This is computed by dividing the total volume of the subject space (in cubic volume) into the total volume of air exhausted from (or supplied to) the space per unit of time.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Airflow and Instrument Diagram (AF&amp;ID)</span></p>
            <p>Based on the AFD, it shows HVAC instrumentation and controls, with critical GMP components highlighted.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Air Flow Diagram (AFD)</span></p>
            <p>Schematically shows rooms and zones served by an air handler, with air balance requirements, and often room pressures.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Alert Limit</span></p>
            <p>Criteria established with the intent of notification and possible corrective action prior to exceeding action limits; alert when a parameter is drifting toward extremes of the operating range.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Arrestance</span></p>
            <p>A measure of the ability of an air filter to remove synthetic dust from the air when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size. Arrestance test results typically relate to larger size particles.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">As-Built Drawings</span></p>
            <p>Construction drawings that represent the physical condition of the plant or system at turnover from the designer or installer at satisfactory operation. These documents supplement and complement the system manuals and protocols.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Building Management System (BMS)</span></p>
            <p>A computerized system that controls, monitors, and optimizes environmental conditions, through functions and facilities such as heating, air-conditioning, lighting, and security.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Change Control</span></p>
            <p>A formal system by which qualified representatives of appropriate disciplines review proposed or actual changes which might affect validated status. The intent is to determine the need for action which would ensure that the system is maintained in a validated state.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Closed</span></p>
            <p>Not exposed to the room, capable of holding some pressure or purge. PDA TR-28 provides a rigid definition of closed.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Closed Process</span></p>
            <p>A process condition when the product, materials, critical components or container/closure surfaces are contained and separated from the immediate process environment within closed/sealed process equipment. A process step (or system) in which the product and product contact surfaces are not exposed to the immediate room environment.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Commissioning</span></p>
            <p>Commissioning is a quality oriented process for verifying and documenting that the performance of facilities, systems and assemblies meets defined objectives and criteria.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Component</span></p>
            <p>A component within a system where the operation, contact, data, control, alarm, or failure may have a direct impact on product quality or the ability to know product quality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Location</span></p>
            <p>The location where product is exposed; the location where a cleaned product contact surface is exposed.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Parameter</span></p>
            <p>A processing parameter (temperature, pressure, pH, etc.) which directly influences the drug substance characterization or impurity profile in or after a critical step.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Process Parameter</span></p>
            <p>A process parameter whose variability impacts a quality attribute and therefore needs to be controlled to ensure the process produces the desired quality. A critical process parameter remains critical even if it is controlled.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Quality Attribute</span></p>
            <p>A physical, chemical, biological or microbiological property or characteristic that needs to be controlled (directly or indirectly) to ensure product quality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design For Impact</span></p>
            <p>The practice of making design decisions related to the impact of the system in operation, at the beginning of design development.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Point</span></p>
            <p>Provided in the basis of design as the nominal set point around which the parameter is expected to be controlled, +/- a given tolerance value (the Design Tolerance) to provide the Design Target.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Qualification (DQ)</span></p>
            <p>Documented verification that the proposed design of the facilities, equipment, or systems is suitable for the intended purpose.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Target</span></p>
            <p>A value for a critical parameter that is more conservative than its acceptance criterion, used by designers to assure that the system is capable of meeting the acceptance criterion. Design Targets should not be used for system qualification; they are "wishful" values that may not be achieved in reality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Tolerance</span></p>
            <p>The expected (design) upper and lower points of the normal operating range.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Direct Impact System</span></p>
            <p>A system that is expected to have a direct impact on product quality. These systems are designed and commissioned in line with Good Engineering Practice and also are subject to Qualification Practices that incorporate the enhanced review, control and testing against specifications or other requirements necessary for GMP compliance.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">DOP (Dioctyl Phthalate)</span></p>
            <p>Material used in the past to generate aerosols comprising particles in the 0.1 to 0.7 micron range (typically with an average size of 0.3 micron) used to test HEPA and ULPA filters. This chemical is believed to have carcinogenic properties and has been generally replaced by a mineral oil, e.g. Emery 3004/Durasyn 164, or Shell Ondina EL.</p>
            <p>The smoke generated from this has very similar characteristics and the term DOP testing remains, although it is now understood to mean 'Dispersed Oil Particulate.'</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Dust Spot Efficiency</span></p>
            <p>The measure of a the ability of a filter to remove synthetic dust when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Enhanced Design Review (EDR)</span></p>
            <p>A documented review of the engineering design, at an appropriate stage in a project, for conformance to operational and regulatory expectations.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Exfiltration</span></p>
            <p>Leakage of air out of a room through cracks in doors and pass-throughs through material transfer openings, etc. due to a difference in room pressures.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Exhaust Air</span></p>
            <p>Air removed mechanically from the space and discarded.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Functional Design Specification</span></p>
            <p>Description of acceptance criteria, in terms of ranges and logic of system operation, etc. In HVAC, a description of HOW the HVAC will meet the acceptance criteria (room air class, DP, airflow, recovery time, level of air filtration, etc.).</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Good Engineering Practice (GEP)</span></p>
            <p>Established engineering methods and standards that are applied throughout the project life cycle to deliver appropriate, cost-effective solutions.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Grade</span></p>
            <p>Applied to air cleanliness, "grade" implies airborne particle count limits in operation, with associated bioburden limits. The number of the grade is the upper limit in operation as defined by ISO 14644-1 (i.e., Grade 5 has 0.5 micron upper particle limit of 3500/cubic meters). In the European GMP, Grades A through D also involve particle limits at rest.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">High Efficiency Particulate Air (HEPA) Filter</span></p>
            <p>High efficiency particulate air filter, a filter with DOP efficiency in excess of 99.97% on 0.3 μm particles.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Indirect Impact System</span></p>
            <p>A system that is not expected to have a direct impact on product quality, but typically will support a Direct Impact system. These systems are designed and commissioned following Good Engineering Practice only.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Infiltration</span></p>
            <p>The entry of air from an adjoining room or from outdoors through wall and ceiling openings due to a difference in air pressure between the two areas.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Laminar Flow</span> – see Unidirectional Flow</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Latent Heat</span></p>
            <p>Latent heat refers to the amount of energy released or absorbed by a chemical substance during a change of state, meaning a phase transition such as the melting of ice (latent heat of fusion) or the boiling of water (latent heat of vaporization). In an HVAC application typically used to condense water from humid air.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">"Nearly Massless" Particles</span></p>
            <p>Particles smaller than 0.5 μm, which typically constitute less than 1% of the total mass of particles typically found in outside air, but represents a large percentage of the total number of particles in a typical sample of air. (Due to the exponential increase in the mass of a particle caused by an increase in the diameter, very small particles typically represent a small fraction of the total mass of particles in an airstream.)</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Normal Operating Range</span></p>
            <p>The actual observed values of the critical parameter during operations, collected over time. This range may be larger than the design tolerance, but should be well within Action Limits.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Operating Range</span></p>
            <p>The validated acceptance criteria within which a control parameter must remain, wherein acceptable product is being manufactured.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">PAO (Polyalphaolefin)</span></p>
            <p>A synthetic oil used in lieu of DOP for HEPA filter testing.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Particle Count</span></p>
            <p>Airborne particle count of both viable (living) organisms and non-viable (inert) particles. [Measured in PCF (particles per cubic foot) (multiply by ~35.3 to obtain particles per cubic meter)].</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Particles Generation Rate (PGR)</span></p>
            <p>Particles generated within a space by a process and occupants per unit time.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Plenum</span></p>
            <p>An enclosed space used for HVAC airflow, typically at low velocity. A plenum may be constructed of duct materials (e.g., sheet metal) or may utilize interstitial spaces in building construction such as below floors, above ceilings, or in vertical chase-ways. A plenum accomplishes air distribution via static pressure difference between the plenum and surroundings, rather than using velocity and associated diversion/distribution devices, as in ductwork.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Process Validation</span></p>
            <p>Establishing documented evidence that provides a high degree of assurance that a specific process will consistently produce a product meeting its predetermined specifications and quality attributes.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Psychrometry</span></p>
            <p>Determination of the properties of gas-vapor mixtures. The air-water vapor system is the most commonly encountered.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Requirement Specifications</span></p>
            <p>A detailed document used to specify the requirements of the client for individual aspects of the facility, item of equipment, utility, and systems in terms of function, throughput, operability, and applicable local standards.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Return Air</span></p>
            <p>Air removed mechanically from the space and returned to the air handling system serving that space for recirculation.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Supply Air</span></p>
            <p>Conditioned air supplied mechanically to the space (room), measured here in cubic feet per minute (CFM) (Divide by 0.6 to get cubic meters per hour CMH).</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Ultra Low Penetration Air (ULPA) Filters</span></p>
            <p>Extended media dry filters in a rigid frame that have a minimum particle-collection efficiency of 99.999% for particles greater than or equal to 0.12 μm in size.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Unidirectional Airflow</span></p>
            <p>Controlled airflow through the entire cross-section of a clean zone with a steady velocity and approximately parallel streamlines.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Ventilation Rate</span></p>
            <p>The number of times in an hour that the air volume of a room is replaced; see Air Change Rate.</p>
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Acceptance Criteria（）</strong>：。：「」。</li>
                <li><strong>Action Limit（）</strong>：，。</li>
                <li><strong>Air Change Rate（）</strong>：。</li>
                <li><strong>AF&amp;ID（）</strong>： HVAC ， GMP 。</li>
                <li><strong>AFD（）</strong>：，、。</li>
                <li><strong>Alert Limit（）</strong>：。</li>
                <li><strong>Arrestance（）</strong>：。</li>
                <li><strong>As-Built Drawings（）</strong>：。</li>
                <li><strong>BMS（）</strong>：、。</li>
                <li><strong>Change Control（）</strong>：。</li>
                <li><strong>Closed（）</strong>：，。</li>
                <li><strong>Closed Process（）</strong>：。</li>
                <li><strong>Commissioning（）</strong>：。</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4></h4>
            <ul>
                <li><strong>Critical Component（）</strong>：、、、、。</li>
                <li><strong>Critical Location（）</strong>：，。</li>
                <li><strong>Critical Parameter（）</strong>：。</li>
                <li><strong>Critical Process Parameter / CPP（）</strong>：，「」。</li>
                <li><strong>Critical Quality Attribute / CQA（）</strong>：、、。</li>
            </ul>
            <p>「Critical」 HVAC （Impact Assessment）。HVAC  Direct Impact System， Critical Parameter  CQA。</p>
        </div>

        <div class="note-box">
            <h4>：Direct vs. Indirect Impact System</h4>
            <p><strong>Direct Impact System（）</strong>：。 GEP， Qualification（），、。</p>
            <p><strong>Indirect Impact System（）</strong>：，。 GEP 。</p>
            <p> HVAC 。： AHU  Direct Impact， AHU  Indirect Impact。</p>
        </div>

        <div class="concept-box">
            <h4></h4>
            <ul>
                <li><strong>Design For Impact（）</strong>：。</li>
                <li><strong>Design Point（）</strong>：，。</li>
                <li><strong>Design Qualification / DQ（）</strong>：。</li>
                <li><strong>Design Target（）</strong>：，。：！</li>
                <li><strong>Design Tolerance（）</strong>：。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：Action Limit vs. Alert Limit</h4>
            <p>：</p>
            <ul>
                <li><strong>Operating Range（）</strong> =  90-110 （）</li>
                <li><strong>Alert Limit（）</strong> =  115 （）</li>
                <li><strong>Action Limit（）</strong> =  120 （，）</li>
                <li><strong>Design Point（）</strong> =  100 （）</li>
            </ul>
            <p> HVAC ，Alert Limit 「」，。</p>
        </div>

        <div class="concept-box">
            <h4>HVAC </h4>
            <ul>
                <li><strong>Exfiltration（）</strong>：「」。</li>
                <li><strong>Infiltration（）</strong>：「」。。</li>
                <li><strong>Exhaust Air（）</strong>：。</li>
                <li><strong>Return Air（）</strong>：。</li>
                <li><strong>Supply Air（）</strong>：。CFM ÷ 0.6 = CMH。</li>
                <li><strong>Plenum（/）</strong>：（），、。</li>
                <li><strong>Latent Heat（）</strong>：。HVAC 。</li>
                <li><strong>Psychrometry（）</strong>：-。（psychrometric chart） HVAC 。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：DOP  PAO </h4>
            <p><strong>DOP（）</strong> HEPA ，， <strong>PAO（α）</strong>。「DOP 」，「Dispersed Oil Particulate」。</p>
            <p>， — 「 DOP test」， PAO。</p>
        </div>

        <div class="concept-box">
            <h4></h4>
            <ul>
                <li><strong>HEPA Filter（）</strong>： 0.3 μm  &gt;99.97%。。</li>
                <li><strong>ULPA Filter（）</strong>： ≥0.12 μm  ≥99.999%。。</li>
                <li><strong>Dust Spot Efficiency（）</strong>：。</li>
                <li><strong>Arrestance（）</strong>： Dust Spot Efficiency ，。</li>
                <li><strong>MPPS（）</strong>：， 0.1-0.3 μm。</li>
                <li><strong>"Nearly Massless" Particles（）</strong>：&lt;0.5 μm ， &lt;1%，。</li>
                <li><strong>Particle Count（）</strong>：（viable）（non-viable）。PCF × 35.3 = 。</li>
                <li><strong>PGR（）</strong>：，。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：Grade </h4>
            <p><strong>Grade（）</strong>：ISO 14644-1 「」(in operation) ， EU GMP  Grade A-D 「」(at rest) 「」。</p>
            <p> HVAC ， — 。</p>
        </div>

        <div class="concept-box">
            <h4></h4>
            <ul>
                <li><strong>Enhanced Design Review / EDR（）</strong>：，。</li>
                <li><strong>Functional Design Specification / FDS（）</strong>： HVAC （、、、、）。</li>
                <li><strong>GEP（）</strong>：，。</li>
                <li><strong>Process Validation（）</strong>：，。</li>
                <li><strong>Requirement Specifications（）</strong>：、、。</li>
                <li><strong>Change Control（）</strong>： —  HVAC 。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：Closed Process</h4>
            <p>（Closed Process）vs. （Open Process）。，。 Closed Process  — ，。</p>
            <p> HVAC ： Closed ，； Open ，。</p>
        </div>

        <div class="formula-box">
            <h4>：</h4>
            <pre>
Air Change Rate (ACR) = Supply Air Volume (CFM) x 60
                        ─────────────────────────────
                           Room Volume (cubic feet)

 =  (CFM) x 60 /  ()

：
  CFM / 0.6 = CMH (cubic meters per hour)
  PCF x 35.3 = particles per cubic meter
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong></strong>： HVAC （Impact Assessment），：「 Direct Impact， Indirect Impact？」</p>
            <p><strong></strong>：，Direct Impact System 「」。（Supply Air System） HEPA ， Critical Parameter（、、）。（Exhaust Air System），，， Indirect Impact。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Design Target、Design Tolerance、Acceptance Criteria  Action Limit 。 HVAC ，？</li>
                <li> CPP 「」？ HVAC ？</li>
                <li>Exfiltration  Infiltration ？ Grade B  Infiltration，？</li>
                <li> HEPA  ULPA 。 ULPA  HEPA？</li>
                <li>Closed Process  Open Process  HVAC ？ CDMO 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong></strong>：HVAC  31 ，（ICH/FDA/EU GMP）、（ISO 14644）、（ASHRAE/SMACNA）（ISPE Baseline），</li>
        <li><strong></strong>：40+  100+  HVAC 「」。 AHU、HEPA、DP、BMS、TAB、FAT/SAT</li>
        <li><strong>Critical </strong>：Critical Component、Critical Location、Critical Parameter、CPP、CQA ， HVAC  Qualification</li>
        <li><strong>Direct vs. Indirect Impact</strong>： HVAC  — Direct Impact  GEP + Qualification，Indirect Impact  GEP</li>
        <li><strong></strong>：Design Target &lt; Design Tolerance &lt; Operating Range &lt; Alert Limit &lt; Action Limit &lt; Acceptance Criteria —  HVAC </li>
        <li><strong>DOP  PAO </strong>： DOP ， PAO（α） HEPA ，「DOP 」</li>
        <li><strong>Grade </strong>：EU GMP  Grade A-D ， ISO 14644-1 ， HVAC </li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — </p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace('.html','');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>

</body>
</html>