<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 1: Introduction</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (ISPE Green Override)
   ============================================================= */

:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.two-column {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li { margin-bottom: 0.5rem; }

.right-column {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.key-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.section-title {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column { gap: 1rem; }
    .left-column, .right-column { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column { grid-template-columns: 1fr; }
    .header h1 { font-size: 1.1rem; }
    .main-content { padding: 1rem; }
}
@media print {
    .back-to-top, .header { display: none !important; }
    .two-column { grid-template-columns: 1fr 1fr; }
    .main-content { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 1: Introduction</h1>
    <div class="subtitle"></div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p9 - p20</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> (HVAC) ——，</li>
        <li>， ISPE Baseline Guides </li>
        <li> 1.6  26 ，、、、、AHU </li>
        <li>（EU Grade vs FDA ISO Class vs ISPE Grade）</li>
        <li>「 =  +  +  + 」</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 1.1 Background -->
<!-- ============================================================ -->
<div class="section-title">1.1 Background（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.</p>
        <p>The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of <span class="key-term">Good Engineering Practice (GEP)</span> and <span class="key-term">Good Manufacturing Practice (GMP)</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong> (HVAC)</strong> 「」——。 HVAC  "critical system"， (Qualification) 。</p>
            <p><strong>GEP（）</strong>：，、、。</p>
            <p><strong>GMP（）</strong>：，。</p>
            <p>：HVAC  GEP + GMP ，，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——HVAC 。（GEP），（GMP）。，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC 「」(major portion of energy)。，HVAC  40-60%。（over-design），。 1.4 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，HVAC ？？</li>
                <li>GEP  GMP  HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.2 Purpose -->
<!-- ============================================================ -->
<div class="section-title">1.2 Purpose（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide is intended to supplement published <span class="key-term">ISPE Baseline Guides</span> for facilities (Reference 13, Appendix 12), providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical facilities.</p>
        <p>This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, personnel, and the environment. <span class="key-term">Air filtration</span>, <span class="key-term">Differential Pressure (DP)</span>, and <span class="key-term">airflow/air change rates</span> are covered in detail to assist comprehension of airborne particulate control.</p>
        <p>The information provided in this Guide reflects the cumulative knowledge and experience of the authors and reviewers with input from members of the <span class="key-term">ISPE HVAC Community of Practice (ISPE HVAC COP)</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong> (Product)</strong>：、，</li>
                <li><strong> (Personnel)</strong>：</li>
                <li><strong> (Environment)</strong>：</li>
            </ul>
            <p> HVAC ：<strong> (Filtration)</strong>、<strong> (DP)</strong>、<strong> (Air Change Rate)</strong>。「」——。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong> = （）</li>
                <li><strong></strong> = （，）</li>
                <li><strong></strong> = （，）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> ISPE Baseline Guides 「」(supplement)，「」。， HVAC  Baseline Guide（ Sterile、Oral Solid Dosage ）， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，HVAC （、、）？？</li>
                <li>「」「」 HVAC （：，）。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.3 Scope -->
<!-- ============================================================ -->
<div class="section-title">1.3 Scope（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The ISPE Good Practice Guide: HVAC provides:</p>
        <ul>
            <li>supporting information and HVAC practices for facility types covered by ISPE Baseline Guides</li>
            <li>an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature</li>
        </ul>
        <p>This Guide addresses HVAC requirements in areas of the <span class="key-term">facility life cycle</span>, including:</p>
        <ul>
            <li>establishing user requirements</li>
            <li>design, including the requirements of outdoor conditions</li>
            <li>construction, including good practices for equipment specification and installation</li>
            <li><span class="key-term">commissioning/qualification</span></li>
            <li>operation/maintenance</li>
        </ul>
        <p>Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility ISPE Baseline Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.</p>
        <p>This Guide references ISPE Baseline Guides (Reference 13, Appendix 12) and provides associated examples. The relevant Baseline Guide should be consulted for regulatory expectations in a specific topic area.</p>
        <p>GEP should be applied in assessing which of the recommended practices is most applicable to a situation.</p>
        <p>This Guide refers to recommendations, standards, and guidelines published by:</p>
        <ul>
            <li>World Health Organization (WHO)</li>
            <li>International Conference on Harmonisation (ICH)</li>
            <li>International Standards Organisation (ISO)</li>
            <li>Institute of Environmental Sciences and Technology (IEST)</li>
            <li>European Medicines Agency (EMEA)</li>
            <li>US Food and Drug Administration (FDA)</li>
            <li>Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)</li>
            <li>American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</li>
            <li>International Society for Pharmaceutical Engineering (ISPE)</li>
            <li>American Society for Testing and Materials (ASTM) International</li>
            <li>Chartered Institute of Building Service Engineers (CIBSE, UK)</li>
            <li>American Council of Government Industrial Hygienists</li>
            <li>Instrumentation, Systems, and Automation Society (ISA)</li>
            <li>Sheet Metal and Air Conditioning Contractors National Association (SMACNA, North America)</li>
            <li>National Environmental Balancing Bureau (NEBB, US)</li>
            <li>Heating and Ventilating Contractors Association (HVCA, UK)</li>
        </ul>
        <p>The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (Facility Life Cycle)</h4>
            <p> HVAC 「」：</p>
            <ul>
                <li><strong> (User Requirements)</strong>：「」</li>
                <li><strong> (Design)</strong>：</li>
                <li><strong> (Construction)</strong>：</li>
                <li><strong>/ (Commissioning/Qualification)</strong>：</li>
                <li><strong>/ (Operation/Maintenance)</strong>：</li>
            </ul>
            <p> ISPE Vol.5 C&amp;Q 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「HVAC 」。ISPE Baseline Guides 「」「」（）， HVAC 「」——「」。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>： FDA  EMEA 。（ PMDA、ANVISA、TGA ），。，「 HVAC 」——， HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， OSD（）。 Baseline Guide（Oral Solid Dosage + Sterile）， HVAC 。 16  URS（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，HVAC ？</li>
                <li> 16 ，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.4 Benefits -->
<!-- ============================================================ -->
<div class="section-title">1.4 Benefits（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:</p>
        <ul>
            <li>the life science engineering community with common language and understanding of critical HVAC issues</li>
            <li>guidance on accepted industry practices to address these issues</li>
            <li>a common resource for HVAC information currently included in appendices of the various ISPE Baseline Guides</li>
            <li>help to less experienced personnel in understanding the options available to HVAC designers</li>
            <li>assistance with prevention of airborne product contamination to assure product quality</li>
            <li>quality professionals with an understanding of which HVAC parameters are important to product quality and patient safety</li>
            <li>information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room classifications for aseptic processing)</li>
            <li>highlights on the differences between HVAC parameters that address product requirements and "discretionary" HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all stainless air duct, and DP controls</li>
        </ul>

        <p class="footnote" style="font-size:0.85rem; color:#666; margin-top:1rem; border-top:1px solid #e2e8f0; padding-top:0.75rem;"><sup>1</sup> The WHO TRS 937 reference document (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement: "These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised." WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.) HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」vs「」 HVAC </h4>
            <p>—— HVAC ：</p>
            <ul>
                <li><strong> (Product-driven)</strong>：，、HEPA 、。 GMP ，「」。</li>
                <li><strong> (Business-driven / Discretionary)</strong>：，、、。「」。</li>
            </ul>
            <p> (over-design) 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： ABS （product-driven），（business-driven）。，「」「」。HVAC —— GMP ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「over-designing of room classifications for aseptic processing」——。， ISO 7/Grade B， ISO 8/Grade C  CNC（Controlled Not Classified）。、 HEPA 、 AHU ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，HVAC 。 20% ，。 QA  HVAC——QA 「」，「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， HVAC 「」「」？？</li>
                <li>WHO TRS 937 ？ HVAC  OSD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.5 Objectives -->
<!-- ============================================================ -->
<div class="section-title">1.5 Objectives（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The Guide:</p>
        <ul>
            <li>aims to clarify HVAC issues critical to product quality for the production of <span class="key-term">drug substances</span> and <span class="key-term">drug products</span>, and <span class="key-term">biopharmaceuticals</span></li>
            <li>considers the requirements for HVAC control and monitoring systems</li>
            <li>addresses how to implement the recommendations provided in relevant ISPE Baseline Guides to meet <span class="key-term">FDA</span> and <span class="key-term">EMEA</span> regulatory expectations for HVAC system design</li>
        </ul>
        <p>This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated facilities, including:</p>
        <ul>
            <li>HVAC personnel, including those less experienced with HVAC systems</li>
            <li>quality professionals</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>HVAC </strong>（）： HVAC </li>
                <li><strong></strong>： HVAC </li>
            </ul>
            <p>：，HVAC  QA 。，QA 。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——（）（QA）。「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>： (Drug Substances)、 (Drug Products)、 (Biopharmaceuticals)。 HVAC ——OSD ，，containment。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「HVAC 」「」？，？</li>
                <li>Drug Substance、Drug Product、Biopharmaceutical  HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.6 Key Concepts -->
<!-- ============================================================ -->
<div class="section-title">1.6 Key Concepts（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section is intended to introduce <span class="key-term">Key Concepts</span>, which are essential to understanding this Guide. Further detailed information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> 1.6.1  1.6.26 。 HVAC ， 1-3（HVAC ），。「 + 」。</p>
        </div>
    </div>
</div>

<!-- 1.6.1 Ventilation -->
<div class="section-title">1.6.1 Ventilation（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes).</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>
        <p>This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Ventilation)</strong>  HVAC 「」，：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>「」——，「」，「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」（）。「」——「」，、，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.2 Product and Process Considerations -->
<div class="section-title">1.6.2 Product and Process Considerations（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
        <p>Products may be sensitive to <span class="key-term">temperature</span>, <span class="key-term">humidity</span>, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products. Process operators may need protection from exposure to airborne hazardous materials.</p>
        <p>Understanding the product and process is the key to good HVAC design (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p> HVAC 「」。 HVAC 「」：</p>
            <ul>
                <li><strong></strong>：</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，A  B </li>
            </ul>
            <p>「 HVAC 」——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，「」：，。 CDMO  HVAC ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？HVAC ？</li>
                <li>， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.3 Contamination Control -->
<div class="section-title">1.6.3 Contamination Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...<span class="key-term">purity, identity and quality</span>..." of the product (<span class="key-term">21 CFR Part 211</span>) (Reference 8, Appendix 12). Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to the work space to mix with ambient air and dilute any contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC 「 + 」：</p>
            <ul>
                <li><strong> (Filtration)</strong>：HEPA （） 99.97%  0.3 </li>
                <li><strong> (Dilution)</strong>：，，</li>
            </ul>
            <p> 21 CFR Part 211—— FDA  CGMP ，「、」。 HVAC 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>（）。（HEPA ），（）。（），。「 + 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>21 CFR Part 211  HVAC ？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.4 Impact of Temperature and Humidity on Contamination Control -->
<div class="section-title">1.6.4 Impact of Temperature and Humidity on Contamination Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles (sized 0.3 μm and larger) a minute</span> doing relatively sedentary work. A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria. Additionally, environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial and mold growth rates on surfaces (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： = </h4>
            <p>：</p>
            <ul>
                <li>： <strong>10 </strong> ≥0.3 μm </li>
                <li>（）： <strong></strong> ，</li>
            </ul>
            <p>「」，「」。 HVAC ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——「」（ 10 ），「」（）。HVAC 「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。（），。 18-25°C， 30-65% RH。，。</p>
        </div>

        <div class="formula-box">
            <h4> Key Data</h4>
            <pre>
：
   (sedentary work):  ~100,000 particles/min (≥0.3 μm)
   (hot/uncomfortable): ~ particles/min (≥0.3 μm)

: 10-50x

:  = 
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C  28°C，？ ISO 7 ？</li>
                <li>， 80% RH。 HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.5 Total and Viable Particulate -->
<div class="section-title">1.6.5 Total and Viable Particulate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The majority of airborne particles are <span class="key-term">non-viable</span>. A fraction (&lt; 1%) of airborne particles are <span class="key-term">viable</span>, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Non-viable)</strong>：、、——，。</p>
            <p><strong> (Viable)</strong>：、、—— 1%，，。</p>
            <p>：「」——。 = 。「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>（）（）。（&lt;1%），。，。「 = 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> EU GMP Annex 1  FDA ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.6 Classified Space -->
<div class="section-title">1.6.6 Classified Space（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical API. The target maximum reading for these measurements is referred to as the <span class="key-term">"classification" of the space</span>.</p>
        <p>Several similar systems exist for the classification of space; however, there is no consensus on a single terminology for classification. This Guide uses the term <span class="key-term">"Grade"</span> (from the EMEA standard) followed by an <span class="key-term">ISO level number</span>. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to help bridge the gap between the various standards (see Appendix 1).</p>

        <!-- Table 1.1 -->
        <h3 style="margin-top:1.5rem;">Table 1.1: Comparison of Classified Spaces</h3>
        <div style="overflow-x:auto;">
        </div>
        <p style="font-size:0.85rem; color:#666; margin-top:0.5rem;"><strong>Notes:</strong></p>
        <ul style="font-size:0.85rem; color:#666;">
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed in the ISPE Baseline Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong>EU/EMEA</strong>：Grade A、B、C、D（ at-rest  in-operation ）</li>
                <li><strong>FDA</strong>：ISO 5、7、8（ in-operation ）</li>
                <li><strong>ISPE</strong>：Grade 5、7、8（ EU  FDA ）</li>
            </ul>
            <p>ISPE  Grade —— ISO  Grade ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： 36/38/40（EU Grade）， S/M/L（FDA ISO），ISPE 「 38 ≈  M」。 "Grade 7" 「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Table 1.1 ，：</p>
            <ul>
                <li><strong>ISO 5 / Grade A</strong>：≤3,520  ≥0.5 μm /m<sup>3</sup>， &lt;1 cfu/m<sup>3</sup></li>
                <li><strong>ISO 7 / Grade B (in-operation)</strong>：≤352,000  ≥0.5 μm /m<sup>3</sup></li>
                <li><strong>ISO 8 / Grade C (in-operation)</strong>：≤3,520,000  ≥0.5 μm /m<sup>3</sup></li>
            </ul>
            <p>EU  FDA ：EU  at-rest  in-operation ，FDA  in-operation（ GEP  at-rest）。， Grade D ， CNC（Controlled Not Classified）。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，。 EU Grade B at-rest  ≤3,520  ≥0.5 μm /m<sup>3</sup>， FDA ISO 7 at-rest 。， EU  at-rest 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
                <li>CNC (Controlled Not Classified) ？ EU Grade D ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.7 Maintaining Classification -->
<div class="section-title">1.6.7 Maintaining Classification（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of the process.</p>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, air particle concentration in the space, and <span class="key-term">recovery rates</span> from in-use to at-rest conditions should be considered. Although "air change rates" are important parameters in pharmaceutical HVAC system design, air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, rather than the room classification. Arbitrary air change rates associated with area classifications may be either excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have <span class="key-term">significant cost implications</span>, but does not relate directly to the particle count in a room (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： ≠ </h4>
            <p>：</p>
            <p><strong></strong>：「ISO 7 =  20 」「ISO 8 =  10 」</p>
            <p><strong></strong>： (Air Change Rate) 「」「」（Recovery Rate），。（）（）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：（）「，」（Recovery Rate）。，。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「significant cost implications」——：</p>
            <ul>
                <li> AHU（）= </li>
                <li> = </li>
                <li> = （ 24/7/365）</li>
                <li> = </li>
            </ul>
            <p>「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISO 7 ？「」？？</li>
                <li> ISO 7  25 / 15 /，？Recovery Time ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.8 Particle Generation Rate -->
<div class="section-title">1.6.8 Particle Generation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">Particle Generation Rate (PGR)</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in <span class="key-term">aseptic powder filling</span> operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design.</p>
        <p>Although equipment in operation can generate many times more particles per minute, <span class="key-term">personnel are a primary source of viable contamination</span>. Increased control of total particles released from personnel leads to an increased control of viable particles in a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：PGR </h4>
            <p><strong> (PGR)</strong> ——、， PGR。「」， HVAC ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong> ≠ </strong>：，，。。</li>
                <li><strong> = </strong>：，。（）。。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，， PGR， HVAC 。「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> PGR？， HVAC ？</li>
                <li>，「」「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.9 Effective Ventilation Rate -->
<div class="section-title">1.6.9 Effective Ventilation Rate（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations sources, etc., is expressed in the <span class="key-term">"effective ventilation rate."</span> This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
        <p>A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」 vs「」</h4>
            <p><strong> (Effective Ventilation Rate)</strong> 。，——，「」，。</p>
            <p>：，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），，。、，。，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？「」？</li>
                <li> 60%  85%，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates -->
<div class="section-title">1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with <span class="key-term">UFHs</span>.</p>
        <p>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped Fan-Filter Units (FFU)</span> operating inside a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UFH  FFU </h4>
            <p><strong> (UFH, Unidirectional Flow Hood)</strong>  <strong> (FFU, Fan-Filter Unit)</strong> ，，。</p>
            <p>：，。「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>，UFH/LAF  ISO 5 (Grade A)， ISO 7 (Grade B)。UFH ， HVAC ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> UFH  FFU？？</li>
                <li> CFD（） UFH ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.11 Room Airflow Patterns -->
<div class="section-title">1.6.11 Room Airflow Patterns（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
        <p>Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with <span class="key-term">dilution ventilation</span>. Numerous air outlets equally spaced with equal flow rates, can create a <span class="key-term">"plug flow,"</span> which is a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Dilution Ventilation)</strong>：，。。</p>
            <p><strong> (Displacement Airflow)</strong>：「」。，。</p>
            <p><strong> (Plug Flow)</strong>：——，。 20 / 10 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>： (eddies and vortices)，。 (HPAPI) 。</li>
                <li><strong></strong>：。，，。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，「」。，「」。（），（）（）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> Recovery Time  20 ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.12 HVAC Relationship to General Construction -->
<div class="section-title">1.6.12 HVAC Relationship to General Construction（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>：HVAC 。（ (Airlock)、、）。， HVAC 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> EU GMP Annex 1  Contamination Control Strategy (CCS，) ——，、HVAC、、。HVAC ，。</p>
        </div>
    </div>
</div>

<!-- 1.6.13 Airflow Direction and Pressurization -->
<div class="section-title">1.6.13 Airflow Direction and Pressurization（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts.</p>
        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable <span class="key-term">Differential Pressure (DP)</span> between cleanrooms and adjacent less clean spaces, suggesting <span class="key-term">10 to 15 Pa (0.04 to 0.06 inch wg)</span> DP between air classes.</p>
        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this Guide.</p>
        <p>Other "cracks" in the fabric separating a pressure controlled room from other spaces may not be accounted for using this calculation. A common method to account for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and (DP) (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (DP) </h4>
            <p><strong> (Differential Pressure, DP)</strong> 。：「」，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>： 10-15 Pa（0.04-0.06 inch wg）</li>
                <li><strong></strong>：100-200 FPM（0.5-1.0 m/s）</li>
                <li><strong></strong>： 0.05-0.5 CFM </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，，。「」，，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>10-15 Pa （ 101,325 Pa），。——、。「」「」。</p>
        </div>

        <div class="formula-box">
            <h4> Key Data</h4>
            <pre>
:
  : 10-15 Pa (0.04-0.06 inch wg)

:
   ft² : 0.05-0.5 CFM
  ()

:
  100-200 FPM (0.5-1.0 m/s)
  
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ 10-15 Pa ？</li>
                <li> 15 Pa  5 Pa，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.14 Automated Differential Pressure Control -->
<div class="section-title">1.6.14 Automated Differential Pressure Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There is no GMP requirement that DP or airflow direction be <span class="key-term">automatically controlled</span> (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs </h4>
            <p>「」。：</p>
            <ul>
                <li><strong> (Static Air Balance)</strong>：——、、。。</li>
                <li><strong> (Automated Control)</strong>：——，。</li>
            </ul>
            <p>GMP —— 1.4 「」，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「 vs 」。（、），。，，「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>， (ROI) ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.15 Airlocks or "Ante Rooms" -->
<div class="section-title">1.6.15 Airlocks or "Ante Rooms"（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination. These rooms control traffic into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes (see Appendix 2). Three primary types of airlock pressure arrangements are common:</p>
        <ol>
            <li><span class="key-term">Cascade</span> – air flows from area at highest pressure, through the airlock to the area of lowest pressure.</li>
            <li><span class="key-term">Bubble</span> – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.</li>
            <li><span class="key-term">Sink</span> – airlock is at lowest pressure, air flows from the cleanroom and corridor.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Airlock)</strong> ：，。：</p>
            <ul>
                <li><strong> (Cascade)</strong>：。。： →  → 。</li>
                <li><strong> (Bubble)</strong>：，。（）。</li>
                <li><strong> (Sink)</strong>：，。（）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：——（ →  → ）</li>
                <li><strong></strong>： VIP ——，</li>
                <li><strong></strong>：——，</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li>（）→ </li>
                <li>（/）→ </li>
                <li>（）→ </li>
            </ul>
            <p> CDMO ，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.16 Differential Pressure Measurement -->
<div class="section-title">1.6.16 Differential Pressure Measurement（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><span class="key-term">room-to-room</span></li>
            <li><span class="key-term">room-to-common reference point</span></li>
        </ul>
        <p>Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point method</span> to minimize the number of pressure sensors and to minimize compounded error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <ul>
                <li><strong> (Room-to-Room)</strong>：。，，。</li>
                <li><strong> (Room-to-Common Reference)</strong>：，。，。</li>
            </ul>
            <p>、、——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO 。 50 ，，；， 50 。，「A  B 」「B  C 」「A  C 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.17 HVAC Controls and Monitoring -->
<div class="section-title">1.6.17 HVAC Controls and Monitoring（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control system.</p>
        <p>HVAC control systems or multi-use systems, such as <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span> also can act as the quality 'system of record' to provide electronic data records, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
        <p>A common alternative approach is to employ an independent system for alarming and managing critical data. The HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong></strong>：BMS/BAS  GMP 。 (Qualification)。</li>
                <li><strong></strong>：HVAC  GMP 。HVAC 「」，「、、」。。</li>
            </ul>
            <p>：「」；「」 GEP。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>BMS/BAS  GMP「」(system of record) ， 21 CFR Part 11（/） EU GMP Annex 11（）。、 (Data Integrity)、。 BMS ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：「？？？」 BMS  GMP ， CSV (Computer System Validation)。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> BMS/BAS  GMP ， Data Integrity ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.18 Alarm Time Delays -->
<div class="section-title">1.6.18 Alarm Time Delays（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such as when a door is opened. <span class="key-term">Differential Pressure alarms</span> often have time delays, the duration of the time delay should be sufficient to permit normal passage through a door (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： (Nuisance Alarms)</h4>
            <p>——，「」。：</p>
            <ul>
                <li><strong></strong>：（ 15-30 ）</li>
                <li><strong></strong>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> URS ，。EU GMP Annex 1 ——，，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.19 Time Weighted Averaging -->
<div class="section-title">1.6.19 Time Weighted Averaging（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from <span class="key-term">4 to 10 seconds</span> typically is capable of smoothing out signal noise without missing significant failure events (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> (Time Weighted Average)</strong> 「」。——，。</p>
            <p>：<strong>4-10 </strong>——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。（&lt;4 ），（&gt;30 ）。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.20 Airborne Particle Monitoring -->
<div class="section-title">1.6.20 Airborne Particle Monitoring（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states <span class="key-term">"Regular monitoring should be performed during each production shift."</span></p>
        <p>More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).</p>
        <p>Based on this guidance, there is a trend toward the installation of <span class="key-term">continuous monitoring systems</span> since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> (Particle Monitoring) ：</p>
            <ul>
                <li><strong></strong>：（ 4 ）</li>
                <li><strong></strong>：，</li>
            </ul>
            <p>：、、。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>2017  EU GMP Annex 1（2023 ）， Grade A/B 。，「」「」。ISO 14644-3 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？</li>
                <li> HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.21 Air Handling Unit Zoning -->
<div class="section-title">1.6.21 Air Handling Unit Zoning（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> used for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>; taking into account the preferred air filtration and monitoring technology (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p><strong> (AHU, Air Handling Unit)</strong> ：</p>
            <ul>
                <li> AHU（）</li>
                <li> AHU（ ISO 7 ）</li>
                <li></li>
            </ul>
            <p> AHU（ HEPA ），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU ——，。， AHU。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU？？？</li>
                <li>，AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.22 Use of Air Handling Units in Parallel or Series -->
<div class="section-title">1.6.22 Use of Air Handling Units in Parallel or Series（ AHU）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Air Handling Units (AHUs)</span> may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs  AHU</h4>
            <ul>
                <li><strong> (Series)</strong>： AHU （MAU, Makeup Air Unit）， AHU 。 HEPA 。</li>
                <li><strong> (Parallel)</strong>： AHU 。——，。。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> AHU 「」—— GMP ，（）， AHU  HVAC 。， AHU 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？ AHU ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.23 Psychrometrics -->
<div class="section-title">1.6.23 Psychrometrics（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air.</p>
        <p><span class="key-term">Relative Humidity</span> is the amount of moisture in the air versus the air's capacity to hold moisture.</p>
        <p>The <span class="key-term">Dew Point</span> temperature is the temperature at which water vapor leaves the air and collects on cool objects in the form of fine droplets or bands together and becomes fog.</p>
        <p>See Appendix 3 for further information on Psychrometrics.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <ul>
                <li><strong> (Sensible Heat)</strong>：——，。</li>
                <li><strong> (Latent Heat)</strong>：/——，。</li>
                <li><strong> (RH)</strong>： /  × 100%</li>
                <li><strong> (Dew Point)</strong>：。，「」（）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>—— 20°C  80°C，。—— 100°C ，（→）。， HVAC ，（）（），。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>，HVAC （） HVAC  40% 。——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ 85% RH，HVAC ？</li>
                <li> GMP ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.24 Life Cycle Cost Approach -->
<div class="section-title">1.6.24 Life Cycle Cost Approach（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> is usually much greater than the initial (capital) cost of an HVAC system.</p>
        <p>The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：TCO  (Total Cost of Ownership)</h4>
            <p>HVAC <strong></strong>。：</p>
            <ul>
                <li> (CAPEX)： 30-40%</li>
                <li> (OPEX，、、)： 60-70%</li>
            </ul>
            <p> HVAC ——（ 15-25 ）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> (TCO)——，10 。HVAC ： AHU，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>HVAC ：</p>
            <ul>
                <li> = </li>
                <li> = </li>
                <li> = 、CDMO </li>
            </ul>
            <p> AHU 「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？？</li>
                <li> HVAC ， TCO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.25 Sustainability -->
<div class="section-title">1.6.25 Sustainability（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>For a facility that is aiming to be considered as <span class="key-term">"green" or sustainable</span>, HVAC systems are an important component. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required in some regions (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC  ESG</h4>
            <p>HVAC ， (Sustainability)  ESG (Environmental, Social, Governance) 。，「 HVAC」「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，（ LEED、BREEAM）—— CDMO ，。 HVAC ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？HVAC ？</li>
                <li> GMP ， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.26 Key Terms -->
<div class="section-title">1.6.26 Key Terms（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide uses the term <span class="key-term">'controlled space'</span> to refer to an enclosed volume that is provided with HVAC for control of one or more environmental parameters. (See Glossary for possible alternative terms.)</p>
        <p><strong>Air Flow</strong>: the volume per unit time of air moving through a duct or space.</p>
        <p><strong>Air Change</strong>: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft<sup>3</sup>/hr / 1000 ft<sup>3</sup> = 60 ac/hr).</p>
        <p><strong>Psychrometrics</strong>: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the energy states, density, and makeup of ambient air at various temperature and humidity levels.</p>
        <p><strong>Static Pressure</strong>: similar to atmospheric pressure, that component of total pressure which is exerted equally in all directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted to velocity across any opening to a lower pressure space.</p>
        <p><strong>Velocity Pressure (VP)</strong>: the component of total pressure that is exerted only in a single direction (or vector) because of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static pressure (potential energy) when flow is stopped.</p>
        <p><strong>Total Pressure</strong>: a measurement taken by a tube or probe facing upstream, it has both the components of velocity and static pressure.</p>
        <p><strong>Differential Pressure (DP)</strong>: the difference in static pressure between two spaces. DP between spaces results in airflow through any openings between spaces to help control contamination.</p>
        <p><strong>Dalton's Law of Partial Pressures</strong>: states that the pressure of any gas in a space is independent of the pressure of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the higher pressure space.</p>
        <p><strong>Classified Space</strong>: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of airflow usually are controlled.</p>
        <p>OR</p>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceuticals. The target maximum reading for these measurements is referred to as the "classification" of the space.</p>
        <p>This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology (Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>，：</p>
            <ul>
                <li><strong> (Air Flow)</strong>：（ CFM  m<sup>3</sup>/h）</li>
                <li><strong> (Air Change Rate)</strong>： / 。 1000 CFM  1000 ft<sup>3</sup>  = 60 /hr</li>
                <li><strong> (Static Pressure)</strong>：，</li>
                <li><strong> (Velocity Pressure)</strong>：，</li>
                <li><strong> (Total Pressure)</strong>： + </li>
                <li><strong> (DP)</strong>：，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
:
  : 1000 CFM
  : 10 ft × 10 ft × 10 ft = 1000 ft³

  ACR = (1000 CFM × 60 min/hr) / 1000 ft³
      = 60,000 ft³/hr / 1000 ft³
      = 60 /hr (ac/hr)

:
   (TP) =  (SP) +  (VP)
            </pre>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> (Dalton's Law)</strong>  HVAC ：（），（）。：！，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>：，ACR ？</li>
                <li>「」？</li>
                <li> HVAC ？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.7 Structure -->
<!-- ============================================================ -->
<div class="section-title">1.7 Structure（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This Guide is divided into three main topic areas:</p>
        <ul>
            <li>introduction, principles, and recommended practices for HVAC systems</li>
            <li>appendices on fundamentals of HVAC, and HVAC applications and equipment</li>
            <li>appendices containing additional topics, detailed information on specific topics and examples, such as controls, science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC equations, and psychrometrics</li>
        </ul>
        <p style="margin-top:0.75rem; font-style:italic; color:#666;">Figure 1.1: Chapter Structure</p>
        <p>This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), where practical.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong> (Chapters 1-9)</strong>：、、——</li>
                <li><strong> 1-3</strong>：HVAC ——</li>
                <li><strong> 4-10</strong>：——、、、</li>
            </ul>
            <p>： HVAC ， 1-3，。，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> (inch-pound) 、 (SI) 。：</p>
            <ul>
                <li>1 CFM = 1.699 m<sup>3</sup>/hr</li>
                <li>1 inch wg = 249 Pa</li>
                <li>1 FPM = 0.00508 m/s</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>——、。 GEP + GMP 。</li>
        <li><strong></strong>： (Filtration)、 (DP)、 (Air Change Rate)——。</li>
        <li><strong> ≠ </strong>—— Recovery Rate（），。。</li>
        <li><strong></strong>：EU Grade (A/B/C/D) vs FDA ISO (5/7/8) vs ISPE Grade (5/7/8)——ISPE 。EU  at-rest  in-operation 。</li>
        <li><strong></strong>—— 10 ，。 = 。</li>
        <li><strong>「」「」 HVAC </strong>—— (GMP ) vs  (Discretionary)。。</li>
        <li><strong></strong>： (Cascade)、 (Bubble)、 (Sink)——（ vs  vs ）。</li>
        <li><strong></strong>： 10-15 Pa， GMP 。</li>
        <li><strong> (TCO)</strong> ——HVAC （、）。</li>
        <li><strong></strong>： HVAC 「」「」， CDMO 。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) btn.classList.add('visible');
    else btn.classList.remove('visible');
});
</script>

</body>
</html>