<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 2: Design Process (Part A)</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ISPE Green Override
   ============================================================= */

:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 2: Design Process (Part A)</h1>
    <div class="subtitle">（）：</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p21 - p36</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC（）： →  →  → ，</li>
        <li> URS（User Requirement Specification，）， HVAC </li>
        <li> HVAC （、、、、）</li>
        <li> Critical HVAC Parameters（ HVAC ） Non-Critical Parameters（）， Direct Impact / Indirect Impact </li>
        <li> DQ（Design Qualification，） HVAC </li>
        <li>：Design Point、Design Tolerance、Alert Limit、Action Alarm Limit </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">2.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The objectives of <span class="key-term">HVAC design</span> are to provide GMP compliant systems that meet product and process needs, along with <span class="key-term">GEP</span> and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In addition, the design needs to comply with local codes and standards.</p>

        <p>Therefore, the HVAC design team should understand both advanced HVAC system design and the current requirements of regulatory authorities that govern a facility's operations. This includes the GMPs of the regions where a facility's product will be sold, as well as where a facility is located. The team also should consider how HVAC systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that are typically associated with HVAC design are:</p>

        <ul>
            <li>personnel, equipment, and material flow patterns</li>
            <li>open or closed manufacturing</li>
            <li>manufacturing activities envisioned in each room</li>
            <li>architectural layout</li>
            <li>finishes and tightness of room construction</li>
            <li>door selection and location</li>
            <li>air lock strategy</li>
            <li>gowning and cleaning strategy</li>
            <li>spatial requirements for HVAC equipment and ductwork</li>
            <li>intake locations and exhaust locations</li>
        </ul>

        <p>The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project design at the HVAC system design level, particularly relating to establishment of <span class="key-term">critical parameters</span>. For further information, see the relevant ISPE Baseline Guides (Reference 13, Appendix 12).</p>

        <p>The design team should deal with conflicts between GMP requirements and local building codes/standards that apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive (HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner's insurance representative also may have requirements beyond those of the local codes authority.</p>

        <p>HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter provides suggestions to help determine the <span class="key-term">user requirements</span> (the 'what') and the <span class="key-term">functional design</span> (the schematic 'how to') that define a facility's objectives. It also provides options to be considered in creating a design that has low <span class="key-term">life cycle cost</span> and is sustainable.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong>HVAC（）</strong>：</p>
            <ul>
                <li><strong>GMP </strong>：——、、</li>
                <li><strong>GEP（Good Engineering Practice，）</strong>：、、——</li>
            </ul>
            <p>：HVAC 「」，（reliability, maintainability, sustainability, flexibility, safety）。 GEP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = ——「」「」</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——，「」「」</li>
            </ul>
            <p>HVAC 「」，「」（GMP）「」（GEP）。</p>
        </div>

        <div class="note-box">
            <h4>：GMP </h4>
            <p> GMP 。：</p>
            <ul>
                <li><strong></strong>， GMP </li>
                <li><strong></strong>， GMP </li>
                <li><strong></strong></li>
            </ul>
            <p>，GMP ，（Risk Assessment）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， PIC/S GMP 。， GMP ，？</li>
                <li> ISPE  HVAC 「」？ HVAC 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- HVAC Design Process Steps -->
<!-- ============================================================ -->
<div class="section-title">HVAC Design Process（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The design process may be considered as several steps; each step provides a deliverable:</p>

        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC <strong></strong>，（deliverable）。「」「」：</p>
            <ul>
                <li><strong>Step 1 — URS/CDR</strong>：「」（What）——</li>
                <li><strong>Step 2 — FDS/BOD</strong>：「」（How）——</li>
                <li><strong>Step 3 — Detailed Design</strong>：「」</li>
                <li><strong>Step 4 — CDs</strong>：、、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Step 1</strong> = 「、、」（）</li>
                <li><strong>Step 2</strong> = （）</li>
                <li><strong>Step 3</strong> = 、（）</li>
                <li><strong>Step 4</strong> = ，（）</li>
            </ul>
            <p> HVAC ，「GMP 」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> Step 1（）——，「has the greatest effect on the size and complexity of the facility, and ultimately, the cost」。 Step 1 ，。 URS 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.1 User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.1.1 User Requirements（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The first step in the design process is the definition and documenting of the key requirements of the user (process and quality criteria, maintainability, etc.) by the HVAC design engineer. This requires collaboration with both the user and the <span class="key-term">Quality Unit</span> to determine critical HVAC performance parameters, and therefore, the environmental requirements for the facility design. Some parameters are directly controllable (such as room temperature), while other parameters (such as <span class="key-term">airborne particles</span>) cannot be controlled directly, but are the result of controllable parameters (room DP, airflow, filters, etc.).</p>

        <p>Performance parameters may have been established through a user's internal standards. The definition of <span class="key-term">user requirements</span> is a critical step in the design process and has the greatest effect on the size and complexity of the facility, and ultimately, the cost to construct, commission, qualify, operate, and maintain that facility. Small incremental increases in the level of cleanliness or in the area of classified space can result in relatively large increases in the initial cost and ongoing operating costs of a facility. The required levels of cleanliness for airborne particles, biological or chemical contamination for processes, equipment, and personnel in a facility should be carefully considered, via <span class="key-term">risk assessment</span> and established explicitly.</p>

        <p>HVAC engineers should play a key role throughout the design process in helping project teams to understand the implications of requirements on product quality and <span class="key-term">life cycle cost</span> of a facility or process. Time should be allowed to establish user requirements thoroughly and to ensure that they are understood by all parties involved. This should provide benefit in the long term with fewer changes (and costly changes/delays) in the detailed design.</p>

        <p>User requirements for HVAC typically include:</p>
        <ul>
            <li>A room schedule with environmental parameters:
                <ul>
                    <li>Temperature</li>
                    <li>RH</li>
                    <li>Classification (if any)</li>
                    <li>Recovery time (if any)</li>
                    <li>Air change rate requirements</li>
                    <li>Particulate control or filtration expectations (if not classified)</li>
                    <li>DP or direction of airflow requirements</li>
                    <li>Ancillary ventilation or extraction requirements (e.g., dust collection)</li>
                </ul>
            </li>
            <li>Preliminary AHU count or list with zoning assumptions:
                <ul>
                    <li>Areas served</li>
                    <li>AHU basic configuration (e.g., recirculated or 100% fresh air)</li>
                </ul>
            </li>
            <li>Ancillary HVAC systems list:
                <ul>
                    <li>Dust collection</li>
                    <li>Chilled water</li>
                    <li>Cooling Towers</li>
                    <li>Scrubbers/Carbon Adsorption</li>
                </ul>
            </li>
            <li>System Qualification Philosophy (e.g., system boundaries at room or AHU level)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：——</li>
                <li><strong></strong>：——「」，（DP）、（Air Change Rate）、</li>
            </ul>
            <p> HVAC ——，。</p>
        </div>

        <div class="note-box">
            <h4>： = </h4>
            <p>：<strong>「Small incremental increases in the level of cleanliness... can result in relatively large increases in the initial cost and ongoing operating costs.」</strong></p>
            <p> HVAC ——「」。：</p>
            <ul>
                <li> Grade D  Grade C， 6~20 AC/hr  20~40 AC/hr</li>
                <li> AHU（）、、</li>
                <li></li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（）：

Grade D → Grade C： +30~50%， +40~60%
Grade C → Grade B： +50~80%， +60~100%
Grade B → Grade A： +100~200%， +150~300%

：
  - AHU  ∝  × 
  -  ∝  ×  × 
  -  ∝ HEPA  × </pre>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>（Grade D）：、</li>
                <li><strong></strong>（Grade C）：、</li>
                <li><strong></strong>（Grade A/B）：HEPA 、、——</li>
            </ul>
            <p>。，HVAC <strong></strong>，「」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO（），，「 Grade B」。，：</p>
            <ol>
                <li>（Risk Assessment）， Grade B</li>
                <li>， Grade B </li>
                <li>： Grade B +  Grade C/D</li>
                <li> TCO（）</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」「」？。</li>
                <li> HVAC ，「 Grade D」，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.2 Functional Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.2 Functional Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Once user requirements are established, HVAC engineers should work with other disciplines to develop a <span class="key-term">functional (or schematic) design</span>. The functional design should include:</p>

        <ul>
            <li>flow patterns of people, product, equipment, and other materials; a basic layout</li>
            <li>further clarification of the requirements established in the user requirements</li>
            <li>a basic AFD and critical elements of an AF&amp;ID for each system</li>
            <li>AHU zoning map</li>
            <li>room classification map</li>
            <li>pressure or direction of airflow map</li>
            <li>airlocking schemes</li>
            <li>potential contamination sources, paths, risks and their control</li>
            <li>a <span class="key-term">risk assessment</span> of alternative engineering solutions that can meet the user requirements</li>
            <li>preliminary sections or service zoning</li>
            <li>preliminary specifications</li>
        </ul>

        <p>The risk assessment can be combined with an economic analysis to assist in design choices that yield a facility and HVAC system that will meet requirements effectively with best <span class="key-term">total cost of ownership</span>.</p>

        <p>The project teams should consider the following issues during development of the functional design:</p>
        <ul>
            <li>relationship between room cleanliness and contamination risks to product</li>
            <li>procedures to control deposited contamination (i.e., cleaning or sanitization)</li>
            <li>reliability and redundancy of equipment and systems</li>
            <li>flexibility of the facility and systems</li>
            <li>ease of construction and of startup/commissioning</li>
            <li>ease of maintenance, servicing, and operation</li>
            <li>qualification strategy</li>
            <li>commissioning and qualification plan</li>
            <li>economics and facility life cycle cost</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p> URS 「」「」。：</p>
            <ul>
                <li><strong>AFD（Air Flow Diagram）</strong>：——</li>
                <li><strong>AF&amp;ID（Air Flow &amp; Instrumentation Diagram）</strong>： P&amp;ID， HVAC ——、、</li>
                <li><strong>AHU Zoning Map</strong>：（AHU）—— AHU </li>
                <li><strong>Pressure Map</strong>：——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>： +  =  TCO</h4>
            <p>ISPE <strong>（Risk Assessment）</strong><strong></strong>。：</p>
            <ul>
                <li> A </li>
                <li> B </li>
                <li> C —— + </li>
            </ul>
            <p> CDMO ，——。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>「」——， 2~3 ，，。HVAC ：，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「qualification strategy」？，？</li>
                <li>AFD  AF&amp;ID ？「basic AFD」「critical elements of AF&amp;ID」，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.3 Detailed Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.3 Detailed Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Once the BOD is approved the project moves into <span class="key-term">Detailed Design</span>. During this phase, the technical details of how the systems will work should be established. The Detailed Design for HVAC systems should include:</p>

        <ul>
            <li>updates and further detail for all documents produced previously</li>
            <li>draft ductwork plans</li>
            <li>detailed <span class="key-term">AHU</span> layouts with performance specifications</li>
            <li>draft sections, elevations, and coordination drawings</li>
            <li>final AF&amp;ID for each system</li>
            <li>control system sequences of operation</li>
            <li>final equipment selections</li>
            <li>final specifications</li>
            <li>system commissioning and qualification draft protocols</li>
        </ul>

        <p>Commissioning and qualification requirements should be considered during the design phase to avoid a negative impact on the project in scope, cost, and schedule. HVAC engineers should include planning for commissioning and qualification activities during the design phase, before detail design is complete, because <span class="key-term">flaws in HVAC system design often initially become apparent during commissioning</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：BOD </h4>
            <p><strong>BOD（Basis of Design）</strong>，「」。 BOD ，。（gate）——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>「flaws in HVAC system design often initially become apparent during commissioning」</strong>。</p>
            <p>：</p>
            <ul>
                <li>， 10~50 </li>
                <li>，ISPE  C&amp;Q（Commissioning &amp; Qualification）</li>
                <li>「」（Design for Qualification）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p> C&amp;Q ，——，、、。「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「control system sequences of operation」？，？</li>
                <li>HVAC  commissioning ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.4 Design Review and Qualification -->
<!-- ============================================================ -->
<div class="section-title">2.1.4 Design Review and Qualification（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>At specific points in the design process (e.g., at the end of functional design and at the end of detailed design) a formal <span class="key-term">design review/design qualification</span> should be performed to verify that the project design to date is fit for use. This review should focus two main areas:</p>

        <ul>
            <li><strong><span class="key-term">GEP</span></strong>
                <ul>
                    <li>Is the design technically robust?</li>
                    <li>Does the design satisfy user preferences as expressed in the user requirements?</li>
                    <li>Can the design be constructed, commissioned, operated, and maintained?</li>
                </ul>
            </li>
            <li><strong><span class="key-term">GMP</span></strong>
                <ul>
                    <li>Does the design meet the product requirements as expressed in the user requirements?</li>
                    <li>Is the design aligned with the risk assessment?</li>
                    <li>Does the design meet regulatory expectations?</li>
                </ul>
            </li>
        </ul>

        <p>For HVAC systems, typical areas to check during <span class="key-term">design qualification</span> include:</p>
        <ul>
            <li>compliance to temperature, humidity, and classification requirements</li>
            <li>use of classified space, where required</li>
            <li>AHU system map coordination with manufacturing activities</li>
            <li>dust or contaminant generation coordination with mitigation (e.g., LEV)</li>
            <li>cross-contamination controls</li>
            <li>airlock plan coordination with pressure regime</li>
            <li>air change rates used</li>
            <li>compliance with fire and smoke codes, compliance with emissions permits</li>
            <li>maintenance, testing, and commissioning access and clearances</li>
            <li>redundancy and reliability</li>
            <li>integration of process systems with facility</li>
        </ul>

        <p>For further information on Design Review, see Chapter 4 of this Guide.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：DQ </h4>
            <p><span class="key-term">DQ（Design Qualification，）</span>「」，：</p>
            <ul>
                <li><strong>GEP </strong>（）：？？？</li>
                <li><strong>GMP </strong>（）：？？？</li>
            </ul>
            <p> GMP ； GEP  GMP 。<strong>。</strong></p>
        </div>

        <div class="note-box">
            <h4>：DQ  11  HVAC </h4>
            <p> 11  DQ （checklist）。 CDMO ， 11  DQ ，。：</p>
            <ul>
                <li><strong>Cross-contamination controls</strong>—— CDMO ，</li>
                <li><strong>Maintenance access and clearances</strong>——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>DQ ：</p>
            <ul>
                <li><strong>（GEP）</strong>：？？？</li>
                <li><strong>（GMP）</strong>：？？？</li>
            </ul>
            <p>，。 DQ 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「AHU system map coordination with manufacturing activities」 DQ ？ AHU ，？</li>
                <li> CDMO ，cross-contamination controls  DQ  HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.5 Construction Documents and Construction Support -->
<!-- ============================================================ -->
<div class="section-title">2.1.5 Construction Documents and Construction Support（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>After detailed design is completed the HVAC design team should complete bid documentation, resolve construction questions, and perform on-site construction reviews. HVAC engineers also may be involved in activities related to the receipt and installation of equipment and systems, to verify that they were delivered and installed in a manner consistent with the design.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>，。HVAC ：</p>
            <ul>
                <li><strong>（Bid Documentation）</strong>：</li>
                <li><strong>（RFI）</strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
            <p> CDMO ，「」——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>HVAC  C&amp;Q 。、、、——。，（Construction Support）「」，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2 Developing User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.2 Developing User Requirements（）</div>

<!-- 2.2.1 Introduction -->
<div class="section-title" style="font-size:1rem;">2.2.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Users should define the quality critical environmental requirements (the <span class="key-term">HVAC critical parameters</span> and their acceptance criteria), typically in a User Requirements document. This may include the following:</p>

        <ul>
            <li>temperature for product, process, or worker comfort</li>
            <li>humidity for product, process, worker comfort, or microbial control</li>
            <li>air flow directions/DPs for contamination control, properties of expected airborne contaminants</li>
            <li>area classification – airborne particles – viable and non-viable (classified spaces)</li>
            <li>clean up (recovery) times from in-use to at-rest (classified spaces)</li>
            <li>process containment and exposure sites (high contamination risk areas)</li>
        </ul>

        <p>User requirements provide information that defines the processes, activities, and environments for an operating facility. Assembling programming data for a facility early in the design process is critical to a successful project, both in terms of production output and efficiency, and in delivering the asset at the right time to maximize <span class="key-term">Return on Investment (ROI)</span> and provide the lowest <span class="key-term">Total Cost of Ownership (TCO)</span>.</p>

        <p>HVAC costs, both operating and initial capital costs, usually account for a significant portion of a facility's cost. Decisions and commitments made in the early phase of project planning often are too costly to change as the project advances to the final design and then to the execution phase. User requirements should be understood, agreed to by all parties, and properly applied early in the design process. Establishing, early in the project planning, fixed user requirements that drive HVAC design criteria is critical to the overall HVAC strategy for a facility.</p>

        <p>For HVAC systems, user requirements are developed as a result of gathering relevant data with regard to:</p>
        <ul>
            <li><strong>process:</strong> critical environmental parameters that must be achieved and maintained</li>
            <li><strong>quality:</strong> regulatory guidance and quality principles to guide decision making on HVAC parameters that can have product impact</li>
            <li><strong>operations:</strong> correct environment for working conditions that affect the HVAC system design</li>
            <li><strong>maintenance:</strong> provide input on critical aspects of the HVAC system design that would ensure a low TCO</li>
        </ul>

        <p>Critical HVAC parameters often associated with qualification (e.g., temperature, humidity, DP, air quality, etc.) are treated differently from non-critical HVAC parameters. <span class="key-term">Critical HVAC parameters</span> are part of <span class="key-term">direct impact systems</span>, while systems providing only non-critical HVAC parameters are either <span class="key-term">indirect</span> or <span class="key-term">no impact systems</span> as defined in the ISPE Baseline Guide for Commissioning and Qualification.</p>

        <p>HVAC systems are commissioned following GEP, while those that provide critical HVAC parameters (direct impact systems) are further qualified.</p>

        <p>User requirements can either be in the form of <span class="key-term">performance-based information</span> that describes an operation and sets expectations, or may be strict criteria where critical HVAC parameters are defined by the product or regulations, e.g., air classifications (operational, or possibly at-rest or as-built).</p>

        <p>For performance based information, relevant information should be obtained and the necessary criteria to meet the user requirements should be proposed. It is accepted practice to copy (similar) HVAC criteria from one facility to another facility, as long as the rationale for the original criteria is properly understood. For example, temperature and RH design criteria in an aseptic environment depend on:</p>
        <ul>
            <li>the type of process (closed or open)</li>
            <li>powder or liquid</li>
            <li>local regulatory expectations</li>
            <li>gowning procedures</li>
            <li>environmental monitoring procedures</li>
            <li>the level and type of activity in the area</li>
            <li>required alert and alarm limits</li>
        </ul>

        <p>Each of these variables should be considered when proposing criteria. Using "industry norms" or "accepted industry practices" without understanding the variables involved should be avoided.</p>

        <p>Once user requirements are established, design strategies and their effects should be considered. It may be desirable to segregate HVAC systems, such that only one system deals with critical parameters, and therefore, has direct impact (e.g., processing areas on one HVAC system, support areas on another HVAC system). This may help simplify the scope of qualification.</p>

        <p>The flow diagrams shown in Figure 2.1 are a simple model segregating critical HVAC parameters with separate HVAC systems versus combining critical and non-critical areas in a single HVAC system. Both design approaches would meet user requirements, but illustrate the potential complexity when using a single HVAC system to serve areas with both critical HVAC parameters and non-critical HVAC parameters. It should be noted that not every room parameter affected by a direct impact system will be critical (e.g., humidity may not be critical in a storage area inside a production facility where humidity is critical elsewhere although both areas are on the same AHU).</p>

        <p>The <span class="key-term">impact assessment methodology</span> evaluates the HVAC system at the component level to identify critical (with potential impact on product) and non-critical components; therefore, making it possible to have a single HVAC system that can serve all areas. Well-defined and accepted procedures should be established, or agreed upon, when defining user requirements, allowing a single HVAC system with perhaps a lower total cost of ownership. If these concepts are not well understood, or if established procedures or practices do not recognize this methodology, the HVAC design may increase the total cost of ownership.</p>

        <p><em>Figure 2.1: User Requirements that Drive HVAC Critical Parameters</em></p>

        <p>Figure 2.1 reflects a traditional approach, as described in the ISPE Baseline Guide on Commissioning and Qualification, where two systems, one direct impact and one indirect or no impact, can serve a facility. The second approach is a single system that is qualified to serve both process and support areas in the facility with a focus on critical components where the system has direct impact on the process/product.</p>

        <p>An alternative approach is to define systems by function, rather than by AHU. For example, monitoring systems for critical HVAC parameters are direct impact. If all the room DP monitors were grouped as the DP monitoring system they could be qualified as a single system, the air handlers themselves being indirect impact systems. Should any AHU fail to deliver the correct quantity of air, the direct impact system (the DP monitoring system) would detect it. Other grouped systems can be temperature monitoring, HEPA filtration (periodic testing), airflow monitoring (to verify air changes and recovery), RH monitoring, etc.</p>

        <p>An enhanced science- and risk-based approach to verifying that HVAC systems are fit for intended use are currently being developed based on recent regulatory and industry trends and guidance. For further information, see Appendix 6.</p>

        <p><strong>References for User Requirements</strong></p>
        <p>ISPE Baseline Guides (Reference 13, Appendix 12) provide a framework to understand the different products and processes within pharmaceutical and biopharmaceutical manufacturing facility. Section 2.2.2 describes HVAC parameters as covered in the ISPE Baseline Guides and the importance of each parameter to each type of facility.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Direct Impact vs. Indirect Impact </h4>
            <p> ISPE ：</p>
            <ul>
                <li><strong>Direct Impact System（）</strong>： HVAC —— GEP commissioning + qualification（）</li>
                <li><strong>Indirect Impact System（）</strong>：，—— GEP commissioning</li>
                <li><strong>No Impact System（）</strong>：—— GEP </li>
            </ul>
            <p> C&amp;Q —— Direct Impact 。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：<strong>「Using 'industry norms' or 'accepted industry practices' without understanding the variables involved should be avoided.」</strong></p>
            <p>—— A  B ，、、、。 HVAC <strong></strong>（rationale）。</p>
        </div>

        <div class="concept-box">
            <h4>：——</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong> 1（）</strong>： AHU ——Direct Impact AHU ，Indirect Impact AHU 。。</li>
                <li><strong> 2（）</strong>：—— Direct Impact System， AHU  Indirect Impact。。</li>
            </ul>
            <p> 2 ： DP  AHU （）， AHU  Indirect Impact—— Direct Impact 「」。</p>
        </div>

        <div class="analogy-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong> 1</strong>：（ AHU ）——</li>
                <li><strong> 2</strong>：，（DP ，AHU  commissioning）——，</li>
            </ul>
            <p> 2 ：「」（） 100% 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， AHU  Grade B  Grade D 。：</p>
            <ul>
                <li> AHU  Direct Impact System（ Grade B ）</li>
                <li> Grade D  Non-critical Components</li>
                <li>Impact Assessment  Critical、 Non-critical</li>
                <li></li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 10  AHU， 3  Grade B/C ，7 。（ 2）， Direct Impact ？</li>
                <li> ISPE 「not every room parameter affected by a direct impact system will be critical」？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2 HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title">2.2.2 HVAC Parameters（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>HVAC parameters that may have an effect on product generally include:</p>
        <ul>
            <li>temperature</li>
            <li>RH (dry products, some liquids)</li>
            <li>airborne contamination (viable and non-viable particles) which is affected by:
                <ul>
                    <li>room relative pressure</li>
                    <li>airflow patterns (especially <span class="key-term">Unidirectional Flow Hoods (UFHs)</span>)</li>
                    <li>air flow volume and air changes</li>
                    <li>air filtration</li>
                </ul>
            </li>
        </ul>

        <p>Within the context of the ISPE Baseline Guides some parameters are common to all facility types, while other parameters apply only to specific facilities. Table 2.1 depicts an overview of typical HVAC parameters that would generally apply to each facility type.</p>

        <h3>Table 2.1: Typical HVAC Critical Parameters by Facility Type</h3>
        <div style="overflow-x:auto;">
        </div>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Shaded areas represent HVAC parameters that commonly have a product impact or are required for operator comfort to keep airborne contamination low. Some products may not have temperature, humidity, or particulate limits, but USP temperature and humidity limits may apply.</li>
            <li>Non-shaded areas are HVAC parameters that normally do not have product impact. However, there may be other requirements, such as local codes or regulations that may require specific parameters be considered in the design. For example, room relative pressure may not have product impact in an API facility where processes operate closed, but because of governing codes, the design may include room negative pressurization in order to meet fire safety requirements because of the presence of flammable liquids or vapors.</li>
        </ul>

        <p>Individual HVAC parameters are discussed with an emphasis on minimum requirements to achieve "compliance," the importance of the parameter, the impact on design, and the challenges faced in determining these requirements.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p>Table 2.1 。：<strong> HVAC </strong>。</p>
            <ul>
                <li><strong>（Sterile）</strong>：——</li>
                <li><strong>（OSD）</strong>：（），</li>
                <li><strong>（API）</strong>：，</li>
                <li><strong>/</strong>：（）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Table Analysis</h4>
            <p> Table 2.1 ：</p>
            <ol>
                <li><strong>「X」「」</strong>——「commonly have a product impact」。 Critical Parameter，。</li>
                <li><strong></strong>——，local codes（ API ）。</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = ——、、、、</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——</li>
            </ul>
            <p>， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO 。 Table 2.1， HVAC ？</li>
                <li> API  Room Relative Pressure 「Low」「X」？ HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.1 Temperature and Humidity -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.1 Temperature and Humidity（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room temperature and RH requirements depend on the application (process design), product requirements, and operator comfort.</p>

        <p>When operator comfort is the only requirement, the ranges, e.g., 65-74°F (18-23°C)/30-60% RH, are well understood and usually are based on historical operating practices that include gowning requirements, type of work being performed, and local climate (e.g., tropic or temperate zone).</p>

        <p>EU Guide Annex 12 reinforces that the temperature and humidity within a sterile facility be kept at a comfortable condition, presumably to avoid shedding of particles and bioburden from excessive perspiration.</p>

        <h3>Specific Requirements</h3>
        <p>Room temperature and RH requirements at which product quality is adversely affected should be based on <span class="key-term">stability studies</span> or process parameters that demonstrate the acceptable operating ranges for the product or process. In the case of sterile facilities, where air is in direct contact with the product (Grade A/Grade 5 open processing areas) temperature may have an effect on product quality, and therefore, the temperature range may be limited to plus/minus a few degrees.</p>

        <p>Room temperature and RH for bulk biological processing areas generally are maintained just for operator comfort. Most product processing occurs in Grade C or D (Grade 8 or CNC) areas with closed operations. In areas with unjacketed processing, when it can be demonstrated that room temperature and RH may affect product quality or processing, these HVAC parameters are considered critical.</p>

        <p>For solid dosage facilities, although air is in direct contact with product, temperature generally is not as critical to product quality. Set points often are based on operator comfort for the level of gowning. Many powder products are <span class="key-term">hygroscopic</span> and require lower humidity than usually provided for operator comfort. Products or processes may require strict environmental room conditions for production or to maintain product quality (e.g., where the hygroscopic nature of an ingredient causes a weight gain when exposed to ambient humidity, which may affect weight upon formulation).</p>

        <p>Storage of finished goods or raw materials, as stated by regulatory requirements, requires environmental control and monitoring of storage conditions. Generally, space temperature and humidity are monitored and controlled because of labeling requirements of the finished product or raw material. For closed and sealed containers, humidity requirements usually are not as stringent.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」。：</p>
            <ol>
                <li><strong></strong>：stability study </li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，，→→</li>
            </ol>
            <p>「」，「」。</p>
        </div>

        <div class="note-box">
            <h4>：EU Annex 1 「」</h4>
            <p>EU GMP Annex 1（ Annex 12， Annex 1）「」。，：</p>
            <ul>
                <li><strong></strong></li>
                <li><strong></strong></li>
                <li> Grade A/B ，<strong></strong></li>
            </ul>
            <p>，「」，<strong></strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（Hygroscopic）——，「」（sugar bloom），。，（formulation weight），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade A 「plus/minus a few degrees」（ 20±2°C）， Grade D  18-25°C。 Grade A 。</li>
                <li>，。 HVAC ？ URS ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.2 Airborne Particles -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.2 Airborne Particles（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><span class="key-term">Airborne particles</span> should be controlled in classified facilities; i.e., Grade A, B, C (Grade 5, 7, 8), etc. Other types of facilities, e.g., oral solid dosage, bulk chemical, warehouse/storage, and packaging/labeling, generally have no specific criteria for airborne particulate, except that filtration is provided to reduce particulates below ambient levels. Local requirements may stipulate a minimum level of particulate control in specific types of facilities or product manufacture. These should be reviewed with the local quality unit for application and impact. In general, user requirements should not specify space classification for applications that do not require them. See the appropriate facility ISPE Baseline Guide.</p>

        <p>Airflow patterns can influence local airborne particle levels significantly. For aseptic and classified areas, a protective <span class="key-term">isolator</span> or <span class="key-term">UFH</span> can isolate the product area from the room substantially. Although airflow patterns are not monitored, the performance of the protective device (isolator, UFH) can be monitored (e.g., pressure monitoring for an isolator or air flow monitoring for a UFH).</p>

        <p>Elevators present a particular challenge in the control of airborne particulates. The piston action of the cab in the elevator shaft causes DPs change as the elevator cab moves. This makes elevators and elevator shafts difficult to construct as classified space. If elevators are needed for transport of material, closed transfer procedures are recommended.</p>

        <p>For further information on the requirements for routine particle monitoring see Appendix 2. Continuous particle monitoring systems may provide a financial benefit by allowing the period between formal re-qualification and a quality benefit by providing a continuous set of environmental data.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「 HEPA（）」。ISPE ：</p>
            <ol>
                <li><strong></strong>：，</li>
                <li><strong>（Classified Space）</strong>： Grade ， HEPA +  + </li>
                <li><strong></strong>： Isolator（） UFH（） Grade A </li>
            </ol>
            <p>：<strong>user requirements should not specify space classification for applications that do not require them</strong>——。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>。，——、，。</p>
            <p>：</p>
            <ul>
                <li> classified space</li>
                <li>，<strong></strong></li>
                <li>（airlock）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>Isolator（）——「」（），（Grade A），，「」「」。</p>
            <p>UFH（Unidirectional Flow Hood，）「」——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO 「 Grade C」。，？</li>
                <li>（Continuous Particle Monitoring）（Periodic Re-qualification），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.3 Room Relative Pressure/Direction of Airflow -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.3 Room Relative Pressure/Direction of Airflow（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room relative pressurization (direction of airflow control) is critical to protecting most manufacturing operations and often becomes the most challenging part of commissioning and qualification. A pressurization or airflow direction scheme should be established early in the design process to integrate the HVAC design with the architectural features of the facility, for example:</p>
        <ul>
            <li>door swings</li>
            <li>airlock strategy</li>
            <li>wall and floor openings</li>
            <li>pass-throughs</li>
        </ul>

        <p>HVAC engineers should assist in the selection of the building and room fabric (i.e., walls, ceilings, etc.) during building design. Control of room pressurization can range from simple (<span class="key-term">manual balancing</span>) to complex (<span class="key-term">fully automated dynamic control</span>).</p>

        <p>Manual systems are less complex, less expensive, and require less effort to commission and qualify, but are not flexible and may need to be checked and adjusted periodically.</p>

        <p>Fully automated systems are more complex and expensive, can take considerably more effort to commission and qualify, have a greater tendency to tuning upsets, but are very flexible, provide consistency in measurement, and a have a high degree of reliability (as long as the correct hardware has been specified). Door closure devices that can work against the anticipated <span class="key-term">pressure differential</span> should be specified by the architect.</p>

        <h3>Specific Requirements</h3>

        <h3>Sterile Facilities</h3>
        <p>Room pressurization for sterile facilities normally is designed to cascade from areas of highest cleanliness to areas of lower cleanliness. The design <span class="key-term">DP</span> measured between different grade rooms, inclusive of airlocks, should be held between <span class="key-term">10 Pa to 15 Pa</span> with the doors in their normal closed positions. For complex facility designs, where there are many different levels of pressurization, consideration should be given to avoiding an absolute pressure above <span class="key-term">37 Pa</span>, which could lead to excessive air leakage, building fabric failures, and difficulty in opening/closing doors. Special consideration should be given to product conveying lines that pass from a higher-pressure area to a lower pressure area. Such high differential room pressures also create significant air velocity through the "mouse hole" that can lead to toppling of vials or product. This DP is critical, and generally, will tend to be the highest DP across one wall in a facility.</p>

        <p>Where rooms are of the same cleanliness class, a more critical room may be the same pressure, but is usually slightly higher. General industry practices have shown that, while DPs as low as 1.2 Pa are achievable, DPs of approximately <span class="key-term">5 Pa</span> between rooms are easily measurable and controllable.</p>

        <h3>Bulk Biological Facilities</h3>
        <p>Bulk biological facilities generally will operate under the same principles for pressurization as sterile facilities, where open operations are performed. Closed processes may be in a CNC space. In both types of facilities, where there are live viruses, organisms, or open powder handling, rooms may be designed as <span class="key-term">containment areas</span>. In these cases, there should be a negative pressure "sink" or pressure "bubble" airlock to interrupt the path of fugitive airborne particles.</p>

        <h3>Oral Solid Dosage Facilities</h3>
        <p>In oral solid dosage facilities where airflow direction is considered critical to maintaining room cleanliness, the direction of airflow at room interfaces (doors, pass-through(s) or other openings) can be controlled by an offset between supply and return/exhaust with periodic verification. DP also can be used to ensure the direction of airflow and can be a critical parameter. Although there are no regulatory guidelines that state DP values for these facilities, internal company guidelines or policy may stipulate criteria. Generally, any measurable DP will work. Room DP strategy is influenced by the following:</p>
        <ul>
            <li>facility usage (dedicated, multi-product, or flexible/campaigned)</li>
            <li>product mix</li>
            <li>process characteristics (open or closed)</li>
            <li>unit operations</li>
            <li>air filter capture and location</li>
            <li>material and people flow</li>
        </ul>

        <p>Solid dosage facility pressurization strategies focus on airflow direction that minimizes contamination from extraneous matter and cross-contamination from one product to another.</p>

        <p>In general, measurement of DP is performed directly (room-to-room) or indirectly (room-to-reference) and may employ both strategies. Alert and alarm levels that a facility will be observing should be considered when choosing a measurement strategy.</p>

        <p>Action alarms (unusual events for the most critical rooms) may be measured directly (across the airlock) to ensure end-to-end data accuracy, rather than indirectly where DP is calculated in a control system (computer based).</p>

        <p>Alerts (maintenance/operations notification of potential problems) can be measured indirectly.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：（DP）</h4>
            <p>，：</p>
            <ul>
                <li><strong>10-15 Pa</strong>：（）</li>
                <li><strong>5 Pa</strong>：</li>
                <li><strong>37 Pa</strong>：——、、</li>
            </ul>
            <p> HVAC 。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（）：

（）  →    →  Grade D  →    →  Grade C  →    →  Grade B  →  Grade A
   0 Pa         +10Pa    +10Pa       +10Pa    +10Pa      +10Pa    +10Pa

：0 → 10 → 20 → 30 → 40 → 50 → 60 Pa ←  37 Pa ！

：
- （ 7.5 Pa  10 Pa）
- 「」（pressure break）
- ，</pre>
        </div>

        <div class="note-box">
            <h4>：「Mouse Hole」</h4>
            <p>：（），（mouse hole）<strong></strong>。，——。</p>
            <p>：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>（）（）</li>
                <li>（）</li>
                <li>（ 37 Pa），（）</li>
                <li>（）（）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， 5 （campaigned）。，：</p>
            <ol>
                <li>「」</li>
                <li>，<strong></strong>，</li>
                <li><strong>（room-to-room）</strong> Action Alarm，<strong>（room-to-reference）</strong> Alert</li>
                <li> URS  Alert/Action </li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，「negative pressure sink」「pressure bubble airlock」？。</li>
                <li>（room-to-room）（room-to-reference）？ Action Alarm ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>： vs. </h4>
            <p>：</p>
            <p> CDMO ，，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 2.2.2.4 Air Changes -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.4 Air Changes（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>There is a common understanding in the Pharmaceutical Industry of a regulatory requirement for a minimum <span class="key-term">air change rate</span> for an area – typically a rate of <span class="key-term">20 per hour</span> for classified areas. There is no minimum air change rate for non-classified areas, except as defined in local Building Codes (often 4 or 6 per hour), although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner. The European GMP regulations have a requirement for a <span class="key-term">"clean up" time of 15 to 20 minutes</span> in a sterile product processing facility. The 2004 FDA "Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" gives the following guidance:</p>

        <div class="quote-box">
            "For Class 100,000 (ISO 8) supporting rooms, airflow sufficient to achieve at least 20 air changes per hour is typically acceptable. Significantly higher air change rates are normally needed for Class 10,000 and Class 100 areas."
        </div>

        <p>There is no minimum air change rate for non-sterile product facilities, except as defined in local Building Codes (often 4 or 6 per hour due to chemical storage) although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner.</p>

        <p>The resultant particulate level achieved in the various operating states (at-rest and dynamic) that are affected by the supply airflow volume, which can then be translated to air changes for a particular room is more important than the number of air changes. For further information, see Appendix 1.</p>

        <p>However, the recovery of a room from in-use to at-rest is directly related to its air change rate; the higher the air change rate, the quicker the recovery. As shown in the ISPE Baseline Guide on Sterile Manufacturing Facilities, calculating recovery based on 20 AC/hr of clean air supplied to a Grade B (Grade 7) room with completely uniform mixing, the recovery time from ISO 7 in use to ISO 5 at rest is <span class="key-term">14 minutes</span>, which meets the EU requirement.</p>

        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space, rather than calculating the actual airflow required by the process. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes (and thus overall capital and energy costs) in detail design, based on further knowledge of the processes to be protected. Typical values of rules of thumb are:</p>
        <ul>
            <li>6 to 20 AC/hr for CNC, EU Grade D spaces</li>
            <li>20 to 40 AC/hr for Grade 8 (EU Grade C) spaces</li>
            <li>40 to 60 AC/hr for Grade 7 (EU Grade B) spaces</li>
            <li>Grade 5 (EU Grade A) spaces: For unidirectional flow, air changes do not matter; air flow velocity and pattern are important.</li>
        </ul>

        <p>The number of air changes can have a significant influence on system cost and should be considered carefully and defined. Organizations may require air change rates that are not based on operating data. Airflow (volume/time) determines steady state particle levels, and should be used where historical process data are known. Utilizing arbitrary air change rates throughout a design should be avoided; the designer and owner should take responsibility for defining the required airflow based on a number of factors as discussed in this Guide.</p>

        <p>In order to define the actual volumetric flow rate required (CFM or cu.M/hr), the following interrelated factors should be considered:</p>
        <ul>
            <li>heat gain to the conditioned space due to external influences, e.g., solar gain, wall gain</li>
            <li>heat gain to the space because of internal influences, e.g., equipment and people</li>
            <li>moisture gain to the conditioned space because of external influences, e.g., external humidity</li>
            <li>moisture gain to the space because of internal influences, e.g., occupants, processes, such as washing activities</li>
            <li>the number and location of the occupants in the space</li>
            <li>the tasks the occupants are doing</li>
            <li>the clothing (gowning level) of the occupants</li>
            <li>the process and its particle generation rate (PGR) (generally, the driver requiring the most airflow)</li>
            <li>the cleanliness of the supply air</li>
            <li>the means and efficiency of coverage of distributing the supply air</li>
            <li>the means and location of extracting the air from the conditioned space</li>
            <li>the locations where the specified conditions are critical, e.g., in a tablet compression room, the process will add a considerable amount of heat to the product; the critical area is likely to be where the raw material is exposed</li>
            <li>airflow required to achieve required DPs (usually small compared to other factors)</li>
        </ul>

        <p>Heat and humidity gain typically are more easily offset, and therefore, less critical for establishing airflow for classified space than particulate load. The cost of installing a system to deliver higher than required air change rates is significant both in terms of the capital and system operating costs. A process that generates low volumes of particles in a large room may need fewer air changes to maintain desirable particle levels. For classified spaces (Grade C/Grade 8 or cleaner), however, 20 AC/hr is a common minimum design target, as it is cited in the FDA Sterile Guidance and meets EU Annex 1 recovery requirements. Acceptable recovery tests and particle measurement during HVAC and process qualification may justify setting lower air change rates after startup of process equipment. (Air changes should not be reduced to the point that HVAC equipment is significantly oversized and difficult to control.)</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Air Change Rate，AC/hr） HVAC 「」。（rules of thumb）：</p>
            <ul>
                <li><strong>Grade D / CNC</strong>：6~20 AC/hr</li>
                <li><strong>Grade C (ISO 8)</strong>：20~40 AC/hr</li>
                <li><strong>Grade B (ISO 7)</strong>：40~60 AC/hr</li>
                <li><strong>Grade A (ISO 5)</strong>： AC/hr，<strong></strong></li>
            </ul>
            <p> ISPE ：<strong></strong>，。</p>
        </div>

        <div class="formula-box">
            <h4>Recovery Time </h4>
            <pre>
Recovery（）：

：（ideal mixing）
：C(t) = C₀ × e^(-n×t)

：
  C₀ = （in-use ）
  C(t) = t 
  n = （AC/hr）
  t = （hr）

（Grade B，20 AC/hr）：
  ISO 7 (in-use) → ISO 5 (at-rest)
   100 
  t = ln(100) / 20 = 4.6 / 20 = 0.23 hr ≈ 14 min

  ✓  EU  15~20 

 AC/hr  15：
  t = 4.6 / 15 = 0.31 hr ≈ 18.4 min（）

 AC/hr  10：
  t = 4.6 / 10 = 0.46 hr ≈ 27.6 min（ EU ）</pre>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：<strong>「Utilizing arbitrary air change rates throughout a design should be avoided」</strong>。</p>
            <p>？ 10 AC/hr：</p>
            <ul>
                <li>AHU  → AHU </li>
                <li> → </li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>：， PGR（Particle Generation Rate，）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（）。——（），（）。</p>
            <ul>
                <li><strong>AC/hr </strong>：，</li>
                <li><strong>AC/hr </strong>：，</li>
                <li><strong>AC/hr </strong>：，——（）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> Grade C  HVAC 。 40 AC/hr ，（）。：</p>
            <ol>
                <li> 20 AC/hr  EU Annex 1  recovery </li>
                <li>，20~25 AC/hr </li>
                <li> recovery test  AC/hr </li>
                <li>：40→25 AC/hr </li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade A（ISO 5）「」「」？（unidirectional flow）？</li>
                <li> Grade B  recovery test  18 （ in-use  at-rest）。 EU ？， AC/hr？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.3 Managing Critical HVAC Criteria -->
<!-- ============================================================ -->
<div class="section-title">2.2.3 Managing Critical HVAC Criteria and Non-Critical HVAC Criteria（ HVAC ）</div>

<!-- 2.2.3.1 Alarming of Parameters -->
<div class="section-title" style="font-size:1rem;">2.2.3.1 Alarming of Parameters（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Temperature, RH, and room pressurization may be critical to product quality or patient safety; organizations may decide which through policy, internal guidelines, or operating experience. Critical parameters should be defined during the creation of the User Requirements document with the involvement of the HVAC design, development, production, and Quality Assurance groups.</p>

        <p>Specific terms should be understood in context (for definitions see Appendix 13):</p>
        <ul>
            <li><span class="key-term">Action (or Alarm) Limit</span></li>
            <li><span class="key-term">Alert Limit</span></li>
            <li><span class="key-term">Design Point</span></li>
            <li><span class="key-term">Design Tolerance</span></li>
            <li><span class="key-term">Normal Operating Range</span></li>
        </ul>

        <p>The illustrations provided are intended to assist in establishing ranges of critical HVAC parameters within a facility and describe critical HVAC parameters that are normally monitored. They are intended to help to illustrate the difference between design criteria and operating values; to provide a sample framework to show how critical HVAC parameters are controlled, monitored, and communicated.</p>

        <p>Figure 2.2 shows a room pressure plot. The <span class="key-term">design point</span> is the target value for the control system to achieve. The <span class="key-term">design tolerance</span> is the expected variance of the measured pressure around the design point, given instrumentation accuracy, drift, and normal activity in the room. <span class="key-term">Alert and Action Alarm limits</span> are the points that lie beyond the design point and tolerance, and also should lie beyond the Normal Operating Range.</p>

        <p><em>Figure 2.2: Example 1: Pressurization – Monitoring and Control Diagram</em></p>

        <p>Figure 2.3 shows a similar profile for room temperature. Unlike the pressurization profile, most HVAC parameters will have different set-points for alert and action alarm limits. Usually temperature has a wider range in which to operate and changes slowly, allowing different alert and alarm limits. For example, if a chiller fails, a high room temperature alert would signal that something is happening and provide time to react to a potential action alarm. If product requirements have tight environmental limits, however, it may not be practical to have alert and alarm levels at widely different set-points. Therefore, alarms would revert to the same alert/alarm strategy as for pressurization, setting time delays around the same set point. This is usually not necessary with temperature or humidity.</p>

        <p><em>Figure 2.3: Example 2: Temperature – Monitoring and Control Diagram</em></p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            <ol>
                <li><strong>Design Point（）</strong>：， 12.5 Pa</li>
                <li><strong>Design Tolerance（）</strong>：， ±2.5 Pa</li>
                <li><strong>Normal Operating Range（）</strong>：</li>
                <li><strong>Alert Limit（）</strong>：——/</li>
                <li><strong>Action (Alarm) Limit（）</strong>：——</li>
            </ol>
            <p>：<strong>Alert  Action Limit  Normal Operating Range </strong>——。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>？</p>
            <ul>
                <li><strong></strong>：<strong></strong>（）→ Alert  Action ，<strong></strong>（time delay）</li>
                <li><strong></strong>：<strong></strong>（ 30 ）→ Alert  Action <strong></strong>，「」</li>
            </ul>
            <p> SOP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Design Point</strong> =  90°C</li>
                <li><strong>Design Tolerance</strong> =  85~95°C</li>
                <li><strong>Normal Operating Range</strong> =  82~98°C</li>
                <li><strong>Alert</strong> =  100°C——「，」</li>
                <li><strong>Action Alarm</strong> =  110°C——「！」</li>
            </ul>
            <p> Alert  90°C，—— Alert/Action  Normal Operating Range 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade B 。Design Point  15 Pa，Design Tolerance  ±3 Pa。 Alert Limit  Action Limit？。</li>
                <li>「， Alert  Action （ + ）」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 2.2.3.2 Managing HVAC Parameters (Monitoring) -->
<div class="section-title" style="font-size:1rem;">2.2.3.2 Managing HVAC Parameters – Monitoring（HVAC ——）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Considerations for a monitoring system for the critical parameters (see Appendix 2) include:</p>

        <ul>
            <li>Accountability for alerts and alarms:
                <ul>
                    <li>Who deals with them?</li>
                    <li>Written procedures should be established.</li>
                    <li>The location of alarm indicators affects design of monitoring systems.</li>
                </ul>
            </li>
            <li>Methodology in determining appropriate alarm delays:
                <ul>
                    <li>Will they be based on actual operating data or upon predetermined values?</li>
                </ul>
            </li>
            <li>How to monitor – in the DCS:
                <ul>
                    <li>Process control system, in the BAS, by procedural means, or by manual monitoring?</li>
                </ul>
            </li>
            <li>What should be monitored:
                <ul>
                    <li>Every room or select representative rooms?</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ol>
                <li><strong>（Accountability）</strong>：？ SOP。——？？？</li>
                <li><strong>（Alarm Delays）</strong>：？。</li>
                <li><strong>（How）</strong>： DCS（）、BAS（）、、？</li>
                <li><strong>（What）</strong>：，？</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>：DCS vs. BAS </h4>
            <p>，HVAC ：</p>
            <ul>
                <li><strong>DCS（Distributed Control System）</strong>：， GMP </li>
                <li><strong>BAS（Building Automation System）</strong>： HVAC ，</li>
            </ul>
            <p> HVAC  BAS ，BAS  Direct Impact 。，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——：</p>
            <ul>
                <li>（）？</li>
                <li>（）？</li>
                <li>（DCS vs. BAS vs. ）？</li>
                <li>（）？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 50 。，「」？？</li>
                <li>Alarm Delay ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：URS → Functional Design (FDS/BOD) → Detailed Design → Construction Documents。，。</li>
        <li><strong>URS  HVAC </strong>：。，「」。</li>
        <li><strong>Critical vs. Non-Critical </strong>： Critical HVAC Parameters （Qualification），Non-Critical  GEP Commissioning。（ AHU ）。</li>
        <li><strong> HVAC </strong>：10-15 Pa 、37 Pa 、 vs. 。 CDMO ，。</li>
        <li><strong></strong>：20 AC/hr  Grade C/ISO 8 （FDA ）， PGR、、Recovery 。</li>
        <li><strong></strong>：Design Point → Design Tolerance → Normal Operating Range → Alert → Action Alarm。 Alert/Action，。</li>
        <li><strong>DQ </strong>：GEP（）+ GMP（）。11  HVAC DQ 。</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>