<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 2: Design Process (Part B)</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ISPE Green Override
   ============================================================= */

:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 2: Design Process (Part B)</h1>
    <div class="subtitle">（）：、 AFD/AF&amp;ID</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p35 - p44</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC System Risk Assessment（HVAC ）：， CPP/CQA </li>
        <li> Impact Assessment（）：（Parameter Risk Assessment Table） Critical  Non-Critical HVAC </li>
        <li>： CPP →  →  → </li>
        <li> Programming for Detail Design（）、</li>
        <li> AFD（Air Flow Diagram，） AF&amp;ID（Air Flow &amp; Instrumentation Diagram，）、</li>
        <li>（Modular Construction） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.3 HVAC System Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3 HVAC System Risk Assessment（HVAC ）</div>

<!-- 2.3.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h3>2.3.1 Introduction</h3>

        <p><span class="key-term">Risk assessment</span> is used as a process to evaluate the impact of systems or components on product quality. The risk assessment is performed by dividing the systems into components and evaluating the impact of those systems/components on the <span class="key-term">Critical Process Parameters (CPPs)</span> (derived from the relevant <span class="key-term">Critical Quality Attributes (CQAs)</span>). As the components included within a system can significantly affect the ability to maintain CPPs within their acceptable limits, the definition of <span class="key-term">system boundaries</span> is a critical step in a successful risk assessment.</p>

        <p>The risk and potential impact of system failure should be reviewed by HVAC engineers with consideration given to the potential modes of failure, for example:</p>

        <ul>
            <li>airflow failure</li>
            <li>filter failure (loss of control of airborne particles or cross-contamination)</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
            <li>failure of one AHU, upsetting DP created by other AHUs</li>
        </ul>

        <p>The potential impact of system failure can influence significantly the HVAC system design and maintenance, as well as the design of the supporting utilities. The scope of the analysis may include business as well as quality aspects. (If a system fails and the qualified (verified) monitoring system advises the Quality Unit that the area is not within specifications, there is no risk to patient, but the cost to the business could be considerable.)</p>

        <p>The risk assessment process may be used to determine:</p>

        <ul>
            <li>the testing (commissioning, qualification) requirements for the system and its controls</li>
            <li>the level of documentation that is appropriate</li>
            <li>the individual components that should be verified (commissioned/qualified)</li>
            <li>the necessary level of change control to apply to system components</li>
        </ul>
    </div>

    <div class="right-column">
        <h3></h3>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>HVAC 「 →  → 」：</p>
            <ul>
                <li><strong></strong>： HVAC （、、、）</li>
                <li><strong></strong>：， Critical Process Parameters（CPPs）？</li>
                <li><strong></strong>： → GMP Change Control（）； → GEP Change Control（）</li>
            </ul>
            <p>：<strong>CQA（Critical Quality Attribute，）</strong>；<strong>CPP</strong>  CQA 。HVAC  CPP 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong></strong>（Critical）→  → </li>
                <li><strong></strong>（Non-Critical）→  → </li>
                <li><strong>System Boundary</strong>（）→ ，、、ABS ，</li>
            </ul>
            <p>，HVAC  AHU ，「 AHU 」。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>：</p>
            <ul>
                <li><strong>/</strong>：，QA ， → </li>
                <li><strong></strong>：，</li>
            </ul>
            <p> CDMO ，——。</p>
        </div>
    </div>
</div>

<!-- HVAC Performance Parameters -->
<div class="two-column">
    <div class="left-column">
        <h3>Typical HVAC Performance Parameters Affecting CPPs</h3>

        <p>Typical HVAC performance parameters that may affect CPPs include the following:</p>

        <ul>
            <li>temperature</li>
            <li>RH</li>
            <li>particle count at rest</li>
            <li>total particle count in use (area classification)</li>
            <li>clean up and <span class="key-term">room recovery time</span> from in-use to at-rest</li>
            <li>supply air <span class="key-term">HEPA filter</span> performance (capture of contaminants)</li>
            <li><span class="key-term">air change rates</span>/airflow volumes (affecting particle counts and recovery)</li>
            <li>area <span class="key-term">DPs</span> (room protection)</li>
            <li>airflow patterns at critical site</li>
            <li>microbial viable particulate test results – in air (related to total airborne particles)</li>
            <li>microbial viable particulate test results – swab tests (indirectly affected by HVAC)</li>
        </ul>

        <p>The list of critical parameters should be reviewed to ensure it minimizes risk to product quality and patient safety. The impact of the failure of a component should be assessed.</p>
    </div>

    <div class="right-column">
        <h3>： CPP  HVAC </h3>

        <div class="concept-box">
            <h4></h4>
            <p>「」：</p>
            <ul>
                <li><strong>/</strong>：（/）、Recovery Time（）、HEPA 、、</li>
                <li><strong></strong>：、（RH, Relative Humidity）</li>
                <li><strong></strong>：（DP, Differential Pressure）、</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ， HVAC ：</p>
            <ol>
                <li><strong>（DP）</strong>— ，</li>
                <li><strong>HEPA </strong>— Grade A/B  HEPA ，</li>
                <li><strong>Recovery Time</strong>— ， at-rest （ 15-20 ）</li>
                <li><strong></strong>—  Grade A （Unidirectional Airflow），</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p>（swab tests）「indirectly affected by HVAC」。：， HVAC ，。「」——， HVAC 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.2 Impact Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3.2 Impact Assessment（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.2 Impact Assessment</h3>

        <p>A recommended practice is to begin the <span class="key-term">impact assessment</span> process with a table of HVAC monitoring points and evaluate them for impact on product quality or patient safety. Table 2.2 is intended to encourage discussions between the Quality Unit, process, and engineering to identify and segregate <span class="key-term">critical and non-critical HVAC points</span> using appropriate risk analysis when no formal guidance or written procedures exist.</p>

        <p><strong>Table 2.2: Parameter Risk Assessment Table</strong></p>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Although one room for various facilities is included, the intent is to develop a room-by-room analysis for each facility, segregating critical HVAC parameters from non-critical HVAC parameters.</li>
            <li>Parameters inside the AHU (except possibly supply airflow) usually are not considered critical, as they are the value needed to satisfy room parameters. Excessive constraints on parameters inside the AHU or ductwork should be avoided.</li>
        </ul>

        <p>Typical critical HVAC parameters under a given process or classification should be identified, i.e.:</p>

        <ul>
            <li>Product Driven</li>
            <li>Flammability or Hazard Issues</li>
            <li>Environmental Air Classification</li>
            <li>Open/Closed processes</li>
            <li>Terminally Sterilized</li>
            <li>Oral Solid Dosage Forms</li>
        </ul>

        <p>Assumptions or clarifications should be discussed and documented.</p>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4>：</h4>
            <p>Table 2.2 。：</p>
            <ol>
                <li><strong></strong>： AHU  HVAC </li>
                <li><strong> Critical Y/N</strong>：？</li>
                <li><strong> Alert/Alarm</strong>：Critical = Y ，</li>
            </ol>
            <p>「」，<strong>、、</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：AHU  Critical</h4>
            <p>：AHU （、、）<strong> Critical</strong>，「」「」——。</p>
            <p>： AHU  Critical → 、、。</p>
            <p><strong></strong>： AHU  Supply Airflow（） Critical，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= Critical，、、</li>
                <li><strong>（AHU ）</strong>= Non-Critical，</li>
                <li>（ AHU ），，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO ： Critical </h4>
            <p>， CDMO ：</p>
            <ul>
                <li><strong>Product Driven（）</strong>： →  RH  Critical</li>
                <li><strong>Open/Closed processes（/）</strong>： RABS  → </li>
                <li><strong>Terminally Sterilized（）</strong>： → /</li>
                <li><strong>Flammability（）</strong>： → </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，Grade B 「Room Humidity」 Critical  Non-Critical？？</li>
                <li> AHU  Grade B  Grade C ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.3 Risk and Components -->
<!-- ============================================================ -->
<div class="section-title">2.3.3 Risk and Components（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.3 Risk and Components</h3>

        <p>The risk assessment process is used to determine which HVAC system components are critical to the product quality. These components then require additional attention through <span class="key-term">qualification</span> and may require installed <span class="key-term">redundancy</span> to avoid business impact. This could be extended to determine which components should be under <span class="key-term">GMP change control</span> with the remainder of the direct impact system under <span class="key-term">GEP change control</span>.</p>

        <p>One method to address this is a matrix in which the individual components of the HVAC system (e.g., preheat coil, fan, temperature sensor, HEPA filters) are listed on one axis, and a series of challenge questions to aid in determining the GMP-critical nature of that component are listed on the other axis. Generally, failure does not make a component critical if its failure can be detected quickly (through monitoring, see Appendix 2).</p>

        <p>There are several approaches to performing a risk assessment, for example:</p>

        <p><strong>STEP 1.0</strong> Define the CPPs for the area served by the HVAC system, together with the supporting rationale. Some examples may be:</p>
        <ul>
            <li>Humidity is not a critical factor for the product as it is an aqueous liquid.</li>
            <li>Temperature is not a critical factor as the product is contained in temperature-controlled vessels.</li>
            <li>Air quality is considered a critical factor – the room supplied is classified as Grade 8 (EU Grade C) because product-contact equipment is exposed.</li>
            <li>Room pressure differentials are considered critical to maintain the room environment, minimizing the risk of contamination/cross contamination, because the room is classified Grade 8.</li>
        </ul>

        <p><strong>STEP 2.0</strong> Define system boundaries for HVAC systems:</p>
        <ul>
            <li>Systems can be organized by components of like type (i.e., system that is all one type of components, such as only HEPA filters).</li>
            <li>Systems can be organized geographically (i.e., at room level).</li>
            <li>Systems can be organized by connected components (i.e., an AHU system).</li>
            <li>Control and monitoring system can be either a separate system, or may be included as part of another system.</li>
        </ul>

        <p><strong>STEP 3.0</strong> Define how the CPPs are monitored. Some examples may be:</p>
        <ul>
            <li>Humidity is monitored by an independent <span class="key-term">SCADA</span> based environmental monitoring system.</li>
            <li>Temperature is monitored by an independent SCADA based environmental monitoring system.</li>
            <li>Air quality is monitored by a routine test using a particle counter per ISO CEN 14644-2 for particles, and also via microbial testing.</li>
            <li>Microbial monitoring for viable particles is tested per local SOP.</li>
            <li>Room pressure differentials are monitored by an independent SCADA based environmental monitoring system.</li>
        </ul>

        <p><strong>STEP 4.0</strong> Define how the CPPs are achieved, and any associated equipment risks of failure and the probability of detection of those failures. Some examples may be:</p>
        <ul>
            <li>Humidity control is achieved by either dehumidifying (through cooling or desiccant) or by adding moisture with a steam humidifier. As humidity is continuously monitored by a verified system, it is considered adequate to commission the humidifier/dehumidifier system, and maintain it under engineering change control.</li>
            <li>Temperature control is obtained through the use of the heating or cooling coils. As temperature is continuously monitored by a verified system, it is considered adequate to commission the heat system, and maintain it under engineering change control.</li>
            <li>Air quality in Grade 8 is obtained through the final HEPA grade filter, which is leak tested annually with a particle count conducted periodically. As the HEPA filter integrity is not continuously monitored and is directly responsible for this aspect of the system performance, it will be verified and maintained under quality change control.</li>
            <li>Room pressure differentials are the result of resistance to leakage from and to the conditioned space from adjacent areas. As pressure is continuously monitored by a verified system, it is considered adequate to commission the duct/damper system and maintain it under engineering change control.</li>
        </ul>

        <p>Based on the above examples, the equipment to be verified and maintained under formal Change Control is shown as shaded boxes in Figure 2.4.</p>

        <p><em>Figure 2.4: A Typical Schematic of Critical Devices</em></p>

        <p>Examples of other methods for performing an HVAC risk assessment, including some typical risk assessments of HVAC components are included in the appendices.</p>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ol>
                <li><strong>Step 1 —  CPP</strong>：「」，（Rationale）</li>
                <li><strong>Step 2 — </strong>：——、、？</li>
                <li><strong>Step 3 — </strong>：CPP ？？</li>
                <li><strong>Step 4 — </strong>：CPP ？，？</li>
            </ol>
            <p>：<strong> → Engineering Change Control ； →  Quality Change Control + </strong>。</p>
        </div>

        <div class="note-box">
            <h4>：HEPA </h4>
            <p> Step 4 ， CPP ， HEPA  Quality Change Control，：</p>
            <ul>
                <li>、、 → <strong>（SCADA）</strong>，</li>
                <li>HEPA  → <strong></strong>，</li>
            </ul>
            <p> HEPA  Figure 2.4  Critical Device（）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：， → （Engineering Control）</li>
                <li><strong></strong>：， → 、（Quality Control）</li>
            </ul>
            <p>HEPA 「」——，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ：</h4>
            <p>Step 2 ， CDMO ：</p>
            <ul>
                <li><strong> AHU </strong>（）： AHU +  = 。。</li>
                <li><strong></strong>： AHU （ Grade A  + Grade B ），。</li>
                <li><strong></strong>： HEPA 「」——。</li>
            </ul>
            <p>： AHU （）+ （），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  PAT（Process Analytical Technology）， HEPA ， HEPA ？？</li>
                <li>Step 1 ，「 Critical 」。，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4 Programming for Detail Design -->
<!-- ============================================================ -->
<div class="section-title">2.4 Programming for Detail Design（）</div>

<!-- 2.4.1 Programming and Layout -->
<div class="two-column">
    <div class="left-column">
        <h3>2.4.1 Programming and Layout Considerations (Schematic Design)</h3>

        <p>Issues with HVAC systems may affect the programming and layout of a facility design to avoid future problems in the construction, commissioning and qualification, operation, and maintenance of the facility. The impact of HVAC varies by type of facility, generally increasing as the complexity of the facility increases from general administrative office areas to more complex facilities for <span class="key-term">aseptic</span> or <span class="key-term">potent compound</span> processing.</p>

        <p>In general, the larger the classified area and the more stringent the environmental cleanliness class, the more complex and costly the HVAC system, both in first cost and ongoing operating costs. Once the <span class="key-term">user requirements document</span> is formally approved, design can begin. Changes in scope that affect the user requirements should be formally approved before design can be changed.</p>

        <p>Special requirements should be determined for temperature or RH for specific rooms (freezers, chill rooms, stability storage chambers, R&amp;D suites, etc.).</p>

        <p>HVAC engineers should understand the flow of materials, equipment, and personnel (<span class="key-term">unidirectional flow</span>; gravity flow, etc.) in determining area classifications, pressurization strategies, and <span class="key-term">airlock</span> strategies (the use of airlocks to separate areas of different requirements for cleanliness, pressure, temperature, and RH), their classification, HVAC system zoning, etc., and location of changing rooms and their classification. Note: Elevators serving classified spaces should be located outside those classified spaces.</p>

        <p>Area functionalities and adjacencies (both horizontal and vertical) should be determined.</p>

        <p>Functional/relational adjacencies should be determined (e.g., avoid placing large AHUs next to a laboratory with vibration-sensitive precision analytical equipment).</p>

        <p>There may be special considerations in the layout and adjacencies for projects employing <span class="key-term">prefabricated modular construction</span>.</p>

        <p>HVAC and utilities equipment, duct/pipe routing and supply/exhaust/return, and diffusers/grilles locations and issues should be considered. Outside air intakes and exhaust stacks should be located to avoid entrainment/re-entrainment of unwanted fumes and odors, such as laboratory fume hood exhausts, process vents, and fumes from idling trucks near docks and other loading/unloading facilities. Major equipment may be located, e.g., in a basement, penthouse, or roof, accordingly. Building configuration (H × W × L) may affect the location of central services and how they are distributed.</p>
    </div>

    <div class="right-column">
        <h3>： HVAC </h3>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>，HVAC ：</p>
            <ul>
                <li><strong></strong> → （）</li>
                <li><strong>OSD（）</strong> →  + （）</li>
                <li><strong></strong> →  + HEPA + （）</li>
                <li><strong>/</strong> →  +  + （）</li>
            </ul>
            <p>：<strong>、，HVAC </strong>。 URS ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：（piston effect）</li>
                <li><strong>AHU </strong>：</li>
                <li><strong></strong>：、（）、</li>
            </ul>
            <p>（Schematic Design），。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>（Layout）</strong> → 、、</li>
                <li><strong>（Flow）</strong> → </li>
                <li><strong>（HVAC Routing）</strong> → </li>
            </ul>
            <p>，「」，「」，「」 HVAC 。。</p>
        </div>
    </div>
</div>

<!-- Maintenance & Process -->
<div class="two-column">
    <div class="left-column">
        <h3>Maintenance &amp; Process Considerations</h3>

        <p><strong>Maintenance</strong></p>

        <p>The requirements for maintenance, testing, repair, and replacement should be considered, including the locations for access doors/panels for HVAC system inspection, testing, maintenance, and HEPA filter scan testing and replacement.</p>

        <p>Access to field instruments for calibration, testing, and repair also should be considered.</p>

        <p>For AHU maintenance, removal or replacement of large motors and fans, dehumidifier wheels, coils, and filters should be considered. Access to AHUs should allow the removal and replacement of large equipment (clear pathways, hoists/elevators, etc.).</p>

        <p>Locations and access requirements for <span class="key-term">BMS/EMS</span> data and control should be identified. Requirements for local indications and control features for BMS/EMS should be determined.</p>

        <p>Facility maintenance philosophies (i.e., maintain from inside or outside of room) should be defined.</p>

        <p><strong>Process</strong></p>

        <p>Materials to be used in a process (i.e., potent, solvents, cytotoxic, sterile) and the approaches and technologies for product containment and clean/sterile processing should be determined.</p>

        <p>The use of <span class="key-term">micro-environments</span> (barrier isolators, <span class="key-term">Restricted Access Barrier System (RABS)</span>, biosafety cabinets, etc.) may reduce both the required amount and grade of classified space, compared to traditional dedicated classified rooms for open pharmaceutical processing. This may result in a smaller facility footprint, fewer airlocks, and lower overall HVAC system life cycle cost.</p>

        <p>The location and associated maintenance of hazardous equipment and ductwork may affect facility layout.</p>

        <p>Process issues related to codes and standards, include:</p>
        <ul>
            <li>codes and standards applicable to the region (e.g., Americans with Disabilities Act (ADA), Fire, OSHA, Energy, IMC)</li>
            <li>ease of egress and other safety considerations</li>
            <li>risks associated with various layout and programming issues (i.e., area electrical classification, explosion-relief panels, product risks)</li>
            <li>special considerations associated with hydrogen or nitrogen operations</li>
            <li>Where facility modules are prefabricated in a jurisdiction different to that of the facility location, special attention should be given to requirements of local codes and standards. Applicable requirements should be identified early in the design process.</li>
        </ul>

        <p>Process issues within a room which should be considered include:</p>
        <ul>
            <li>locations of personnel, processes, and product with respect to HVAC supplies and exhaust/returns</li>
            <li>equipment heat loads (where is heat generated and how is it cooled or extracted?)</li>
            <li>Locations of utilities connections in regard to the operations to be performed. Room HVAC system should be designed as an integrated system in rooms with fume hoods, biosafety cabinets, LEV systems, and process equipment HVAC systems. Using a manifold exhaust system rather than one fan per hood may affect facility layout.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>：</h3>

        <div class="concept-box">
            <h4></h4>
            <p>「maintain from inside or outside of room」，：</p>
            <ul>
                <li><strong>（Inside-out）</strong>： → 、，</li>
                <li><strong>（Outside-in）</strong>：（、、）（service corridor）→ ，</li>
            </ul>
            <p> CDMO ，Grade A/B 「」。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ：</h4>
            <p> RABS（Restricted Access Barrier System，） Isolator（） HVAC ：</p>
            <ul>
                <li><strong></strong>： Grade A → HVAC </li>
                <li><strong>RABS</strong>： Grade A， Grade B →  HVAC  Grade B</li>
                <li><strong>Isolator</strong>： Grade A， Grade C/D → HVAC </li>
            </ul>
            <p>：， HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：（module）/，。：</p>
            <ul>
                <li> → 、、</li>
                <li> ATEX  vs.  NEC Class/Division  → </li>
            </ul>
            <p>，，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.2 Architectural Considerations -->
<!-- ============================================================ -->
<div class="section-title">2.4.2 Architectural Considerations（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.2 Architectural Considerations</h3>

        <p>HVAC engineers and the project architects should coordinate HVAC on issues and considerations which affect both the architectural aspects of a project and HVAC systems. Problems in the construction, commissioning and qualification, operation, and maintenance of a facility may be avoided.</p>

        <p>The materials of construction of a facility include:</p>
        <ul>
            <li><strong>Room Finishes</strong>: these should be cleanable, resistant to cleaning and sanitization chemicals, suitable for the environment, and be wear/bump resistant.</li>
            <li><strong>Flooring</strong>: appropriate flooring materials should be selected for an application. The technique and skills of flooring installers should be verified. Installing test patches of the materials and the techniques being considered may be used to evaluate their performance in a specific application. Poor flooring can add to airborne particle levels.</li>
        </ul>

        <p>For further information, see relevant ISPE Baseline® Guides.</p>

        <p>Construction methodologies for both architecture and HVAC designs should be coordinated:</p>
        <ul>
            <li><strong><span class="key-term">Room tightness</span></strong>: where pressure differential is significant, floor to ceiling walls should be used. Hard (gypsum or gasketed, interlocking, steel or FRP panels) ceiling construction may be used for pressure-controlled spaces. In addition, air migration above a ceiling should be minimized between controlled and uncontrolled spaces. If RH is significant, reducing moisture migration through unsealed penetrations, drains, door seals, and porous wall materials should be addressed. Door specifications should address seals, windows, interlocks, construction of the door, actuation, direction of swing, and hardware.</li>
            <li>To minimize air leakage, the gap between finished floor and the bottom of door should be uniform (typically approximately .125 to .5 inch (3 to 14 mm)) when closed. Door sweeps are typically not recommended for swinging doors in manufacturing spaces, because of their accumulation of dirt, scratching of the floor, and increased maintenance.</li>
            <li>A commissioning test to verify room tightness (i.e., <span class="key-term">room leakage test</span> or room integrity test per ISO 14644-3) should be considered.</li>
            <li>The use of prefabricated modular facility construction techniques may impose additional restrictions on a HVAC design (e.g., design may be limited to equipment suppliers with which the module contractor has an established relationship; the size of AHUs may be limited to the size of a standard module). Owners should understand the limitations and preferences associated with each module supplier, for example:
                <ul>
                    <li>duct and piping joints at each module interface, misalignment, and leakage potential</li>
                    <li>limited height</li>
                    <li>constraints on duct routing</li>
                    <li>tight access to mechanical spaces for service and removal/replacement</li>
                </ul>
            </li>
            <li>Where possible, service distribution and pipe work should be located outside a cleanroom in an adjacent utility space to promote better airflow patterns and to produce fewer pockets for dirt to accumulate. In addition, this location is helpful for the maintainability of equipment.</li>
            <li>The effect of HVAC systems on programming and layout will vary depending on the type of facility. See Chapter 3.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>： HVAC </h3>

        <div class="concept-box">
            <h4>：（Room Tightness）</h4>
            <p>。「」，。：</p>
            <ul>
                <li><strong></strong>：，</li>
                <li><strong></strong>： 3-14 mm，</li>
                <li><strong>（Door Sweeps）</strong>：、、</li>
                <li><strong>（penetrations）</strong>：、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>（），（）</li>
                <li>（），（）</li>
                <li>ISO 14644-3  Room Leakage Test 「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>Poor flooring can add to airborne particle levels</strong>（）。</p>
            <p>：（、、），。「test patch」。 CDMO ，，，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO ： HVAC </h4>
            <p>（Modular Construction） CDMO ， HVAC ：</p>
            <ul>
                <li><strong>AHU </strong>：， AHU</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.3 AFD and AF&ID -->
<!-- ============================================================ -->
<div class="section-title">2.4.3 AFD and AF&amp;ID（）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.3 AFD and AF&amp;ID</h3>

        <p>Once functional relationships between areas are established along with their HVAC requirements, and product contamination and operator risks are identified, a simple <span class="key-term">AFD</span> can be created. Critical components of filtration or parameter monitoring systems also may have been identified, and provide the initial elements of an <span class="key-term">AF&amp;ID</span>. (On completion, an AF&amp;ID should show all instrumentation.)</p>

        <p>An AF&amp;ID may be considered the HVAC version of a <span class="key-term">P&amp;ID</span>. For a definition of P&amp;ID, see Appendix 12.</p>

        <p>An AF&amp;ID usually will include:</p>
        <ul>
            <li>instrumentation with tag numbers</li>
            <li>equipment with tag numbers</li>
            <li>control and manual valves/dampers with tag numbers</li>
            <li>duct and piping, sizes, and identification references</li>
            <li>vents, drains, fittings (e.g., reducers, increasers), sample points</li>
            <li>flow directions</li>
            <li>control inputs and outputs, interlocks</li>
            <li>safety and regulatory requirements, including seismic category</li>
            <li>annunciation inputs</li>
            <li>supplier and contractor interfaces</li>
            <li>identification of components and subsystems delivered by others, i.e., system boundaries</li>
        </ul>

        <p>This should be supplemented by documentation of intended physical sequence of the equipment, startup, and operational information.</p>

        <p>An AF&amp;ID typically does not include:</p>
        <ul>
            <li>instrument root valves</li>
            <li>control relays</li>
            <li>manual switches</li>
            <li>equipment capacity</li>
            <li>pressure temperature and flow data</li>
        </ul>

        <p>An AFD will usually include:</p>
        <ul>
            <li>ductwork</li>
            <li>major HVAC equipment with tag numbers</li>
            <li>valves and dampers that affect operation of the system, including balancing dampers</li>
            <li>interconnections with other systems</li>
            <li>system ratings and operational values as a minimum, normal and maximum flow, temperature, and pressure</li>
        </ul>

        <p>An AFD typically does not include:</p>
        <ul>
            <li>duct classification and material</li>
            <li>line numbers</li>
            <li>minor bypass duct</li>
            <li>isolation and shutoff dampers</li>
            <li>access points</li>
            <li>safety and regulatory requirements, including seismic category</li>
        </ul>

        <p>As there is no standardized in its approach, organizations may have "standard practices" that fall between AFDs and AF&amp;IDs.</p>

        <p>An AFD/AF&amp;ID may be used as a master "record" that is maintained on an ongoing basis for regulatory purposes. The master record AFD/AF&amp;ID should include:</p>
        <ul>
            <li>the volumetric airflows to the rooms and acceptable tolerances</li>
            <li>the design and operating limits for room temperature and humidity</li>
            <li>area classifications</li>
            <li>airflow directions/pressure differentials and infiltration/exfiltration</li>
            <li>the process flow</li>
            <li>critical instruments</li>
        </ul>

        <p>Note: References pipe and ductwork routing (dimensional) drawings may be included in the list of requirements for an 'as built' record drawing, but these are not considered to be critical for an HVAC application.</p>

        <p>Other drawings, such as installation drawings which are kept for engineering record purposes, may be updated on an 'as needed' basis.</p>

        <p>A nomenclature for "tag numbers" shown on AF&amp;IDs should be established to help improve understanding between designers, contractors, and operators. Industry systems, such as the tagging nomenclature established by <span class="key-term">ISA</span>, commonly are used. For example, in ISA TE-209 is a Temperature Sensing Element (TE) on control loop 209 or room 209.</p>

        <p>As the AF&amp;ID develops, a description of how a HVAC system satisfies User Requirements can be developed (i.e., the 'functional design'). Programmers of the HVAC control and monitoring systems, commissioning personnel, and regulators who need to understand the role of the HVAC system in protecting product should find this helpful.</p>
    </div>

    <div class="right-column">
        <h3>：AFD  AF&amp;ID </h3>

        <div class="analogy-box">
            <h4>：Google Maps </h4>
            <p>AFD  AF&amp;ID  Google Maps ：</p>
            <ul>
                <li><strong>AFD = </strong>：（）、（AHU）、（），</li>
                <li><strong>AF&amp;ID = </strong>：（）、（）、（/）</li>
            </ul>
            <p>（AFD），（AF&amp;ID）。</p>
        </div>

        <div class="note-box">
            <h4>：AF&amp;ID （Master Record）</h4>
            <p> AF&amp;ID 。：</p>
            <ul>
                <li> HVAC  AF&amp;ID</li>
                <li>（Regulatory Inspection）， AF&amp;ID </li>
                <li>Master Record AF&amp;ID ：、、、、</li>
            </ul>
            <p>：（routing drawings） HVAC  critical ，。</p>
        </div>

        <div class="concept-box">
            <h4>ISA （Tag Nomenclature）</h4>
            <p> ISA ：<strong>TE-209</strong> = Temperature Sensing Element， 209  209。</p>
            <p> HVAC  ISA ：</p>
            <ul>
                <li><strong>TE</strong> = Temperature Element（）</li>
                <li><strong>TT</strong> = Temperature Transmitter（）</li>
                <li><strong>PT</strong> = Pressure Transmitter（）</li>
                <li><strong>PDT</strong> = Pressure Differential Transmitter（）</li>
                <li><strong>FT</strong> = Flow Transmitter（）</li>
                <li><strong>ME</strong> = Moisture Element（）</li>
            </ul>
            <p>、、「」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> FDA 。「HVAC 」。 AFD  AF&amp;ID？？</li>
                <li> Grade B ，？ GMP  GEP？</li>
                <li> AF&amp;ID 「equipment capacity」「pressure temperature and flow data」。？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：AFD vs. AF&amp;ID</h4>
            <p>：</p>
            <p>AF&amp;ID  HVAC  P&amp;ID，。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>HVAC </strong>：， CPP/CQA 。「」—— Engineering Change Control，（ HEPA） Quality Change Control。</li>
        <li><strong></strong>： CPP →  →  → 。 Quality、Process、Engineering 。</li>
        <li><strong>（Table 2.2）</strong>：、 Critical Y/N，。AHU  Non-Critical（ Supply Airflow）。</li>
        <li><strong></strong>：（）、（）、（）。（RABS/Isolator） HVAC 。</li>
        <li><strong> HVAC </strong>：。。 HVAC ，。</li>
        <li><strong>AFD vs. AF&amp;ID</strong>：AFD （ PFD），AF&amp;ID （ P&amp;ID）。AF&amp;ID （Master Record），。ISA 。</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>