<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 3 (Part B): Design Considerations — OSD, Aseptic, Labs, Warehouse</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 3: Design Considerations (Part B)</h1>
    <div class="subtitle">（）— OSD、、、、</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p56 - p80</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（OSD） HVAC ，</li>
        <li>（Aseptic Processing） HVAC ：HEPA 、、（Unidirectional Airflow）</li>
        <li>（Laboratory）VAV 、，</li>
        <li>/、、/ HVAC </li>
        <li>（Isolator） RABS ，（、、）</li>
        <li>（Medical Device） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 3.7 OSD Non-Potent -->
<!-- ============================================================ -->
<div class="section-title">3.7 Oral Solid Dosage — Non-Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter loading. For this reason, <span class="key-term">CVDs</span> are provided on return air to keep airflow constant.</p>
        <p><em>[Figure 3.5: OSD Non-Potent System Schematic (Sample)]</em></p>
        <p><em>[Figure 3.6: OSD System Schematic with Pretreatment (Sample)]</em></p>

        <h3>3.7.1 System Design Considerations</h3>
        <ul>
            <li>Further discussion for <span class="key-term">Oral Solids Dosage</span> facilities is covered in the ISPE Baseline&reg; Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12).</li>
            <li>Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned <span class="key-term">cleanliness classifications</span>. While many processing rooms are designated <span class="key-term">CNC</span> and are capable of meeting EU Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment with WHO 937 Annex 2 may be classified by the Owner and periodically monitored for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-15Pa from adjacent, unclassified, spaces.</li>
            <li>However, process and process support areas require critical parameters to be controlled and maintained to protect the product from contamination, whether from another product in a multi-product facility or from external or personnel contamination. <span class="key-term">Airlocks or anterooms</span> are suggested to enhance segregation.</li>
            <li>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces.</li>
            <li>Isolation via a <span class="key-term">clean airlock</span> (pressure bubble or pressure sink) into the area of highest contamination is strongly recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in exposed Oral Solid Dose and dry bulk (non-Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize terminal filter life.</li>
            <li>Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each dedicated to one product suite.</li>
            <li>Low RH may be required; desiccant dehumidification is not uncommon.</li>
            <li>Return or exhaust air grilles may be equipped with easily removable 30% "dust stop" filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not present. Precautions are covered in the ISPE Baseline&reg; Guide on OSD Facilities.</li>
            <li>Airflow and makeup air delivery should be directed to flow from the operator's breathing zone and the room entrance toward the source of airborne dust.</li>
            <li><span class="key-term">Non-aspirating supply diffusers</span> are recommended to minimize air disturbances, eddies, and re-entrainment of dust.</li>
            <li><span class="key-term">LEV</span> for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered according to <span class="key-term">ACGIH</span> standards.</li>
            <li>If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA filtration. The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on when recirculation is up to standard.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building is not acceptable.</li>
            <li>Multi-product concurrent manufacturing may require <span class="key-term">dual HEPA filtration</span> (one supply and one return) for recirculation systems.</li>
            <li>Multi-product concurrent manufacturing typically uses <span class="key-term">pressure bubble or pressure sink airlocks</span> to avoid contamination of the common corridor.</li>
            <li>Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an airlock to the process.</li>
            <li>Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the pressurized corridor/airlock concept described in this section.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：OSD（） HVAC </h4>
            <p><strong>OSD (Oral Solid Dosage，)</strong>：、、。HVAC ，<strong></strong><strong></strong>。</p>
            <p><strong>CNC (Controlled Not Classified，)</strong>：（、），。 OSD 。</p>
            <p><strong>CVD (Constant Volume Device，)</strong>：，，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：OSD </h4>
            <p>（OSD ）。，（）（）。：</p>
            <ul>
                <li><strong>（LEV ）</strong>：</li>
                <li><strong>/（/）</strong>：</li>
                <li><strong></strong>：，</li>
            </ul>
            <p>ISPE 「」「」。</p>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p><strong>（Concurrent）</strong> CDMO ——。 HVAC：</p>
            <ul>
                <li> AHU  HEPA </li>
                <li>（Pressure Bubble）（Pressure Sink）</li>
                <li>LEV </li>
            </ul>
            <p><strong>（Campaign）</strong>，，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  OSD </h4>
            <p> CDMO  OSD ，CNC  + MERV 13/14 。（），：</p>
            <ul>
                <li>（ AHU）</li>
                <li> HEPA （）</li>
                <li>（）</li>
            </ul>
            <p> 30-50%，。「 > 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> OSD  LEV  AHU？？</li>
                <li> OSD  CDMO ，「」「」？？</li>
                <li>MERV 7 + MERV 13/14  HEPA ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.8 OSD Potent -->
<!-- ============================================================ -->
<div class="section-title">3.8 Oral Solid Dosage — Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The typical AFD shown below introduces a number of key concepts that apply to non-potent as well as potent OSD HVAC:</p>
        <p><em>[Figure 3.7: Potent OSD System Schematic (Sample)]</em></p>

        <h3>3.8.1 System Design Considerations</h3>
        <p>Potent OSD facilities should follow the guides above for OSD with the following exceptions:</p>
        <ul>
            <li>A minimum filtration of ASHRAE 85% (<span class="key-term">MERV 13 or 14</span>) in the Supply Air if a 100% once-through system.</li>
            <li><span class="key-term">Closed containment</span> is the primary means of airborne contamination control for this class of material. If processes are proven closed, recirculated air should include HEPA filtration. If the process is not proven closed, <span class="key-term">once-through air</span> or <span class="key-term">double HEPA filtration</span> should be considered.</li>
            <li>LEV should be provided at locations where containment is opened for introduction or removal of materials or in conjunction with other technologies, as required.</li>
            <li>LEV should be used for solvent extraction only where containment is not technically feasible. Where LEV is used with any possibility of duct contamination by solids, <span class="key-term">HEPA filters</span> should be installed near the room, before the AHU, preferably in a <span class="key-term">bag-in/bag-out enclosure</span> in the return duct.</li>
            <li>Isolation via active control of direction of airflow (using DP, hotwire velocity sensor, flow tracking) into the area of highest contamination from surrounding areas is strongly recommended.</li>
            <li><span class="key-term">Audio-visual alert</span> on loss of airflow or containment should be transmitted to the controlled space for personnel safety.</li>
            <li>Room air locks/anterooms are recommended for powder handling areas to provide a barrier that maintains a positive airflow differential with respect to the corridor and the processing room (this may also serve as a gowning area).</li>
            <li>Airflow into de-gowning areas should be negative with respect to the corridor and processing area to contain particles shed from clothing.</li>
            <li>A secondary control against the spread of active materials is direction of airflow within the room. Supply air should be directed to flow across the operator's breathing zone before crossing the source of dust. Wherever possible, supply air should be directed to flow from a location near the room entrance toward the source of dust and finally out low returns mounted on the far wall.</li>
            <li>A <span class="key-term">dedicated HVAC system</span> is recommended for the controlled space where product is exposed.</li>
            <li>It is recommended that air leaving an open-processing room is not recirculated. Main air systems for these rooms should be designed for <span class="key-term">100% exhaust, once-through supply</span>. However, most processes are enclosed and recirculation with HEPA filtration may be justified.</li>
            <li>Recirculation of air from the controlled space into other areas is not recommended.</li>
            <li>Recirculation of local exhaust (LEV) from equipment back to the room is not recommended.</li>
            <li>Filtration of exhaust from potent dry product handling areas and LEV through HEPA filters, scrubbers, or other equivalent treatment methods prior to release outdoors may be required.</li>
            <li>Where containment equipment is provided and PPE is not required, HEPA filters can protect the AHU and facility in case of an accidental release. These may be a room-accessible type with PPE used for change-out, if needed.</li>
            <li>Exhaust/return filters should be located as near to processing area as possible to reduce the length of potentially contaminated air ducts. Control dampers may be needed to offset the rise in room pressure due to dirty exhaust/return filters.</li>
            <li>Exhaust/return HEPA filters not located within a room or where high levels of airborne powders are expected should be <span class="key-term">safe-change type</span> with <span class="key-term">Bag-In/Bag-Out housing</span> and bubble tight dampers.</li>
            <li>Terminal HEPA supply filters can protect against backflow to ductwork if product containment should fail because of AHU failure.</li>
            <li>An annual testing and preventive maintenance program to ensure the integrity of HEPA filtration systems is suggested. Filters on processes requiring PPE should be tested more frequently.</li>
            <li>Appropriate monitoring and interlocking of HVAC with process equipment should be considered to maintain containment integrity and to control cross contamination and emissions. Performance of isolator protection (DP) should be monitored.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p><strong>Potent Compound（）</strong>：，、。OEL（Occupational Exposure Limit，） &lt;10 &mu;g/m&sup3;。</p>
            <p>HVAC 「」<strong></strong>。：</p>
            <ul>
                <li><strong></strong>：（Closed Containment）——</li>
                <li><strong></strong>：100% （Once-through）——</li>
                <li><strong></strong>： HEPA ——，</li>
            </ul>
            <p><strong>Bag-In/Bag-Out (BIBO) </strong>： HEPA ，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>（Closed Containment）= ——</li>
                <li><strong></strong>（Pressure Sink）= ——，</li>
                <li><strong>BIBO </strong> = ——</li>
                <li><strong></strong> = ——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：<strong>（De-gowning Area）</strong>。</p>
            <p>？，。，，。</p>
            <p>：（）&rarr; （）&rarr; （）&rarr; （）</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
【】
    （/）
         ↓  
    
         ↓  
    
         ↓  
    （）

： →  → ，！</pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」（proven closed）， 100% ？，？</li>
                <li> HEPA 「」？ AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9 Aseptic Processing Facility -->
<!-- ============================================================ -->
<div class="section-title">3.9 Aseptic Processing Facility（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.8: Aseptic Processing System Schematic (Sample)]</em></p>

        <h3>3.9.1 System Design Considerations</h3>
        <ul>
            <li>Considerable background on product requirements and the design of HVAC systems is covered in the ISPE Baseline&reg; Guide for <span class="key-term">Sterile Manufacturing Facilities</span>.</li>
            <li>The impact of closed barrier devices and open isolators (such as <span class="key-term">RABS</span>) is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities and Chapter 3 of this Guide.</li>
            <li>Area classification requirements for <span class="key-term">bioburden-controlled processing</span> (biotech) are covered in the ISPE Baseline&reg; Guide on Biopharmaceutical Manufacturing Facilities.</li>
            <li>Closed wash equipment may not require room exhaust. Room pressure control may be needed if the exhaust fan can be turned on and off.</li>
            <li>Revisions to <span class="key-term">EU GMP Annex 1</span> which went into effect in 2009 suggest that capping be accomplished under <span class="key-term">Grade A conditions</span> or if outside the aseptic space, under Grade A "airflow." Some may interpret this as meaning that capping equipment should be in a Grade 7 (EU Grade B) room under Grade A hood. The ISPE Baseline&reg; Guide recommends that "Grade A airflow" is provided by a <span class="key-term">unidirectional airflow module</span>, which provides HEPA filtered air directly to the uncapped vials until the crimp is complete.</li>
            <li>EU Annex 1 requires exhaust from the crimping operation. This should be located as near as possible to the crimping head(s) to minimize aluminum particulate in the capper. Contamination from the air conditioning supply system should be eliminated with properly installed and integrity tested <span class="key-term">ceiling mounted terminal HEPA filters</span> for Grade 7/8 (EU Grade B/C).</li>
            <li>AHU filters &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. A HEPA filter in the AHU should extend the life of the terminal HEPA filters. Draw-through AHU is acceptable if the final filter is after the fan and cooling condensate trap has sufficient height.</li>
            <li>RH is normally controlled by condensing cooling or by humidification. Desiccant systems are often used for dew points below 40&deg;F (5&deg;C).</li>
            <li>Outside air may be pre-conditioned and distributed from a central AHU, because of high airflow (air change) requirements.</li>
            <li>Infiltration of contamination from uncontrolled spaces should be minimized by the use of <span class="key-term">room pressure differentials</span> and <span class="key-term">airlocks</span> between air classes.</li>
            <li>Continuous room pressure monitoring with alarms and recording devices that indicate out of specification conditions are recommended. Rooms with stringent environmental parameters or where the product is exposed to the environment may require <span class="key-term">continuous monitoring</span>.</li>
            <li>Consider <span class="key-term">automatic pressure controls</span> to keep the spaces within specified pressure limits where process exhaust volumes can change or where doors and hatches are frequently opened or door seal integrity changes over time.</li>
            <li>Desiccant dehumidification with post cooling coils should be considered for low humidity room control. Low humidity and desiccant dehumidification usually are not needed, as most products are liquid.</li>
            <li>A <span class="key-term">dedicated air handling system</span> is recommended to serve only the aseptic areas and to remain operational to maintain pressure control when other building systems are shut down during unoccupied periods.</li>
            <li>HVAC systems for classified spaces should operate <span class="key-term">24 hours/day, 7 days/week</span>. After system shutdown or setback, a protocol for returning a room to proper operating condition should be developed with QA. This does not remove the possibility of reduced airflow during idle periods.</li>
            <li>Ductwork should be designed per <span class="key-term">SMACNA</span> standards and should be constructed for 4 inch or greater water gauge duct static pressure and SMACNA seal Class "A."</li>
            <li>Ductwork should be galvanized steel except where exposed in production areas or subject to moisture, in which case it should be a minimum <span class="key-term">304SS</span> stainless with cleanable finish.</li>
            <li>Air to an aseptic area should be supplied through <span class="key-term">ceiling mounted terminal HEPA filters</span>. These terminal HEPA filters become part of the aseptic boundary and protect the room from outside contamination. The use of only remote bank mounted HEPA filters in the supply duct is not recommended. Access ports to introduce and monitor PAO (test aerosol) challenge materials upstream on the non-aseptic side of the HEPA diffusers are suggested for filter integrity testing.</li>
            <li>Air supplied through ceiling mounted terminal HEPA filters should be returned at <span class="key-term">floor level</span> through multiple return duct drops. Return air in the air handling unit should be filtered through MERV 7 pleated and MERV 13 or 14 bag filters to extend HEPA filter life. Recirculation HEPA/fan units mounted below the ceiling as terminal HEPA units are not recommended, as they require service within the aseptic area and do not normally use low returns.</li>
            <li>The return air openings in the aseptic area should be located near the floor, preferably on at least two (2) walls and along the long dimensions of a room to ensure maximum uniformity of airflow. More return openings are better than too few. Equipment and furniture should not block return openings.</li>
            <li><span class="key-term">Differential air pressure</span> is needed to minimize infiltration of contaminants from outside the controlled space. The aseptic area should be designed for a positive pressure with all doors closed in relation to less clean adjacent areas outside the controlled space. Gowning areas are treated as airlocks with supply and return air, and are maintained at a negative pressure relative to the controlled aseptic area and at a positive pressure relative to the outside and uncontrolled spaces. DPs are measured across airlocks.</li>
            <li>Each area should have an air supply and return with dampers to permit proper balancing. The room with exposed product is to be maintained most positive; while anterooms leading to this room are to be maintained successively less positive down to the zero reference level of uncontrolled spaces. Where potent product is open-filled and may become airborne, a high-pressure containment airlock that meets the filling room air grade may have pressure higher than the aseptic filling room. A control range should be established for each room pressure level.</li>
            <li>The manual/remote gauges and controls or automatic controls should be mounted in a common panel outside the controlled space. An audible alarm may be provided to indicate loss of area pressure control.</li>
            <li><span class="key-term">Unidirectional airflow</span> serves as a barrier between product and microbial and particulate contamination generated by the equipment and personnel within an aseptic area. Where components and equipment are not protected by unidirectional airflow, terminal HEPA filters should be located directly over the exposed product.</li>
            <li>When the central system air conditioning air quantity required to maintain room conditions is not sufficient to provide adequate air changes for recovery or protection over the product, a supplemental ("local") HEPA filtered air recirculating system may be employed. The cooler central system conditioned air may be distributed into the local recirculating AHU or <span class="key-term">UFH</span> (preferably at the fan inlet) to maintain room temperature. The heat generated from the local recirculating system fan motor should be considered.</li>
            <li>Airflow patterns within the workspace (inside the UFH) should be uniform with minimum turbulence. Ambient air may not aspirate into the work areas along the perimeter of the unidirectional airflow barrier. The hood filter area should deliver <span class="key-term">ISO 5</span> air at a target velocity of <span class="key-term">90 feet per minute (0.45 m/sec)</span> with uniformity within plus or minus 20%, measured just below the filter face (6 to 12 inches, 15 to 30 cm). Velocity at the work height also should be measured although it may measure close to zero if it is far from the filter face. The optimal filter face velocity should be determined during qualification of the UFH using <span class="key-term">airflow visualization</span> ("smoke testing").</li>
            <li>Room temperatures should be controlled by maintaining constant airflow through a cooling/dehumidification coil, and possibly modulating a heating coil for temperature control. Systems that vary cool airflow to control room temperatures are not recommended because of adverse effects on room pressures.</li>
            <li>The HVAC system may be required to quickly return room conditions after sanitization.</li>
            <li>Since a <span class="key-term">Grade 5 (Grade A)</span> room requires a very large treated airflow to create the unidirectional condition, air from the Grade 5 room is normally recirculated rather than exhausted with some excess supply air to create room DP. A Grade 5 room would be unusual; the Grade 5 area is usually a UFH or RABS inside a Grade 7 (Grade B) room.</li>
            <li>Dampers on return air may be modulated to maintain room pressure, while CV units on supply air help maintain constant flow to the room.</li>
            <li>A desiccant dehumidifier may be required for aseptic liquid filling facilities.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC </h4>
            <p>（Aseptic Processing，） HVAC  ISPE HVAC 、。：</p>
            <ul>
                <li><strong> HEPA </strong>： HEPA （Aseptic Boundary）——，</li>
                <li><strong>（Pressure Cascade）</strong>：（Grade A），「」</li>
                <li><strong>（Unidirectional Airflow，）</strong>： Grade A  0.45 m/s ，「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：24/7 </h4>
            <p> HVAC <strong> 24 、7 </strong>。？</p>
            <ul>
                <li>，</li>
                <li>「」（Recovery Protocol）， QA </li>
                <li>（Reduced Airflow），</li>
            </ul>
            <p> HVAC <strong> 3-5 </strong>—— CDMO 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>Grade A（）</strong>：，，（）</li>
                <li><strong>Grade B（）</strong>：， Grade A </li>
                <li><strong>/（）</strong>：，</li>
                <li><strong>（）</strong>：</li>
            </ul>
            <p>（），——。</p>
        </div>

        <div class="formula-box">
            <h4>UFH </h4>
            <pre>
：0.45 m/s (90 fpm)
：± 20%
：HEPA  15-30 cm（6-12 inches）
：（Smoke Testing）

Grade A  = ISO 5
  ≤ 3,520 particles/m³ (≥0.5μm)
Grade B  = ISO 7 (at rest)
  ≤ 352,000 particles/m³ (≥0.5μm)</pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>：， SMACNA ， 4 </li>
                <li>： 304 ，</li>
                <li>：SMACNA Class "A"（）</li>
            </ul>
            <p>。 3-5 ，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  HVAC </h4>
            <p> HVAC ，：</p>
            <ul>
                <li><strong>Grade A UFH + Grade B </strong>（）：UFH  Grade A ， Grade B。 RABS（）</li>
                <li><strong>（Isolator，）+ </strong>（）： Grade A， Grade C  Grade D。HVAC ，</li>
            </ul>
            <p> 3.15.4 ——「」（Green Technology），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE  HEPA/？（：）</li>
                <li>，？？</li>
                <li>（Potent Product），？（： vs ）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9.2 Aseptic Powder Potent Compounds -->
<!-- ============================================================ -->
<div class="section-title">3.9.2 Aseptic Powder Potent Compounds（——）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.9: Aseptic Potent Powder Processing System Schematic with Pretreatment (Sample)]</em></p>
        <ul>
            <li>Processes should be contained in <span class="key-term">isolators</span> with dedicated HVAC for the containment enclosure.</li>
            <li>Where the process leaks into a room, protect the HVAC system and other rooms on the system from hazardous compounds by using <span class="key-term">non-recirculating primary air conditioning systems</span>.</li>
            <li>The exhaust or return air ducts may be kept clean with HEPA filters protected from physical damage with a pre-filter or equivalent. These filters should be located within the room where properly gowned and protected personnel can service them. Frequent filter change out or active room pressure controllers may be needed to offset loading of return air filters.</li>
            <li>If return filters are located remote from the room where open processing occurs, they should be housed in a <span class="key-term">high containment bag-in/bag-out filter housing</span> and identified as such. These filters contain the potentially hazardous compounds and minimize particulate "fall back" during fan failure.</li>
            <li>Gowning areas should be supplied with HEPA filtered air and maintained at a <span class="key-term">negative pressure</span> relative to the controlled aseptic area and at a positive pressure relative to the uncontrolled spaces. Local regulations may prefer two-stage gowning. The gowning area should be separated from the Grade 7 (EU Grade B) aseptic filling room by a <span class="key-term">high pressure Grade 7 (Grade B) airlock</span>.</li>
            <li>The de-gowning area should be separated from the aseptic filling room by a <span class="key-term">low-pressure airlock</span>. The de-gowning room shall be maintained negative relative to adjacent spaces on the uncontrolled side.</li>
            <li>Material entering the aseptic filling room should be transferred via a <span class="key-term">HEPA filtered, high-pressure tunnel, box, or sterilizer</span>. Contaminated material leaving the aseptic filling room should be transferred via a <span class="key-term">low-pressure tunnel or box</span>.</li>
            <li>If aseptic product is a powder, very low RH may be required. Minimize leakage into the AHU after the dehumidification step (<span class="key-term">blow-through AHU</span> is preferred).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： +  =  HVAC </h4>
            <p> HVAC ：<strong>（Sterility Assurance，）</strong><strong>（Containment，）</strong>。：</p>
            <ul>
                <li>： &rarr; （）</li>
                <li>： &rarr; （）</li>
            </ul>
            <p>：<strong>（Isolator）+  HVAC</strong>，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= ——「」（）「」（）</li>
                <li><strong>（）</strong>= ——（）「」</li>
                <li><strong>（ HEPA ）</strong>= </li>
                <li><strong>（）</strong>= ——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（）（RH），。ISPE ：</p>
            <ul>
                <li> <strong>Blow-through AHU</strong>（）——，</li>
                <li> Draw-through AHU（）</li>
            </ul>
            <p> CDMO ，HVAC ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「 vs 」？，？</li>
                <li>「」，「」——。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.10 Packaging/Labeling -->
<!-- ============================================================ -->
<div class="section-title">3.10 Packaging/Labeling（/）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.10: Packaging and Labeling System Schematic]</em></p>

        <h3>3.10.1 System Design Considerations</h3>
        <ul>
            <li>Primary packaging for sterile products is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities.</li>
            <li><span class="key-term">Primary packaging</span> areas should have the same area requirements as that used for manufacturing. Handling of product exposure and potent compound issues should be addressed. Room pressure or airflow direction may be required.</li>
            <li><span class="key-term">Secondary packaging</span> (e.g., sealed bottles into cartons) is usually CNC with worker comfort conditions. Tight humidity control may be needed for specific labeling operations. Room pressure control usually is not required.</li>
            <li>Some raw material warehouses in temperate climates need meet only USP storage requirements, sometimes with only supplemental heat in winter provided by steam, gas, or electric unit heaters.</li>
            <li>As materials, drug substances, and drug products usually are stored closed and isolated from the room environment, humidity control may not be required.</li>
            <li><span class="key-term">Draw-through AHU</span> is considered acceptable with MERV 7 and MERV 13 filtration. Terminal filtration usually is not required.</li>
            <li>The use of more elaborate HVAC normally would be driven by business needs, where higher HVAC life cycle costs can be offset by the risk of loss of expensive product.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs  HVAC </h4>
            <p><strong>Primary Packaging（）</strong>：（、），HVAC 。</p>
            <p><strong>Secondary Packaging（）</strong>：/， CNC  + 。</p>
            <p>：<strong>HVAC 「」</strong>——？。？。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（Primary Packaging）——。（Secondary Packaging）——，。HVAC 。</p>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p>：「 HVAC ， HVAC 。」</p>
            <p>：？ HVAC 。？。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ，HVAC ？</li>
                <li>？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.11 Laboratories -->
<!-- ============================================================ -->
<div class="section-title">3.11 Laboratories（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.11: Laboratory]</em></p>
        <p><em>[Figure 3.12: Typical Laboratory Room HVAC Detail (with Pneumatic Actuators)]</em></p>

        <h3>3.11.2 System Design Considerations</h3>
        <ul>
            <li>There are four exhaust ducts shown for the laboratory, two of which service <span class="key-term">fume hoods</span>. One services analytical equipment through flexible drops and the other keeps the laboratory at negative pressure in relation to the corridor or other adjacent spaces when fume hood airflow is low or when room cooling requirements require additional supply air. Laboratory facilities may serve these ducts with individual fans or with a single exhaust plenum held at constant pressure and serviced by one or two larger exhaust fans.</li>
            <li>Laboratories using <span class="key-term">volatile solvents or radioisotopes</span> should be negative (commonly via airflow tracking) relative to corridors, offices, and adjacent occupied space. Air from offices or technical spaces adjacent to laboratories should transfer into the laboratory. <span class="key-term">Classified clean laboratory spaces</span> should be positive (via airflow tracking) relative to corridors, offices, and adjacent occupied space. A high pressure bubble airlock should be provided where activities in positively pressurized spaces pose a threat to corridor air quality.</li>
            <li>Where chemicals or other hazardous materials are handled in the open, air systems should be <span class="key-term">100% exhaust</span>. Risks of recirculation of laboratory air should be evaluated if energy costs become prohibitive. Glove boxes to reduce dilution volumes and total airflow may be justified.</li>
            <li>Recirculation of air in microbial and in-process or materials testing laboratories that do not employ volatile organic solvents may be considered. A <span class="key-term">ductless laboratory hood</span> may be justifiable. These hoods recirculate air to the room through activated carbon filters that remove vapor contamination. Maintenance is critical to the safety of the user.</li>
            <li><span class="key-term">VAV control systems</span> are recommended for increased safety through monitoring capabilities and decreased energy usage (using hood diversity and variable flow). Airflow tracking (fixed difference between supply and exhaust) is common.</li>
            <li><span class="key-term">Occupancy sensors</span> and night setback can enhance the energy saving potential of VAV systems. Minimum ventilation rates of 8 to 12 are recommended for most laboratories. Minimum ventilation rates below <span class="key-term">6 AC/hr</span> for occupied laboratories are not recommended.</li>
            <li>Non-aspirating type diffusers are recommended to be selected and located to minimize velocity and turbulence near the hood face; design cross drafts should not exceed <span class="key-term">30 FPM</span> within 24 inches of the hood opening.</li>
            <li>Galvanized exhaust ducts, boxes, and attenuators may be used except where process or research activity requires special corrosion resistance. Laboratory hood exhaust ducts and accessories that are inaccessible should be <span class="key-term">stainless steel (304)</span>. Laboratory hood exhaust ducts which handle large quantities of acids should be high grade stainless steel, Hastelloy, FRP, or other suitable material.</li>
            <li><span class="key-term">Perchloric acid</span> digestion hood exhaust requires special handling and cleaning systems. These systems represent an explosion hazard, should be segregated, and designed by experienced professionals.</li>
            <li>Stack height above a building roof should be maintained at a 10 ft minimum; although a stack height equal to 30% of the building height is preferred. Stacks should be located to avoid re-entrainment of air into HVAC systems.</li>
            <li>Automatic hood closing systems with obstruction detection should be considered for energy savings. VAV boxes should not be oversized.</li>
            <li>VAV systems should be sized with a <span class="key-term">diversity factor</span> to allow for savings in airflow and first cost. A factor of 70% of installed load is common.</li>
            <li>A general room exhaust should be provided only when the hood flow at minimum sash position requires an air supply rate less than that required to satisfy heat loads or the specified minimum air change rate.</li>
            <li>Air change rate or exhaust quantity will usually dictate the supply air quantity. Exhaust quantities should be reset upward when additional cooling is required.</li>
            <li>Mounting VAV laboratory controls in accessible panels either flush in alcove outside laboratory or in dedicated rooms should improve ease of maintenance.</li>
            <li>Manifolded exhaust systems are considered acceptable, except for perchloric acid hoods which should be on a dedicated exhaust system.</li>
            <li>Approved exhausted chemical storage cabinets should be considered for solvents and hazardous materials.</li>
            <li>Heat should be recovered from laboratory utility equipment, wherever possible.</li>
            <li>Temperature alarms should be provided on refrigerators or freezers. Where critical, these should be connected to the BAS.</li>
            <li>Where laboratory offices are on the exterior wall, heating at the perimeter wall is recommended.</li>
            <li>Central draw-through air handlers are common. Distributed AHUs may be justified for areas that are frequently shut down.</li>
            <li>Supply Air Filtration &ndash; <span class="key-term">MERV 7</span> and <span class="key-term">MERV 13/14</span> (in series). If required by product, HEPA may be needed for classified rooms.</li>
            <li>Exhaust Air Filtration &ndash; As required by application. Where energy recovery is employed MERV 7 filters are required. Scrubbers may be required for some dedicated hoods. HEPA filtration may be required for formulation laboratories, BSL3&amp;4, etc.</li>
            <li>In-duct silencers can help decrease noise from exhaust manifold valves. Packless type silencers can be used for chemical exhaust applications.</li>
            <li>Biosafety laboratories are outside the scope of this Guide.</li>
        </ul>

        <h3>3.11.3 Vivarium</h3>
        <p>Vivarium facilities should consist of individual suites, each capable of maintaining its own <span class="key-term">microenvironment</span> for the duration of the product study. Guidances are published by AAALAC, ASHRAE, and others.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC ——</h4>
            <p><strong>Fume Hood（）</strong>：，。 HVAC 。</p>
            <p><strong>VAV (Variable Air Volume，) </strong>：。：</p>
            <ul>
                <li><strong></strong>：（Airflow Tracking）</li>
                <li><strong></strong>：，</li>
                <li><strong>Diversity Factor（）</strong>：， 70% </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>，：</p>
            <ul>
                <li><strong>（「」）</strong>：——，（）</li>
                <li><strong>（「」）</strong>：——，（）</li>
            </ul>
            <p> QC ，，「」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>： 24 （60 cm）<strong> 30 FPM（0.15 m/s）</strong>。</p>
            <p>？，，。 ISPE <strong>（Non-aspirating Diffusers）</strong>——、。</p>
        </div>

        <div class="formula-box">
            <h4> HVAC </h4>
            <pre>
（）：6 AC/hr
：8-12 AC/hr
VAV ：70%（）
：≤ 30 FPM (0.15 m/s)
：10 ft (3 m)  30%
：304SS  Hastelloy/FRP
： + （Night Setback）</pre>
        </div>

        <div class="concept-box application">
            <h4>：CDMO QC  HVAC </h4>
            <p> CDMO ，QC 。HVAC ：</p>
            <ul>
                <li><strong>VAV </strong>：， 30-50%，2-3 </li>
                <li><strong> + </strong>：QC ，</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：（）</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（Perchloric Acid），？</li>
                <li> CDMO  QC  12 ， 70% ，？</li>
                <li>（Ductless Laboratory Hood）「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.12 Sampling/Dispensing -->
<!-- ============================================================ -->
<div class="section-title">3.12 Sampling/Dispensing（/）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.13: Sampling and Dispensing]</em></p>

        <h3>3.12.1 System Design Considerations</h3>
        <ul>
            <li>Specific product requirements are in the appropriate ISPE Baseline&reg; Guide.</li>
            <li><span class="key-term">Once-through air</span> may be applied for solvent use. Recirculated room air is possible with adequate air filtration. Exhaust air for sampling stations should not be recirculated.</li>
            <li>Central Filtration should be minimum <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. Starting materials for aseptic processing may require HEPA filtration to meet <span class="key-term">Grade C or D</span>.</li>
            <li><span class="key-term">Airflow Tracking</span> or room pressure control are recommended for room segregation.</li>
            <li>Powder sampling/dispensing may require low RH.</li>
            <li>Airlocking between warehousing and sampling spaces is expected.</li>
            <li>The area classification and environmental conditions in sampling and dispensing should reflect the conditions used when charging materials to the process.</li>
            <li><span class="key-term">Unidirectional Flow modules</span> are, typically, employed as local protection for sampling activities, this gives greater flexibility when multiple materials are sampled or dispensed in a given area.</li>
            <li>LEV should be considered for sampling or dispensing of hazardous materials. Exhaust hoods designed for this purpose are commercially available.</li>
        </ul>

        <h3>3.12.2 Downflow Booth</h3>
        <p><em>[Figure 3.14: Uni-Directional Flow Booth for Local Protection]</em></p>
        <p>The <span class="key-term">downflow booth</span> is a "packaged" HVAC system integrated into a booth that has sidewalls, a ceiling plenum, and a low level return inside the booth at the front. The unit is designed to provide operator protection when handling hazardous materials.</p>
        <p>The design concepts are shown in Figure 3.14. The discharge HEPA filter (usually a safe change unit) may be mounted in the ductwork from the fan to the ceiling plenum with the ceiling a proprietary material designed to provide uniform <span class="key-term">laminar downflow</span> of air or the booth ceiling can be made up of HEPA filters. By introducing a material with a high pressure drop, the system creates a uniform high velocity downward flow from the ceiling.</p>
        <p>The high air change rate means that heat builds up in the booth from the fan energy; therefore, the system usually has a <span class="key-term">cooling coil</span> mounted in the airstream controlled to maintain the temperature in the booth.</p>
        <p>A small portion of air (usually around <span class="key-term">10%</span>) is bled from the plenum in order to create an inward flow of air in the front of the booth to provide containment; usually the systems have vinyl curtains mounted on the front to encourage the inflow at a low level.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：/「」</h4>
            <p><strong></strong>。HVAC 「」：</p>
            <ul>
                <li>： Grade C  D </li>
                <li> OSD ：CNC </li>
                <li>： LEV </li>
            </ul>
            <p><strong>Downflow Booth（）</strong>： HVAC ， HEPA ， 10% ，「」。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>：（HEPA ），（），。（），。（ + 10% ）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE <strong>（Airlock）</strong>。：</p>
            <ul>
                <li>（CNC ）</li>
                <li></li>
                <li>，——</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」，？？</li>
                <li> OSD  CDMO，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.13 Admin & 3.14 Warehouse -->
<!-- ============================================================ -->
<div class="section-title">3.13 &ndash; 3.14 Administrative, General Building &amp; Warehouse（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.15: Admin Area System Schematic (Sample)]</em></p>

        <h3>3.13.1 System Design Considerations</h3>
        <ul>
            <li>See general design considerations in Section 3.2.</li>
            <li>Most office areas use <span class="key-term">VAV HVAC</span>, which is more energy efficient, but may, by its nature, create variable room pressures inside the office. If the administrative area borders on a pressure controlled processing area or the area of common pressure reference, there may be a disturbance of pressures inside the processing area. However, careful HVAC design can solve this problem.</li>
        </ul>

        <h3>3.14 Warehouse</h3>
        <h3>3.14.1 System Design Considerations</h3>
        <ul>
            <li>Many warehouse facilities do not have central air handling, using only unit heaters. Be sure that their very warm air outlets do not overheat high-stacked material.</li>
            <li>See product data or the <span class="key-term">USP</span> or equivalent pharmacopoeia for finished product temperature and RH requirements. The USP defines a limit for <span class="key-term">"controlled room temperature storage"</span> of <span class="key-term">15 to 30&deg;C (59 to 86&deg;F)</span> with a <span class="key-term">Mean Kinetic Temperature (MKT)</span> below 25&deg;C (77&deg;F).</li>
            <li>Biological products may require lower temperatures than the USP specifies and may require a <span class="key-term">"cold chain"</span> or series of cold storage and handling areas to meet stability criteria.</li>
            <li>The warehouse should be <span class="key-term">"temperature mapped"</span> to identify normally "hot" and "cold" locations and define the relationship between these locations and the measured temperature at the control sensors.</li>
            <li>Mapping of temperature extremes in high bay warehouses is recommended.</li>
            <li>Dedicated exhaust may be required for <span class="key-term">battery charging areas</span> to remove hydrogen gas emitted by charging lead/acid batteries.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC ——（Temperature Mapping）</h4>
            <p><strong>Temperature Mapping（）</strong>：，（），「」「」。</p>
            <p><strong>Mean Kinetic Temperature (MKT，)</strong>：，。USP  MKT &lt; 25&deg;C。</p>
            <p> 30&deg;C， MKT  25&deg;C ，——。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」</h4>
            <p>，，「」。「」，「」。</p>
        </div>

        <div class="note-box">
            <h4>： VAV </h4>
            <p>： VAV ，。<strong></strong>，。</p>
            <p>：，（CAV）。</p>
        </div>

        <div class="note-box">
            <h4>：（Cold Chain）</h4>
            <p>（、mRNA ） 2-8&deg;C  -20&deg;C  -80&deg;C 。 USP 「」，：</p>
            <ul>
                <li>/</li>
                <li> + </li>
                <li>（）</li>
                <li></li>
            </ul>
            <p> CDMO ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， 35&deg;C  4 ， MKT  24&deg;C。 USP「」？？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.15 Process Equipment Integration -->
<!-- ============================================================ -->
<div class="section-title">3.15 Process Equipment Integration（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are specific requirements for process equipment. Specific aspects for the area containing process equipment should be considered in the design of HVAC systems.</p>

        <h3>3.15.1 Dust Extract Systems</h3>
        <p>Where there is a common dust extract system, aspects to consider in the HVAC system design include:</p>
        <ul>
            <li>What happens if the unit fails? Does the unit have a damper that closes, preventing air leaving the system? Is the pressure difference between the rooms served by the system adequate to obtain flow with a consequential risk of <span class="key-term">cross contamination</span>?</li>
            <li>How does the <span class="key-term">dust collector</span> clean itself? Some units are cleaned by a shaker mechanism; others use a pulse of compressed air. During this pulse, which is in the opposite direction to the normal airflow, the extract air flow can halt or even reverse for a short period, is this acceptable?</li>
            <li>One of the advantages of a remote system is that the system heat gain is outside the room and the extract normally is located near an area where the equipment heat gain is high, so heat gains are extracted from the room, reducing the load on the area HVAC system. In addition, duct pressure is negative; keeping contaminants in the system should the duct develop a leak.</li>
        </ul>

        <h3>3.15.2 Granulators/Coaters/Fluid Bed Dryers</h3>
        <p>These units typically have <span class="key-term">dedicated air-handling systems</span> that are independent of the area HVAC. The design should consider what happens during periods of non-use and whether there is potential for moisture to migrate from an outside high-humidity environment into the system. Other aspects to consider include:</p>
        <ul>
            <li>Assess the risks of corrosion during use &ndash; what ductwork materials should be used?</li>
            <li>What areas of the duct are pressurized? What is the risk of drawing in untreated air? What is the risk of potentially contaminated (with product) air leaking out?</li>
            <li>If for multiple campaigned products, does the duct need <span class="key-term">Clean In Place (CIP)</span>?</li>
        </ul>

        <h3>3.15.3 Glassware Depyrogenation Tunnels</h3>
        <p><span class="key-term">Glassware depyrogenation tunnels</span> generally are located between rooms with different area classifications (grades) and operate intermittently. They present a challenge to HVAC system designers. Area pressure differentials typically need to be held at a consistent level, usually requiring some type of <span class="key-term">active pressure control</span>.</p>
        <p>As tunnels are started up and the temperatures and volumes stabilize, there is a dynamic period in terms of changing airflow during which filling is not in operation. Without a pressurized cool in-feed zone between the washer and the heat zone of the tunnel, held at the same pressure as the sterile filling line, extremely hot air can exit the front of the tunnel, creating a need for local exhaust to remove the excess heat and potentially creating a hazard.</p>
        <p>Other issues with depyrogenation tunnels include the testing and integrity of <span class="key-term">high temperature HEPA filters</span> and the monitoring of particle levels in the hot zone (sometimes over 325&deg;C).</p>

        <h3>3.15.4 Isolator Systems</h3>
        <p><em>[Figure 3.16: Isolator System Schematic 1]</em></p>
        <p><em>[Figure 3.17: Isolator System Schematic 2]</em></p>
        <p>Where aseptic processing or containment of hazardous materials is required, <span class="key-term">barrier-isolator technology</span> may be applied. Generally, when a closed isolator is used in aseptic processing and can be pressurized, room air class can be relieved by one or (often) two levels, requiring fewer air class zones, less gowning, and <span class="key-term">lower HVAC airflow</span>.</p>
        <p>When an isolator is used as containment for non-sterile products, potential for product release to the air and cross-contamination often is greatly reduced, lessening risk to product and operators and requiring less rigorous HVAC systems.</p>
        <p>Isolators are a microenvironment and the area of greatest risk, and therefore, greatest environmental control is minimized. This design makes isolators a <span class="key-term">"green" technology</span> with lower energy consumption than conventional processing.</p>
        <p>Isolator technology for aseptic processing or containment of hazardous material can reduce the exposure of operators to product and the exposure of product to disinfection chemicals that may be used in a conventional aseptic processing suite.</p>
        <p>Isolators may be fed with room air or by dedicated air handlers. The use of <span class="key-term">dedicated air handlers</span> decreases the risk of <span class="key-term">VPHP (vapor phase hydrogen peroxide)</span> escape from the isolator and simplifies balancing of the room and enclosure. Use of room air is more energy efficient and potentially demonstrates less impact on isolator pressurization relative to the room because of changes in the isolator operating mode (or phase).</p>
        <p>Depending on the source of makeup air to an isolator's air handling system, there may be an effect on room pressure when an isolator is in use. Most isolators have multiple operating modes for open setup with unidirectional flow, CIP, closed-operation. The integration of an isolator to a processing room requires careful consideration of all operating phases and conditions.</p>
        <p>VPHP sensors should monitor the room around the isolator and mechanical spaces outside the room as a further safety measure.</p>
        <p>The air classification required for the background environment depends on the design of an isolator and the application. Room cooling loads should account for the heat generated by the isolator fan system(s).</p>

        <h3>3.15.5 Vial Capping</h3>
        <p>The 2008 revision to <span class="key-term">EU GMP Volume 4 Annex 1</span> provides specific requirements for finishing of sterile products, specifically for freeze drying vials:</p>
        <div class="quote-box">"Partially stoppered freeze drying vials should be maintained under Grade A conditions at all times until the stopper is fully inserted."</div>
        <div class="quote-box">"As the equipment used to crimp vials can generate large quantities of non viable particulates, the equipment should be located at a separate station equipped with adequate air extraction."</div>
        <div class="quote-box">"Vial Capping can be undertaken as an aseptic process using sterilized caps or as a clean process outside the aseptic core. Where this latter approach is adopted, vials should be protected by Grade A conditions up to the point of leaving the aseptic filling area, and thereafter, stoppered vials should be protected with a Grade A supply until the cap has been crimped."</div>
        <p>Where facilities are being modified to comply with these regulations, the following factors should be considered:</p>
        <ul>
            <li>A <span class="key-term">UFH</span> can be used to provide a robust Grade A (Grade 5) local airflow.</li>
            <li>The loss of air from an area due to an extract system for capper particles should be considered during balancing, unless the air is re-introduced into the room (via a HEPA filter).</li>
            <li>The heat gains from the fans of unidirectional flow and extract systems should be considered.</li>
        </ul>

        <h3>3.15.6 Lyophilizer</h3>
        <p>As the loading and unloading of a <span class="key-term">freeze dryer</span> should be under Grade 5 (Grade A) conditions, it is usual to place a large UFH over the lyophilizer door. <span class="key-term">Smoke tests</span> (with and without operator presence) may reveal poor air patterns near the bottom of the door opening. A low level return (with considerable airflow) below the lyophilizer door may help improve patterns.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC 「」</h4>
            <p>——、、。：</p>
            <ul>
                <li><strong>（Dust Extract）</strong>：、</li>
                <li><strong>//（Granulators/Coaters/FBD）</strong>： AHU、、CIP </li>
                <li><strong>（Depyrogenation Tunnel）</strong>：、、325&deg;C  HEPA </li>
                <li><strong>（Isolator）</strong>：、VPHP </li>
                <li><strong>/（Capping/Lyophilizer）</strong>：Grade A 、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：「」，RABS 「」</h4>
            <p>：</p>
            <ul>
                <li><strong>（Isolator，）</strong>= ：，，。「」（），</li>
                <li><strong>RABS（）</strong>= ：，（Grade B ）</li>
            </ul>
            <p>ISPE <strong>「」</strong>——，HVAC 。 CDMO 。</p>
        </div>

        <div class="note-box">
            <h4>： HVAC </h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：（ vs ）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：（ 350&deg;C）</li>
                <li><strong> HEPA </strong>： 325&deg;C  HEPA </li>
            </ul>
            <p>：<strong></strong>，<strong></strong>。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：（Unidirectional Flow）、CIP、、VPHP 、。。</p>
            <p> <strong>VPHP </strong>：（ H2O2），。HVAC 。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO </h4>
            <p>EU Annex 1 ：</p>
            <ul>
                <li><strong> A：</strong>——，。：。：、</li>
                <li><strong> B：</strong>——， Grade A ，。：。： UFH </li>
            </ul>
            <p> CDMO  B + UFH ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，——？？</li>
                <li>「」「 AHU」，？CDMO ？</li>
                <li> UFH 「」「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.16 Medical Devices -->
<!-- ============================================================ -->
<div class="section-title">3.16 Medical Devices（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><em>[Figure 3.18: Typical AF&amp;ID for "Clean" or Bioburden Reduced, Device Assembly]</em></p>
        <p><em>[Figure 3.19: Horizontal Flow Clean Workstation]</em></p>
        <p>Requirements for environmental control in <span class="key-term">medical device</span> facilities are based on the risk to patients from a medical device and downstream processing. For further information on the risks and classification of medical devices, see Appendicies 8 and 10.</p>
        <p>Where devices do not contact the patient or contact the patient only externally, cleanliness requirements may be equivalent to those for packaging areas.</p>
        <p>Where medical device components are used internally, but are processed downstream (e.g., <span class="key-term">terminally sterilized</span>) processing typically should be performed in a classified space, as with other sterile products.</p>
        <p>Where devices or components of a device are used internally for patients, <span class="key-term">aseptic considerations</span> should be applied.</p>
        <p>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces:</p>
        <ul>
            <li>Isolation via an airlock should be used. Where solvents are used (e.g., for welding plastics), <span class="key-term">pressure bubble airlocks</span> are recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in non-aseptic product areas; terminal HEPA filters may be appropriate.</li>
            <li>Return or exhaust air grilles may be equipped with removable 30% dust stop filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Airflow and makeup air delivery should be directed to protect the product.</li>
            <li>Dust collection with high transport velocities (<span class="key-term">3000 to 5000 fpm, 15 to 25 m/s</span>) may be required where plastics or metals are machined.</li>
            <li>LEV for smoke and solvent vapor removal may be required where machining metal, welding metal and solvent, or heat welding plastics. These should be designed and engineered according to ACGIH standards.</li>
            <li>The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on recirculation.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building usually is not acceptable.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： HVAC 「」</h4>
            <p><strong>Medical Device（）</strong>：，。HVAC <strong></strong>：</p>
            <ul>
                <li><strong> / </strong>：HVAC ——</li>
                <li><strong></strong>：（ Grade C/D），</li>
                <li><strong></strong>：—— HVAC </li>
            </ul>
            <p>：<strong>（）</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>： HVAC </h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>= </li>
                <li><strong>（）</strong>= ，</li>
                <li><strong>（）</strong>= ，</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：——/</h4>
            <p>，、。 HVAC ：</p>
            <ul>
                <li><strong></strong>：/ 3000-5000 fpm（15-25 m/s）</li>
                <li><strong></strong>： LEV ，</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（） HVAC？？</li>
                <li> LEV  AHU？ OSD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>OSD </strong>：CNC 、MERV 7+13/14 、、LEV 。 HEPA </li>
        <li><strong>OSD </strong>：，100%  HEPA，BIBO ，。</li>
        <li><strong></strong>： HEPA（）、、 0.45 m/s、24/7 、304SS 。ISPE  HVAC </li>
        <li><strong></strong>： +  HVAC 「 vs 」。Blow-through AHU </li>
        <li><strong>/</strong>：； CNC + </li>
        <li><strong></strong>：VAV  + 。、。 6 AC/hr， 8-12 AC/hr</li>
        <li><strong>/</strong>：HVAC 。</li>
        <li><strong></strong>：USP  15-30&deg;C / MKT &lt; 25&deg;C。。</li>
        <li><strong></strong>：「」，。、、 HVAC </li>
        <li><strong></strong>：HVAC ——，</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>
