<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 5: Equipment Specification (Part A)</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (ISPE Green Override)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 5: Equipment Specification (Part A)</h1>
    <div class="subtitle">（）</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p89 - p105</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> AHU（），、、</li>
        <li>（Fan）：、、、</li>
        <li>（VFD）</li>
        <li>（Heating Coil）（Cooling Coil），、</li>
        <li>（Humidifier）（Dehumidifier）（、、）</li>
        <li>（Ductwork）、（Damper）、 GMP </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.1.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-1"><strong>5.1.1 Introduction 5.1.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section focuses on the design and specification of components that deliver <span class="key-term">conditioned air</span> to GMP spaces. The equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and protection to employees. Generally, to optimize <span class="key-term">life cycle cost</span>, equipment should have:</p>
        <ul>
            <li>robust capabilities for achieving initial, continuous, and long-term operation</li>
            <li>ease of maintenance</li>
            <li>low energy use</li>
        </ul>
        <p>The guidance in this section suggests materials and construction that may help to assure reliability and uptime, leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less expensive or "off the shelf" HVAC equipment.</p>
        <p>Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Life Cycle Cost（）：</strong>，、、、。ISPE ：HVAC 「」，「」。</p>
            <p><strong>Conditioned Air（）：</strong>、、， GMP 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——、，。HVAC ：，、、。 TCO（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>ISPE 「off the shelf」—— GMP 「」。（Economic Analysis）， User Requirements。（Risk-based）。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ，？？</li>
                <li>「Off the shelf」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.2 Air Handler Unit -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-2">5.1.2 Air Handler Unit（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC equipment manufacturers may specialize in "<span class="key-term">pharma grade</span>" air handlers, particularly in large capacity custom units. Smaller HVAC systems have been successful using "off-the-shelf" HVAC equipment from acceptable manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance and may be less energy efficient, but may be acceptable.</p>

        <p>Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:</p>
        <ul>
            <li>GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance requirements for critical areas</li>
            <li>Air handler components, such as <span class="key-term">coils</span>, <span class="key-term">humidifiers</span>, <span class="key-term">dehumidifiers</span>, <span class="key-term">dampers</span>, <span class="key-term">fans</span>, motors, and filters should be designed and constructed to provide <span class="key-term">115% of design capacity</span> to accommodate potential increased demand or future expansion</li>
        </ul>

        <h3>5.1.2.1 Cabinet Construction</h3>
        <p>In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold growth. Consideration should be given to no through metal (a <span class="key-term">thermal break</span>) on wall, floor, doorframe, ceiling sections, and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.</p>

        <p>To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no greater than <span class="key-term">0.5% of rated flow</span> at 150% of the design pressure or 50 CFM (1.42 m³/min), whichever is greater, or the requirements stated in <span class="key-term">EN 1886</span> standard for the most severe "leakage class" operation. As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the initial measured air tightness can be used as a gauge to identify future loss of air flow.</p>

        <h3>5.1.2.2 Insulated Wall Panel Construction</h3>
        <p>For larger air handlers, the roof, floor, and ceiling may be constructed of "sandwich" panels that are insulated with foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, but foam panels are:</p>
        <ul>
            <li>structurally superior</li>
            <li>eliminate migration of moisture and air</li>
            <li>less subjected to deflection due to air pressure</li>
            <li>have better insulating properties</li>
        </ul>
        <p>The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments serving cooling coils or steam humidification injection, <span class="key-term">304L SS</span> should reduce rusting effects. Insulation or sound attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential of providing an area for mold and bacteria growth.</p>
        <p>To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints sealed with caulking having at least a 25 year life with a mold inhibitor.</p>

        <h3>5.1.2.3 Removable Wall Panels</h3>
        <p>Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid cutting or sawing and creating a leakage problem after reassembly.</p>

        <h3>5.1.2.4 Flooring</h3>
        <p>Flooring in large AHUs should be of a sufficient thickness to prevent "oil canning" (deformation) when walked upon and damage from dropped tools or equipment. The floor may be designed to have a capacity of <span class="key-term">100 pounds per square foot (psf)</span> live load to accommodate a service mechanic working inside the unit. Flooring should have a non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a watertight floor system.</p>

        <h3>5.1.2.5 Condensate Pan</h3>
        <p>The cooling coil condensate drain pan (upstream and downstream) should be of <span class="key-term">304L SS</span> to maximize its life. The pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during normal operation. Its length should extend beyond the coil's downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the ASHRAE – Systems and Equipment Handbook, Chapter 21.4.</p>
        <p>Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.</p>
        <p>Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating conditions.</p>

        <h3>5.1.2.6 Wash Down Capability</h3>
        <p>In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to prevent entry of contamination during operation.</p>

        <h3>5.1.2.7 Roof</h3>
        <p>AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and down spouts, along with rain guards above all exterior access doors.</p>

        <h3>5.1.2.8 Hardware</h3>
        <p>Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.</p>

        <h3>5.1.2.9 Doors</h3>
        <p>Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide (e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an access door upstream and downstream. Access doors should open against the direction of higher relative pressure for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure readings to be collected without drilling into the cabinet during air balancing commissioning.</p>
        <p>It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate (Lexan)), usually sized 12 inch x 12 inch (305 mm x 305 mm), or 12 inch (305 mm) diameter.</p>
        <p>Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the cap.</p>

        <h3>5.1.2.10 Mixing Plenum</h3>
        <p>The <span class="key-term">mixing plenum</span> is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be aligned to promote mixing with return air to avoid stratification.</p>

        <h3>5.1.2.11 Duct Connections</h3>
        <p>Cabinet duct connections can significantly reduce the system's delivery capacity if sized to match the size of ductwork mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to the main ductwork to ensure smooth transfer of air to/from duct mains.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p><strong>AHU（Air Handler Unit，）：</strong>HVAC ，、/、/。ISPE ：「pharma grade」「off-the-shelf」 GMP，，。</p>
            <p><strong>115% ：</strong> 15% ，。、、。，「」。</p>
            <p><strong>Thermal Break（）：</strong>，AHU 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU 「」——（section）：（Mixing Plenum）、、、、。，、、、。115% ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>：</strong>（galvanized steel）</li>
                <li><strong>/：</strong> 304L ，</li>
                <li><strong>：</strong>300 ，</li>
                <li><strong>：</strong> RTV （）、25 （）</li>
            </ul>
            <p>，，，AHU 。</p>
        </div>

        <div class="formula-box">
            <h4> Specifications Quick Reference</h4>
            <pre>
：≤ 0.5%  @ 150% 
              ≤ 50 CFM (1.42 m³/min)
             
：EN 1886 

：≥ 1.5%（）/ ≥ 1%（）
： ≥ 12" (30cm) 
              ≥ 6" (15cm)
：≥ 15" (40cm)

：≥ 24" (610mm)
：12" x 12" (305mm x 305mm)
：≥ 100 psf

：≤ 1,100 fpm (5.5 m/s)
            </pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>「」——。：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>，—— AHU 。。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， AHU 。：（1）；（2） 304L SS；（3）。「」，、，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>？？</li>
                <li>AHU （）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.3 Fans -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-3">5.1.3 Fans（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Fan</span> selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and creating required pressure to overcome losses because of:</p>
        <ul>
            <li>dampers</li>
            <li>coils</li>
            <li>filters</li>
            <li>silencers</li>
            <li>ductwork</li>
        </ul>

        <p>When selecting fans to operate smoothly over their intended life, aspects to consider include:</p>
        <ul>
            <li>materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/contaminated air, humidity, temperature, severity)</li>
            <li>bearing</li>
            <li>lubrication</li>
            <li>direct versus belt driven</li>
            <li>static pressure flow sensing</li>
            <li>safety guards</li>
        </ul>

        <p>Air handlers are configured as either a <span class="key-term">draw-through</span> or <span class="key-term">blow-through</span> operation; draw-through typically are used. Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air leaving the fan section, which will reduce reheat coil requirements.</p>

        <p>Fan pressure performance and construction are identified as <span class="key-term">Class I, II, III, or IV</span> by AMCA, based on certain minimum operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first cost than a Class II fan. Typically, <span class="key-term">Class II and Class III fans</span> are sufficient to handle pharmaceutical applications. Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM also has a risk of dangerous vibration (operating too near a fan's critical speed) and has more noise.</p>

        <p>Fans typically used in air handlers on the supply side are either <span class="key-term">plug/plenum fans</span> or <span class="key-term">centrifugal fans</span> fitted with a drain plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or belt driven vane axial or centrifugal fans.</p>

        <p>Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.</p>

        <p><span class="key-term">Vane axial fans</span> are used where large volumes of air need to be moved at low to moderate pressures. The tubular design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive could be used.</p>

        <p>Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a "<span class="key-term">fan wall</span>") to replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing redundancy.</p>

        <p>Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft bearings present, which eliminates lubrication requirements.</p>

        <p>Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in a rigid 304 SS or painted steel guard that protects personnel from injury, while providing for tachometer readings. These guards should be removable without the use of tools, but should include a warning label to notify the operator to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient airflow. Fan inlets and discharges should have operator protective screens.</p>

        <p>Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce bearing life. <span class="key-term">Synchronous belts</span> can reduce energy consumption, as they do not slip during startup and operation.</p>

        <p>The best fan housings are continuously welded to provide strength and durability and extended service life. They have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in a draw-through fan downstream of a condensing cooling coil.</p>

        <p>If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, polished, and sized so that the <span class="key-term">first critical speed</span> is at least 25% over the maximum operating speed. A shaft seal should be included to reduce leakage or to protect the bearings from a contaminated air stream.</p>

        <p>To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of <span class="key-term">ABMA L10 200,000 hours</span>. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the fan is put into full operation to eliminate automatic excessive lubrication and damage.</p>

        <p>Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting OSHA or local safety standards.</p>

        <p>Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even airflow through filters and coils.</p>

        <p>Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized to conform to ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans" and have a maximum balance and vibration <span class="key-term">BV-4 category</span>. Balance readings should be checked by electronic type equipment in the axial, vertical, and horizontal directions on each of the bearings.</p>

        <p>Fans and motors for critical applications should be provided with <span class="key-term">vibration sensors</span> to provide early warning and trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the outside of the AHU.</p>

        <p>One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a combination <span class="key-term">piezometer ring</span> and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then used as the flow nozzle. The flow sensor should be provided with the fan.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Draw-through（）vs Blow-through（）：</strong></p>
            <ul>
                <li><strong>Draw-through：</strong>/，「」。：、（）、</li>
                <li><strong>Blow-through：</strong>，「」。</li>
            </ul>
            <p><strong>Fan Wall（）：</strong>。——、、、。，。</p>
            <p><strong>AMCA Class II/III：</strong> Class II  III，。Class I ，Class IV 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>， HVAC 「」。Draw-through （），Blow-through （）。Fan Wall ——，，（redundancy）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong>「Bearing failure is the most common failure encountered within air handlers.」</strong>。 AHU ：</p>
            <ul>
                <li>：ABMA L10 ≥ <strong>200,000</strong> （ 22.8 ）</li>
                <li>：ABMA L10 ≥ <strong>100,000</strong> （ 5.1.4 ）</li>
                <li>： 6 ，</li>
                <li>：BV-4 ，</li>
            </ul>
            <p> 1800 RPM——。</p>
        </div>

        <div class="formula-box">
            <h4> Fan Specifications</h4>
            <pre>
：ABMA L10 ≥ 200,000 
：ABMA L10 ≥ 100,000 
： ≥  × 125%
：≤ 1,800 RPM
：ANSI/AMCA 204-05, BV-4
：≥ 6 
            </pre>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p>（Direct Drive）：</p>
            <ul>
                <li>、、</li>
                <li> = </li>
                <li> VFD </li>
            </ul>
            <p>（Belt Drive）：</p>
            <ul>
                <li></li>
                <li> →  →  + </li>
                <li> → </li>
                <li>（Synchronous Belt），</li>
                <li>、</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，AHU ——。，Fan Wall 。， AHU  BMS（Building Management System），，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  draw-through  blow-through ？？</li>
                <li> Fan Wall ？，？</li>
                <li>？ BMS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.4 Motors and Drives -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-4">5.1.4 Motors and Drives（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Variable Frequency Drives (VFDs)</span> are recommended to control the volume of air delivered to the various spaces. The advantages of the VFD in place of variable inlet guide vanes include:</p>
        <ul>
            <li>better volume control</li>
            <li>better energy usage</li>
            <li>less maintenance</li>
            <li>soft start of fan motor reducing the in-rush of electrical current and stress on the fan</li>
            <li>positive control feedback to the building automation system</li>
        </ul>

        <p>Invertors should include line and load reactors to eliminate motor failure.</p>

        <p>The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads should be inverter duty, rated <span class="key-term">NEMA premium efficiency</span>, and should comply with NEMA MG1, Part 31. A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by induced electrical current.</p>

        <p>Motor bearings should have a minimum average life of <span class="key-term">ABMA L10 100,000 hours</span>. Automatic bearing lubricators should be installed for the same reasons and with the same requirements as for fan bearings. For further information see Chapter 5 of this Guide.</p>

        <p>Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages include:</p>
        <ul>
            <li>non-slip operation</li>
            <li>longer life</li>
            <li>less maintenance</li>
            <li>little to no belt shedding</li>
            <li>single synchronous belt versus multiple v-belts for same operation</li>
            <li>reduced energy consumption</li>
        </ul>
        <p>The one disadvantage is that it may produce higher noise levels.</p>

        <p>A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are controlled remotely.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：VFD  HVAC </h4>
            <p><strong>VFD（Variable Frequency Drive，）：</strong>，。（Variable Inlet Guide Vanes），VFD ：</p>
            <ul>
                <li>—— 20%， 50%（： ∝ ³）</li>
                <li>（Soft Start）</li>
                <li> BAS（Building Automation System）</li>
            </ul>
            <p><strong>Shaft Grounding（）：</strong>VFD ，「」（EDM, Electrical Discharge Machining），。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>VFD —— VFD 「」「」， VFD 。（），——。</p>
        </div>

        <div class="formula-box">
            <h4> Fan Laws</h4>
            <pre>
 Q ∝  N
 P ∝ N²
 W ∝ N³

： 20%（N = 0.8）
 = 0.8³ = 0.512 →  49% 

 VFD ！
            </pre>
        </div>

        <div class="note-box">
            <h4>：VFD </h4>
            <p>VFD （PWM）。，「」——。：</p>
            <ul>
                <li>（ AEGIS SGR）</li>
                <li></li>
                <li>（Line and Load Reactors）</li>
            </ul>
            <p>——「」， VFD 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  VFD？「Inverter Duty」？</li>
                <li> VFD ？</li>
                <li>VFD ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.5 Electrical -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-5">5.1.5 Electrical（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch timer, as a minimum.</p>
        <p>Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.</p>
        <p>Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. Internal power cabling should be shielded.</p>
        <p>Materials and installation methods should comply with NFPA and NEC or the local electrical code.</p>
        <p>Sections with fans and moving parts should have warning signs, such as 'isolate before entry' affixed to doors. AHUs manufactured for Europe should have a <span class="key-term">Conformite Europenne (CE)</span> mark. A Canadian Standards Association (CSA) rating should be placed on electrical devices.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：AHU </h4>
            <p> AHU ，。：</p>
            <ul>
                <li><strong>：</strong>，6 （）</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>、，</li>
                <li><strong>：</strong>「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>6 —— AHU ，。 AHU ，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.6 Heating and Cooling Coils -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-6">5.1.6 Heating and Cooling Coils（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-off valves with hose connection with cap and chain should be included. Steam coils should be fitted with <span class="key-term">vacuum breakers</span>. Water coil velocities should be kept between <span class="key-term">2 and 6 fps</span> (0.61 and 1.83 m/s) to provide turbulence, but to minimize erosion. Without turbulence, reduced heat transfer can result.</p>

        <p>Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be coated to minimize corrosion and reduce biological growth.</p>

        <p>Coil performances should be rated in accordance with <span class="key-term">ARI Std. 410</span>.</p>

        <p>Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE Fundamentals Handbook or CIBSE Guide A.</p>

        <p>Air handler cooling coils should have a maximum average <span class="key-term">face velocity</span> of <span class="key-term">450 fpm</span> (2.29 m/s) to eliminate condensate carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot water coils should have a maximum face velocity of <span class="key-term">600 fpm</span> (3.0 m/s) to minimize static pressure drop, resulting in a lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.</p>

        <p>Air handler coil tubing should be of nominal <span class="key-term">0.035 inch (0.89 mm)</span> thick seamless copper with aluminum fins of at least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than <span class="key-term">10 rows deep</span> and <span class="key-term">10 fins/inch</span> to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no fewer than 2 rows to minimize downstream face temperature variation.</p>

        <p>Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 inch (0.20 mm) thickness.</p>

        <p>Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.</p>

        <p>Steam supply should be taken off the top of the steam main.</p>

        <p>For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.</p>

        <p>Supply and return line shut-off valves should be provided to facilitate service and maintenance.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Coil）：</p>
            <ol>
                <li><strong>：</strong>、，</li>
                <li><strong>：</strong>（&gt;10 ）、（&gt;10 /），，</li>
                <li><strong>：</strong>，「」</li>
            
            <p><strong>Face Velocity（）：</strong>。 450 fpm （Condensate Carry Over）——，。</p>
        </ol></div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——（condensate carry over），。450 fpm 「」。 2-6 fps ——（turbulence），。</p>
        </div>

        <div class="formula-box">
            <h4> Coil Specifications</h4>
            <pre>
：≤ 450 fpm (2.29 m/s)
：≤ 600 fpm (3.0 m/s)
：2 - 6 fps (0.61 - 1.83 m/s)

AHU ：0.035" (0.89 mm) 
AHU ：≥ 0.0095" (0.24 mm)
：0.025" (0.64 mm)
：≥ 0.008" (0.20 mm)

：≤ 10 , ≤ 10 fins/inch
：≥ 2 （）
： &gt; 48" (1.2 m) 
：304L SS（）
            </pre>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> Vacuum Breaker（）。：，。：</p>
            <ul>
                <li> →  → （Water Hammer）</li>
                <li></li>
                <li>，</li>
            </ul>
            <p>，<strong></strong>——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 450 fpm ？？</li>
                <li>？？</li>
                <li> ISPE （10 、10 fins/inch）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.7 Steam Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-7">5.1.7 Steam Humidifier（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Low-pressure steam</span> is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and often available. Humidifiers should have <span class="key-term">steam injection dispersion/sparge tubes</span> and accessories to provide drip-free steam absorption without downstream condensate droplets. When <span class="key-term">clean steam</span> is required for humidification, such as for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect it from dirt. See Appendix 2 for a discussion of steam sources.</p>

        <p>When located in the air-handling unit, the humidifier section should be located directly <span class="key-term">upstream of the cooling coil</span> section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.</p>

        <p>When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage through the trap.</p>

        <p>Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is provided to the distribution manifold.</p>

        <p>A <span class="key-term">high limit humidity sensor</span> should be located within a relatively short distance of the humidifier, but after absorption of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing accumulation of moisture onto downstream surfaces or air filters.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>？</strong></p>
            <ul>
                <li><strong>：</strong>（bacteria free），</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
            </ul>
            <p><strong>Clean Steam vs Plant Steam：</strong> HVAC 。（、）， Clean Steam（）， 316L SS 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，。「」（），，。 HVAC ，「」—— ISPE 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>，：</p>
            <ul>
                <li>，，</li>
                <li>，</li>
                <li></li>
            </ul>
            <p><strong>（RH &gt; 85% ）：</strong>。，，。</p>
            <p><strong> 304L SS ：</strong> 0.6m、 1.5m  304L ——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？ Plant Steam  Clean Steam？</li>
                <li>？？</li>
                <li>， 304L SS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.8 Dehumidification -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-8">5.1.8 Dehumidification（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several <span class="key-term">dehumidification</span> systems are available to provide lower relative humidity. These include:</p>
        <ul>
            <li><span class="key-term">run-around coil systems</span> – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost</li>
            <li><span class="key-term">heat pipe systems</span></li>
            <li><span class="key-term">dual-path systems</span></li>
            <li><span class="key-term">desiccant systems</span></li>
        </ul>

        <p>Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, because they are capable of delivering air at much lower dew point than coils.</p>

        <p>Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and improve the coil's dehumidification performance.</p>

        <p>When dehumidification is integrated into a cooling system, attention should be given to:</p>
        <ul>
            <li>Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid day).</li>
            <li>Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the operating time.</li>
        </ul>

        <p>A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be matched to the prefiltration of the process air to minimize the load on the final filters.</p>

        <p>Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.</p>

        <h3>5.1.8.1 Run-around Coil System</h3>
        <p>A <span class="key-term">run-around coil system</span> is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the pre-cooling coil instead of by an external source of energy.</p>
        <p>The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive (VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.</p>

        <h3>5.1.8.2 Static Refrigeration / "Heat Pipe"</h3>
        <p><span class="key-term">Heat pipes</span> increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller cooling system. However, the addition of heat pipes will increase the pressure drop and fan power should be adjusted accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.</p>

        <h3>5.1.8.3 Dual Path System</h3>
        <p>A <span class="key-term">dual-path system</span> uses two coils (either chilled water or direct expansion-refrigerant) to separately cool the incoming outside air and return air. The hot and humid outdoor air is cooled by a 'primary' coil to 42 to 45°F (5 to 7°C) for dehumidification. The 'secondary' coil furnishes the sensible cooling of part of the relatively cool and dry return air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.</p>
        <p>Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).</p>

        <h3>5.1.8.4 Desiccant Systems</h3>
        <p><span class="key-term">Desiccant systems</span> are applicable and commonly used when operations require large dehumidification and low space humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. They can be configured to condition part or all of the incoming air depending on percentage of outside air versus return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.</p>

        <p>Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as <span class="key-term">absorbents</span> or <span class="key-term">adsorbents</span>. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the most widely used for HVAC operations and less difficult from a corrosion perspective.</p>

        <p>Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride (LiCl) and Sodium Chloride (NaCl).</p>

        <p>Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular Sieve, and Activated Alumina with Silica Gel being the most widely used.</p>

        <p>The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in pharmaceutical HVAC.</p>

        <p>The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant wheel (due to heat of adsorption).</p>

        <p>Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this method is less effective because of the long time lag before a change in room RH and because of potential damage to absorptive desiccants through under-drying.</p>

        <p>When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive desiccants (such as LiCl) that can "self-destruct" if allowed to absorb moisture without being regenerated.</p>

        <p>The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F (122°C).</p>

        <p>Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully factory assembled package unit, complete with:</p>
        <ul>
            <li>desiccant rotor</li>
            <li>desiccant rotor drive assembly</li>
            <li>reactivation heat source</li>
            <li>filters</li>
            <li>motors</li>
            <li>reactivation fan</li>
            <li>access panels</li>
            <li>volume dampers</li>
            <li>dust-tight electrical enclosure</li>
            <li>component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)</li>
        </ul>

        <p>The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge temperatures.</p>

        <p>The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals and internal partitions should separate the process and reactivation air streams at operating pressure differentials of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.</p>

        <p>The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering nearly 100% of its drying capability for a minimum of 5 years.</p>

        <p>Desiccant systems are more competitive when:</p>
        <ul>
            <li>a low supply air dew-point temperature is required</li>
            <li>latent load fraction is high</li>
            <li>low or no-cost reactivation heat from steam, hot water, or waste heat is available</li>
            <li>electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs</li>
        </ul>

        <p>There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification systems. These include:</p>
        <ul>
            <li>economic benefit from low humidity in the facility (often product-driven)</li>
            <li>high moisture loads with low sensible load</li>
            <li>need for more fresh dry air</li>
            <li>exhaust air available for desiccant post cooling using energy recovery</li>
            <li>low thermal energy (steam, gas) available or high electrical cost</li>
            <li>economic benefit and bioburden benefit of dry supply air duct work</li>
            <li>low-cost heat available for desiccant regeneration</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」：</p>
            <ul>
                <li><strong>Run-around Coil：</strong>，「」——，</li>
                <li><strong>Heat Pipe：</strong>「」，、，</li>
                <li><strong>Dual Path：</strong>——（），（）</li>
                <li><strong>Desiccant：</strong>「」，，（）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <ul>
                <li><strong>Absorbent vs Adsorbent：</strong>（ LiCl），「」；（ Silica Gel），</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>（），，</li>
                <li><strong> &gt; 250°F (122°C)：</strong></li>
                <li><strong>：</strong> 5  100% </li>
                <li><strong>：</strong> 25,000 （ 2.85 ）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>Heat Pipe  Dual Path  32°F (0°C) ，。<strong></strong>——，。（、）。</p>
        </div>

        <div class="formula-box">
            <h4> Dehumidification Specs</h4>
            <pre>
：≤ 37°F (3°C)
： 8" wg (1.99 kPa) 
： &gt; 250°F (122°C)
：≥ 25,000 
：≥ 5 （ 100% ）
：（strain-hardened aluminum）

：
  -  ≠ （）
  -  2%
  → ！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>（OSD）：</strong>（ RH &lt; 30%） → </li>
                <li><strong>：</strong> → Run-around  Heat Pipe </li>
                <li><strong>：</strong>（RH &lt; 15%）→ </li>
            </ul>
            <p>——，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？？</li>
                <li> 0°C？？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            </div>

        <!-- ============================================================ -->
<!-- 5.1.9 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-9">5.1.9 Ductwork Design（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Ductwork should be in accordance with <span class="key-term">SMACNA</span> and <span class="key-term">HVCA</span> standards. Local standards may be similar to these US standards. Supply and general return air ductwork should be constructed of <span class="key-term">galvanized steel</span>. Stainless steel should be used when corrosion or continual cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch to the terminal air device, its length should be kept to a minimum and should not exceed <span class="key-term">10 feet (3 m)</span>.</p>

        <p>Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the fan, they should not cause "<span class="key-term">system effects</span>" that can greatly reduce system performance and consume horsepower. Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 or UL 723 or equivalent. Ductwork leakage percentages will vary from site-to-site, air system, and areas served. In general, ductwork should have no more than <span class="key-term">1% leakage</span> (with 0% leakage on positive pressure exhaust duct and positive pressure duct carrying hazardous materials), <span class="key-term">4 inch wg</span> (1 kPa) minimum static pressure class, and a <span class="key-term">SMACNA seal class A</span>. Duct sealant should be carefully chosen to ensure long-term adherence to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental restrictions, but they have usually provided good long-term service.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： GMP </h4>
            <p><strong>Ductwork（）：</strong> AHU 。， GMP ：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>≤ 3m，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——「」。1%  1%。「System Effect」 90 ——，。。</p>
        </div>

        <div class="formula-box">
            <h4> Ductwork Specs</h4>
            <pre>
：≤ 1%
/：0% 
：4" wg (1 kPa)
：SMACNA Seal Class A
：10 ft (3 m)
：NFPA 255  UL 723
            </pre>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>（），——。</p>
            <p><strong>：</strong>。，。「 vs 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？ 3m ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.10 Dampers and Louvers -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-10">5.1.10 Dampers and Louvers（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Dampers</span> redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can be either <span class="key-term">parallel</span> or <span class="key-term">opposed</span>. Parallel blade dampers rotate in the same direction, staying parallel to each other throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades rotate in the opposite direction from each other.</p>

        <p>Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of this Guide.</p>

        <p>For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air streams into each other.</p>

        <p><span class="key-term">Louvers</span> usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should prevent drawing in rain (recommended maximum of <span class="key-term">3.05 m/s (500 fpm)</span> through the louver's free area). For areas that experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.</p>

        <p>Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the air handling sections and then sent down the supply ductwork. A <span class="key-term">storm louver</span> for outside air intakes to handle unseasonable weather should be selected to avoid pulling moisture into the system.</p>

        <p>The outdoor air intake, return, exhaust, and relief dampers should be rated for <span class="key-term">low leakage</span> to prevent the infiltration of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of the damper blades.</p>

        <p>Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper jackshaft should be extended to the exterior of the AHU casing for actuator mounting.</p>

        <p>The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust stacks, sewer vent pipes, and cooling towers that can affect <span class="key-term">Indoor Air Quality (IAQ)</span>. Avoid intake locations near where trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Damper（）：</strong>。：</p>
            <ul>
                <li><strong>Opposed Blade（）：</strong> → 、 → <strong></strong></li>
                <li><strong>Parallel Blade（）：</strong> →  → <strong></strong></li>
            </ul>
            <p><strong>Louver（）：</strong>。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Opposed Blade ——「」，。Parallel Blade ——，「」。「」。</p>
        </div>

        <div class="note-box">
            <h4>： IAQ </h4>
            <p>。：</p>
            <ul>
                <li></li>
                <li></li>
                <li>（Legionella ）</li>
                <li>（）</li>
            </ul>
            <p> 500 fpm (3.05 m/s) 。（Storm Louver）。</p>
            <p><strong>：</strong>「」「」——，（/）。</p>
        </div>

        <div class="formula-box">
            <h4> Damper/Louver Specs</h4>
            <pre>
：500 fpm (3.05 m/s)
：200 fpm (1.02 m/s)
： 304 SS
： SS + 304 SS 
：304 SS
：（）
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>、？？</li>
                <li> Opposed Blade  Parallel Blade？？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.11 Diffusers and Registers -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-11">5.1.11 Diffusers and Registers（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing good distribution and a <span class="key-term">sweeping action</span> of the air from the supply to the return side of the space to deliver uniform air patterns that cleanse the environment and displace contaminants. Poor positioning can result in either <span class="key-term">dead zones</span> with increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.</p>

        <p>Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should be compatible with the room's function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion and rusting resulting from wash downs with aggressive cleaning agents.</p>

        <p><span class="key-term">Terminal filtration modules</span> (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Sweeping Action（）：</strong>「」，。。</p>
            <p><strong>Dead Zone（）：</strong>。，。：，。</p>
            <p><strong>「」「」：</strong>。，；。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，（）。，「」，。「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Terminal Filtration Module（） HEPA ，，：<strong> AHU </strong>。 CDMO ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」？（Smoke Study）？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.12 UV Light -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-12">5.1.12 Ultraviolet (UV) Light（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Ultraviolet light</span> is an emerging bioburden control technology that may continuously supplement the existing filtration device(s) in a building's HVAC system, where biological growth can lead to energy losses because of heat transfer reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance personnel and materials in proximity are a concern. Manufacturer's recommendations should be followed.</p>
        <p>To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is opened or when the door of the air handler is opened.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UV </h4>
            <p><strong>UV （）：</strong>，：</p>
            <ol>
                <li><strong>：</strong></li>
                <li><strong>：</strong>（biofilm）</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>UV （、），—— AHU ，UV 。。ISPE  2009  UV 「emerging technology」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU  UV ？？</li>
                <li>（biofilm）？UV ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.13 Fume Exhaust/Extract System Design -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-1-13">5.1.13 Fume Exhaust/Extract System Design（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>5.1.13.1 Dust Collection Systems</h3>
        <p>There are three methods of controlling contaminant levels:</p>
        <ol>
            <li>dilution ventilation</li>
            <li><span class="key-term">LEV</span> (Local Exhaust Ventilation)</li>
            <li>containment inside the process</li>
        </ol>

        <p>LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to operate than an equivalent dilution ventilation system.</p>

        <p>The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a "policing" (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or internal company policies.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>The design of the local hood is critical to obtaining the correct <span class="key-term">capture velocity</span> for the size of particle and its means of dispersal. The design should also strive for reasonable noise levels and exhaust volumes.</p>

        <p>The ductwork design should be based on <span class="key-term">constant velocity</span> to ensure that particles remain suspended and do not accumulate in ductwork.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys hazardous material, zero leakage should be specified.</p>

        <p>Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate routine inspection and cleaning.</p>

        <p>The system may be designed for continuous operation to minimize risk of contamination due to cross flow within the facility if the HVAC system is turned off (thus influencing room pressures). Exhaust air volumes should be considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when the exhaust flow is reduced during the cleaning cycle.</p>

        <p>Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft (3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654. The dust filter arrangements should be considered with safe change (bag in – bag out) housings provided where necessary.</p>

        <p>Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation Manual, ACGIH.</p>

        <h3>5.1.13.2 Exhaust to Atmosphere</h3>
        <p>Laboratory and process fumes should be directly exhausted to a safe location outside the building. The <span class="key-term">effective stack height</span> (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.</p>

        <p>Wherever an occupational or environmental risk may be attributed to the LEV system installation, a <span class="key-term">building airflow wake simulation</span> (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining buildings or structures, and area topography.</p>

        <p>Discharge velocities from exhaust stacks should be equal to or greater than <span class="key-term">3,000 fpm (15.24 m/s)</span> if exhaust air is contaminated.</p>

        <p>Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.</p>

        <p>The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or exhausted materials are incompatible, then individual dedicated fans may be justified.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ，：</p>
            <ol>
                <li><strong>（Dilution Ventilation）：</strong>「」。、，</li>
                <li><strong>（LEV, Local Exhaust Ventilation）：</strong>。、、</li>
                <li><strong>（Containment）：</strong>。</li>
            
            <p><strong>Capture Velocity（）：</strong>，「」。、，。</p>
        </ol></div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>：</strong>（）</li>
                <li><strong>LEV：</strong>（）</li>
                <li><strong>Containment：</strong>+（）</li>
            </ul>
            <p>「」（LEV） HEPA ——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>——（、API）。：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li></li>
                <li>： +  ≤ 3m + </li>
                <li>（）</li>
                <li> Bag-in/Bag-out（）</li>
            </ul>
            <p><strong>：</strong>，—— GMP 。。</p>
        </div>

        <div class="formula-box">
            <h4> Exhaust Specifications</h4>
            <pre>
：≥ 3,000 fpm (15.24 m/s)
（）

（）：
  ：
  //：10 m/s (2,000 fpm)
  /：15 m/s (3,000 fpm)
  ：20 m/s (4,000 fpm)
  /：25 m/s (5,000 fpm)

HEPA「」：
  → 
  → 
            </pre>
        </div>

        <div class="note-box">
            <h4>： vs </h4>
            <p>ISPE <strong>（Manifolded）</strong>，：</p>
            <ul>
                <li>：N+1 ，</li>
                <li></li>
                <li></li>
            </ul>
            <p>（），。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， API 。：</p>
            <ul>
                <li><strong>：</strong>？</li>
                <li><strong>：</strong>？</li>
                <li><strong>OEL ：</strong> HEPA </li>
                <li><strong>：</strong>？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li>？？</li>
                <li> HEPA ？ Bag-in/Bag-out ？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>：</strong>（Life Cycle Cost），。「Off the shelf」， User Requirements</li>
        <li><strong>AHU ：</strong>115% 、、304L SS 、 ≤ 0.5%、</li>
        <li><strong>：</strong>（ABMA L10 ≥ 200,000 hr）、Fan Wall 、 BV-4 、RPM ≤ 1800</li>
        <li><strong>VFD ：</strong>、（ ∝ ³）、</li>
        <li><strong>：</strong> vs  vs 。 ≤ 450 fpm、≤ 10 、≤ 10 fins/inch</li>
        <li><strong>：</strong>。， RH 85% </li>
        <li><strong>：</strong>Run-around（）、Heat Pipe（）、Dual Path（）、Desiccant（ ≤ 3°C）</li>
        <li><strong>：</strong> ≤ 1% 、、SMACNA Seal Class A</li>
        <li><strong>：</strong> Opposed Blade、 Parallel Blade。 ≤ 500 fpm，//</li>
        <li><strong>：</strong>、、。 ≥ 3,000 fpm。，</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>