<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 5: Equipment Qualification &amp; Maintenance (Part C)</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (ISPE Green Override)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 5: Equipment Qualification &amp; Maintenance (Part C)</h1>
    <div class="subtitle"></div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p115 - p136</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC （Installation &amp; Startup）：AHU、、、、、HEPA 、</li>
        <li> Commissioning（） Qualification（）， V-Model  HVAC </li>
        <li>、、</li>
        <li> HVAC </li>
        <li> HVAC （PM）（PdM），</li>
        <li>（Spare Parts），</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.2 (cont.) HEPA Filter Specification & Testing -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-2-cont">5.2 (cont.) Specifying and Testing HEPA Filters（HEPA ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Recommended practices to avoid the <span class="key-term">bleed-through</span> problem:</p>
        <ul>
            <li>specify the filter for the maximum velocity it will see in operation</li>
            <li>factory test for efficiency and leakage at that velocity at the filter's <span class="key-term">MPPS</span></li>
            <li>If the filter will be field integrity tested with a <span class="key-term">hot-block generator</span>, the filter should meet (as a minimum) the requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.</li>
            <li>If bleed-through presents an insurmountable obstacle, <span class="key-term">ULPA filters</span> may be used. In addition, HEPA filters that use <span class="key-term">Teflon media (ePTFE)</span> can give better performance than other HEPA filters, but may present their own testing problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be justified and manufacturers consulted before specifying.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Bleed-through（）</h4>
            <p><strong>Bleed-through（）：</strong>HEPA ，「」，。，。</p>
            <p><strong>MPPS（Most Penetrating Particle Size，）：</strong> 0.1~0.3 ， HEPA 。。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p> hot-block generator ， EN-1822 ： 5 （0.025%） 2 （0.01%）。 hot-block  DOP/PAO ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，，。HEPA  bleed-through ：，。「」，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3 Equipment Installation and Startup -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3">5.3 Equipment Installation and Startup（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.1 Introduction</h3>
        <p>The guidance in this section should be considered for HVAC design drawings, as well as in the construction specification.</p>
        <p>Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is helpful for the HVAC system installer to follow <span class="key-term">"build clean" practices</span>, such as cleaning duct and components prior to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A <span class="key-term">"white glove test"</span> may not be specified, but systems should be capable of passing this test.</p>
        <p>This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics and procedures. Guidance for startup also may apply to ongoing operation and maintenance.</p>
        <p>Air system startup usually is contracted to trained and certified professionals. Organizations such as <span class="key-term">NEBB</span> have offered specific cleanroom certification. Occasionally, a "facility HVAC engineer" may be called upon to solve an immediate problem. The solution depends on the engineer's skill and access to specific tools:</p>
        <ul>
            <li>hot-wire anemometer</li>
            <li>pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to troubleshoot fan and duct problems.</li>
            <li>flow hood (used to measure supply outlet or return airflow)</li>
            <li>hand-held thermometer, RH meter</li>
            <li>particle counter</li>
            <li>cold aerosol generator (for HEPA test)</li>
            <li>smoke source (smoke sticks, smoke candles) for air pattern visualization</li>
            <li>duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of equipment under UDAF hoods, etc.)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Build Clean（）</h4>
            <p><strong>Build Clean（）：</strong>——、、。：「」，。</p>
            <p><strong>White Glove Test（）：</strong>，。， ISPE 「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——、，。HVAC ：、、，， HEPA 。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO，，HVAC  build clean 。：</p>
            <ul>
                <li> build clean ，</li>
                <li></li>
                <li>HVAC ，</li>
                <li>， HVAC </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.2 AHU Shipping, Storage, Installation -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3-2">5.3.2 Air Handling Units Shipping, Storage, Installation（AHU 、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for shipment. The unit or sections should be lifted vertically on a level plane by their <span class="key-term">lifting lug bracket arms</span> to prevent distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and installation of the equipment.</p>
        <p>The air-handling units should be stored in a dry area to protect components (fan-shaft, bearings and wheel, coils, humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment with bearings should have their shafts <span class="key-term">manually rotated every two weeks</span> to prevent premature bearing failure and redistribution of the lubricant.</p>
        <p>The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of condensate. It should be set sufficiently high to allow for correct condensate drainage using a <span class="key-term">P-trap</span> and cap for ease of the trap's priming, removal, and cleanout.</p>
        <p>When reassembling sections of the AHU, gaskets, and <span class="key-term">RTV sealant</span> should be used to eliminate air leakage. Minimal sealant should be applied to produce a clean, smooth, and level bead surface.</p>
        <p>Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.</p>
        <p>Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE Guideline 1.</p>
        <p>Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment startup.</p>
        <p>Shipping tie down bolts and shims also should be removed before air handler startup.</p>
        <p>Dampers on air handlers should operate freely and blades close tightly.</p>
        <p>When supplied with a <span class="key-term">variable frequency drive</span>, the unit should be started at low rpm and its speed increased slowly up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased vibration and overheating of bearings.</p>
        <p>Tests to be considered include:</p>
        <ul>
            <li>a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not leaking in excess of the specified value</li>
            <li>condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is operating</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：</h4>
            <p>：AHU ，。<strong></strong>。，——。</p>
        </div>

        <div class="concept-box">
            <h4>：AHU </h4>
            <ul>
                <li><strong>：</strong>，。</li>
                <li><strong>：</strong>，、、</li>
                <li><strong>P-trap ：</strong> P-trap ，</li>
                <li><strong>：</strong> + RTV ，、</li>
                <li><strong>VFD ：</strong>，（、、）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>AHU ：、、。，VFD  AHU 「」，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU 、，？</li>
                <li>AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.3 Fans + 5.3.4 Heating & Cooling Coils + 5.3.5 Steam Humidifiers -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3-3">5.3.3 - 5.3.5 Fans, Coils &amp; Humidifiers Installation（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.3 Fans</h3>
        <p>Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous amount of <span class="key-term">kinetic energy</span> is produced, and potentially, catastrophic results can result.</p>
        <p><span class="key-term">Laser alignment</span> on the fan and motor shafts should be performed after the fan has been installed at the site, because shipping and installation can alter the factory alignment.</p>
        <p>Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts should be re-tensioned.</p>
        <p>Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be activated only at the time of startup.</p>
        <p>Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be <span class="key-term">jogged electrically</span> to check for correct rotation.</p>
        <p><span class="key-term">Vibration testing</span> should be performed following installation and startup to promote longevity and reliable operation of the equipment. It should be verified that the fan will not operate near its <span class="key-term">critical speed</span>.</p>

        <h3>5.3.4 Heating and Cooling Coils</h3>
        <p>Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be <span class="key-term">combed</span> after installation to foster good air distribution and heat exchange.</p>
        <p>Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and stressing the brazed joints.</p>
        <p>Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce surface condensation, and reduce heat loss/gain.</p>
        <p>Coils should be vented of air on initial startup and should include a manual or an automatic air vent.</p>
        <p>For cooling coils, the term <span class="key-term">"moisture carry-over"</span> describes the action of condensate being blown off the coil's surface with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If carryover occurs, then the following resolutions are available:</p>
        <ul>
            <li>reduce the coil face velocity (may not be possible if rooms need more airflow)</li>
            <li>install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even face velocity</li>
            <li>install a mist eliminator after the coil</li>
        </ul>

        <h3>5.3.5 Steam Humidifiers</h3>
        <p>The <span class="key-term">steam distribution manifold</span> should be placed where the supply air temperature is sufficiently warm to absorb steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.</p>
        <p>Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in ductwork, a downstream section of the ductwork should be constructed of <span class="key-term">stainless steel</span> to eliminate the possibility of rusting. Access panels should be located both upstream and downstream of the humidifier for servicing.</p>
        <p>Drain pans and condensate piping should catch and carry away water that can occur from humidification 'spitting' during startup. The drain and trap should flow and the water column will not drain completely when the duct is pressurized.</p>
        <p>Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of steam.</p>
        <p>The airflow sensor ("sail switch" or a signal from the AHU airflow monitor) should prevent the steam valve from opening unless air is moving in the duct.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE 「catastrophic（）」「life threatening（）」——。，（、、），、。</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，24 （）</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>：Moisture Carry-over（）</h4>
            <p><strong>Moisture Carry-over（）：</strong>，。：、、HEPA 。： &gt;  &gt; 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>「」：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>，，——。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p>，。 moisture carry-over 。 AHU ，， PM 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.6-5.3.8 Desiccant, Filtration, Ductwork -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3-6">5.3.6 - 5.3.8 Desiccant Dehumidifiers, Air Filtration &amp; Ductwork（、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.6 Desiccant Dehumidifiers</h3>
        <p><span class="key-term">Desiccant dehumidification systems</span> are the most common means of achieving low RH for the pharmaceutical industry.</p>
        <p>Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant wheels, fans, filters, etc.</p>
        <p>The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process and reactivation air streams should not be located close together to avoid <span class="key-term">short cycling</span> that can reduce overall dehumidification capacity.</p>
        <p>Operation of bypass and humidity control dampers should be verified.</p>
        <p>Manufacturer's recommendations should be followed for starting up their particular dehumidifier. This includes verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.</p>
        <p>Wheels using <span class="key-term">lithium chloride</span> should be kept hot and rotating, even when dehumidification is not required, to avoid damage to the desiccant due to over-absorption.</p>

        <h3>5.3.7 Air Filtration</h3>
        <p>Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the building and spaces has been completed, these filters should be replaced with clean filters.</p>
        <p><span class="key-term">HEPA/ULPA filters</span> should be handled with special care. Consideration needs to be taken in the selection of the method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough inspection and appropriate comments noted on the shipping documentation.</p>
        <p>The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, within <span class="key-term">40 to 100°F (4 to 38°C)</span> and 25 to 75% RH and be thoroughly protected from moisture.</p>
        <p>Competent personnel and proven techniques and procedures should be employed for the installation of the filters. Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media should be avoided. If the media are damaged or have visible holes, filters should not be installed.</p>
        <p>Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is particularly important at <span class="key-term">terminal filters</span> mounted in ceiling frames.</p>
        <p><span class="key-term">Penetration (pinhole) testing</span> is usually performed on only filters that provide direct contact air over product and critical locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency testing is more valuable. For further information see ISO 14644-3.</p>

        <h3>5.3.8 Ductwork</h3>
        <p>Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation and rusting and loss or gain in heat.</p>
        <p>The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air volume delivery, should be avoided.</p>
        <p>Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and installation of the ductwork.</p>
        <p>After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.</p>
        <p>Avoiding the use of <span class="key-term">self-drilling sheet metal screws</span> is recommended, as they generate small metal chips inside the cleaned ductwork. <span class="key-term">Self-piercing (zip) screws</span> are preferred when there is concern for loose contamination inside the ductwork.</p>
        <p>Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter media, causing filter integrity failures.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：LiCl </h4>
            <p>（Lithium Chloride）：，，「」。，LiCl 。「」。</p>
        </div>

        <div class="concept-box">
            <h4>：HEPA </h4>
            <p>ISPE  HEPA 「」：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>、、4~38°C、25~75% RH</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
            </ul>
            <p>， HEPA 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：、，， HEPA ，，。</p>
            <p><strong>：</strong> self-piercing (zip) screws  self-drilling screws。。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA ？？</li>
                <li> self-drilling screws？？</li>
                <li> AHU ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.8.1 Duct Leakage Test -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3-8-1">5.3.8.1 Duct Leakage Test（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Pressure testing is recommended for ductwork systems serving a GMP system to avoid:</p>
        <ul>
            <li>increased use of outside air to overcome supply air losses and maintain adequate flow</li>
            <li>increased energy costs to operate system</li>
            <li>operating equipment at its maximum capacity with no reserve capacity</li>
            <li>unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air leaking into negatively pressurized ductwork, requiring more airflow through fans</li>
        </ul>
        <p>The <span class="key-term">"Total Percentage Leakage Method"</span> is recommended: a percentage of total air delivery of duct section under test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143. Typical leakage percentages for various operations include:</p>
        <ul>
            <li><span class="key-term">0% (essentially) leakage</span> for positive pressure exhaust duct on hazardous operations to avoid release of harmful materials to the plant room</li>
            <li>no more than <span class="key-term">1% for product processing areas</span></li>
        </ul>
        <p>Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and administrative areas.</p>
        <p>Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.</p>

        <h3>Table 5.5: Ductwork Testing Requirements</h3>
        <p>Duct leakage testing should be performed with <span class="key-term">traceable calibrated test instruments</span> and documented with signed approvals.</p>
        <p>Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these components should be included in the duct leakage tests.</p>
        <p>Once construction is completed, the system should be <span class="key-term">blown down for at least 1 hour</span> to purge the ductwork of loose and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from poor ductwork cleanliness control.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Specifications Quick Reference</h4>
            <pre>
： = 0%（）
： ≤ 1%
：

：≥ 1 
：
：
            </pre>
        </div>

        <div class="note-box">
            <h4>： ≠ </h4>
            <p>ISPE ：（blow down），。： build clean 。，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.9-5.3.15 Other Installation Items -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-3-9">5.3.9 - 5.3.15 Dampers, Diffusers, UV Lights, Exhaust, UDAF, Controls &amp; Building（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.3.9 Dampers and Louvers</h3>
        <p>Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate without binding over their full range of travel.</p>
        <p>Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.</p>

        <h3>5.3.10 Diffusers and Registers</h3>
        <p>Diffusers and registers should prevent poor distribution of air and to minimize drafts and <span class="key-term">short-circuiting</span> of supply air.</p>

        <h3>5.3.11 Ultraviolet Lights</h3>
        <p>UV wavelength lighting degrades many plastics, including: synthetic air filter media and frames, plastic coated wires, gaskets, grommets, and duct insulation. These materials should be at least <span class="key-term">3 ft (~1 m)</span> from the light source.</p>
        <p>UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.</p>
        <p>There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be placed in the area to advise personnel.</p>
        <p>Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.</p>

        <h3>5.3.12 Exhaust/Extraction Systems</h3>
        <p>Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack bracing.</p>
        <p>Positive pressure process ducts handling contaminated exhaust inside a building should be <span class="key-term">leak-free</span>.</p>
        <p>Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and other applicable codes and standards.</p>
        <p>Fans and filtration equipment should be located, such that maintenance access is serviceable.</p>

        <h3>5.3.13 Unidirectional Airflow</h3>
        <p><span class="key-term">UDAF hoods</span> should be commissioned and then verified fit for use:</p>
        <ul>
            <li>Airflow face velocity is usually measured <span class="key-term">6 to 12 inches (15 to 30 cm)</span> from the filter face. Uniformity of velocity is expected to be within <span class="key-term">20% of the target value</span>.</li>
            <li>HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for leaks at this time.</li>
            <li>Pressure drop across HEPA filters should be recorded at the accepted velocity.</li>
            <li>Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow patterns to justify a different velocity from 90 ft/min.</li>
            <li>Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate after the supply fan has failed.</li>
        </ul>
        <p>The science of fluid dynamics says that air turbulence increases with velocity and with distance. For these reasons, optimal airflow patterns may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to create <span class="key-term">temporary curtains and aerodynamic shields</span> to improve airflow patterns at critical sites.</p>

        <h3>5.3.14 Controls and Instrumentation</h3>
        <p>Instrumentation should be readily accessible for maintenance and replacement. Components should be <span class="key-term">calibrated prior to commissioning</span> of the HVAC with calibration stickers applied.</p>

        <h3>5.3.15 Building</h3>
        <p>Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration of systems occur as planned.</p>
        <p>Typical construction issues include:</p>
        <ul>
            <li>Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable control of space DPs. The following penetrations and openings should be checked: piping, ductwork, electrical conduit and receptacles, doors, diffusers and registers, architectural wall and ceiling joints, lighting fixtures.</li>
            <li>During construction, cleaning procedures should minimize the accumulation of construction debris and dirt.</li>
            <li>Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt from areas which have been designated and substantially complete. Before HVAC startup, equipment, walls, and cleanroom floors should have been wiped down and floors swept and vacuumed.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：UDAF </h4>
            <p><strong>UDAF（Unidirectional Airflow，）：</strong>Grade A/ISO 5 。：</p>
            <ul>
                <li><strong>：</strong> 15~30 cm，</li>
                <li><strong>：</strong> ≤ 20%</li>
                <li><strong>：</strong>（、）</li>
                <li><strong> 0.45 m/s：</strong>，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，，。UDAF ： HEPA ，。 ISPE ——。</p>
        </div>

        <div class="note-box">
            <h4>：UV </h4>
            <p>UV ——、、、。 UV  1 。， UV ，。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>ISPE ：</p>
            <ol>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
            </ol>
            <p>、。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> UDAF  ±20% ？？</li>
                <li>？</li>
                <li>（、）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4 Commissioning and Qualification -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-4">5.4 Commissioning and Qualification（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.4 Introduction</h3>
        <p>It is considered <span class="key-term">GEP</span> for HVAC systems to be commissioned to verify that they perform as designed. Commissioning protocols typically are developed during design and executed during and after construction. HVAC engineers often are involved in <span class="key-term">Factory Acceptance Testing (FAT)</span> and <span class="key-term">Site Acceptance Testing (SAT)</span> of major HVAC equipment and systems.</p>
        <p>Qualification should be performed for HVAC systems which have a <span class="key-term">direct impact</span> on product quality and of components which are critical to product quality. Qualification may leverage documentation from earlier steps or may require extra testing.</p>
        <p>Note: the "what" that needs to be done to qualify the system is shown (user requirements and functional design requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 on cleanroom commissioning, and various Recommended Practices (RP) from IEST.</p>
        <p><span class="key-term">Direct impact</span>, <span class="key-term">indirect impact</span>, and <span class="key-term">no impact</span> systems should be identified, followed by identification of the critical components within the direct impact systems. Critical systems and components should be qualified; the remainder of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and Qualification.</p>
        <p>HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. An alternative approach may be to identify all the final HEPA filters as the "air quality system," drawing a boundary around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.</p>
        <p>Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.</p>

        <h3>5.4.1 Typical Commissioning and Qualification Activities</h3>
        <p>Typical <strong>commissioning</strong> activities may include:</p>
        <ul>
            <li>ductwork leak testing</li>
            <li>layout and device location verification</li>
            <li>safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)</li>
            <li>verification of filter installation</li>
            <li>AHU and duct cleaning</li>
            <li>motor rotation, speed, and amperage verification</li>
            <li>operational testing of all components (dampers, motors, switches, indicators, etc.)</li>
            <li>rotating equipment balancing</li>
            <li>vibration measurement</li>
            <li>lubrication</li>
            <li>static pressure setpoint adjustment</li>
            <li>temperature setpoint adjustment</li>
            <li>VFD adjustment</li>
            <li>air balancing</li>
            <li>coil performance verification (water and air side)</li>
            <li>startup</li>
        </ul>
        <p>Typical <strong>qualification</strong> activities might include:</p>
        <ul>
            <li>air balancing</li>
            <li>filter integrity testing</li>
            <li>room classification testing</li>
            <li>room pressurization or airflow direction testing</li>
            <li>airflow visualization</li>
            <li>face velocity testing</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Commissioning vs Qualification </h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong>Commissioning（）：</strong>GEP（Good Engineering Practice），「」。。。</li>
                <li><strong>Qualification（）：</strong>GMP ，「」。 direct impact 。。</li>
            </ul>
            <p> air balancing—— commissioning  qualification ，。</p>
        </div>

        <div class="concept-box">
            <h4>：Impact Assessment（）</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>Direct Impact（）：</strong> →  Qualify。：HEPA 、、</li>
                <li><strong>Indirect Impact（）：</strong> → Commissioning 。：AHU 、</li>
                <li><strong>No Impact（）：</strong> →  Commissioning。： HVAC</li>
            </ul>
            <p>ISPE 「」： HEPA 「」， direct impact ， AHU  indirect impact。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：「Commissioning」（、、）。「Qualification」（、、）。，。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，Impact Assessment （Change Control）。：</p>
            <ul>
                <li><strong>：</strong> direct impact  IQ/OQ/PQ</li>
                <li><strong>：</strong>indirect impact </li>
                <li><strong>：</strong> QA </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4.1.1 - 5.4.1.4 Room Testing -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-4-1">5.4.1.1 - 5.4.1.4 Room Testing（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.4.1.1 Room Particle Counting</h3>
        <p>Setup for particle counting in a room is described in <span class="key-term">ISO 14644-2</span>.</p>

        <h3>5.4.1.2 Room Recovery Test</h3>
        <p>Procedures using a smoke generator and multiple particle counters are outlined in <span class="key-term">ISO 14644-3</span>.</p>
        <p>For further information on recovery testing, see the ISPE HVAC COP Web site.</p>

        <h3>5.4.1.3 Room DP</h3>
        <p>Procedures for verifying DP are described in ISO 14644-3.</p>

        <h3>5.4.1.4 Time Delay on DP alarm</h3>
        <p>If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify the time delay on <span class="key-term">low DP alarms</span>; a test may involve:</p>
        <ol>
            <li>Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to assure that they do not drop on their own. They should be at the upper limit of the space's in-use air class.</li>
            <li>Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is under a UFH, locating the counter away from the hood.)</li>
            <li>Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start to increase beyond normal expected levels. This time period will be the maximum time delay permitted.</li>
            <li>Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>。（airlock），。，（）；，。</p>
            <p><strong>ISPE ：</strong>「」， 50% 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>： 1~2 ，。「 5 」，「」「」。——（），。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li>「」——</li>
                <li>「」——「」</li>
                <li> UDAF ，—— UDAF </li>
                <li> 50% ——</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.5 Training -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-5">5.5 Training（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user requirements) and on the procedures needed to keep it running.</p>
        <ul>
            <li>What the system is expected to do (the <span class="key-term">user requirements</span>): effect on product and patient. Operator or maintenance personnel should understand why an HVAC system and its maintenance are important.</li>
            <li>How do the HVAC systems maintain user requirements?</li>
            <li>Qualification activities and documentation – what components are under <span class="key-term">change control</span> (as few as possible, based on criticality), as-built drawings?</li>
            <li>Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?</li>
            <li>Maintenance SOPs: what activities are needed and when?</li>
            <li>Cleaning and precautions during maintenance activities</li>
            <li>Instrument calibration: procedures, frequency</li>
            <li>Where and how records are stored: records for GMP purposes may be stored separately. Who has access and control?</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC 「Why-How-What」</h4>
            <p>ISPE （Golden Circle）：</p>
            <ul>
                <li><strong>Why（）：</strong>HVAC ——</li>
                <li><strong>How（）：</strong> User Requirements——</li>
                <li><strong>What（）：</strong> SOP、、——</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：「」（as few as possible），（criticality）。 Impact Assessment —— HVAC ， direct impact 。。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，HVAC ，：</p>
            <ul>
                <li>（、、）</li>
                <li> HVAC </li>
                <li>「」「」</li>
                <li> GMP </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6 Equipment Operation and Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-6">5.6 Equipment Operation and Maintenance（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.1 Introduction</h3>
        <p>The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) required for GMP facilities.</p>
        <p><span class="key-term">Predictive Maintenance (PdM)</span> encompasses a range of technologies to detect degradation of equipment performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct problems before significant deterioration occurs.</p>
        <p>Traditional (scheduled) <span class="key-term">Preventive Maintenance (PM)</span> practices often cannot identify mechanical equipment failures that could have been detected through changes in operating temperature, vibration signatures, and bearing wear indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause risk to product, and result in reactive repairs that can be more expensive than planned repairs.</p>
        <p>Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor maintenance practices. Maintaining clean HVAC systems is important to acceptable <span class="key-term">IAQ</span>. Common contaminants include:</p>
        <ul>
            <li>dust particles</li>
            <li>active bacterial or fungal growth</li>
            <li>debris from HVAC components (rust, belt shedding, grease)</li>
            <li>loose duct lining</li>
            <li>mold spores</li>
        </ul>
        <p>Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.</p>
        <p>Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC system.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：PM vs PdM </h4>
            <p>：</p>
            <ul>
                <li><strong>PM（Preventive Maintenance，）：</strong>——「」，。。</li>
                <li><strong>PdM（Predictive Maintenance，）：</strong>（、、）——「」。。</li>
            </ul>
            <p>ISPE  PM ：。PdM ：、、。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>PM  5,000 ，。PdM ，。PM （）（），PdM 「」。 HVAC ， PdM ——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：「」。 HVAC ，「」。 FDA ，、。 cGMP 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.2 - 5.6.5 AHU, Fans, Coils, Humidifiers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-6-2">5.6.2 - 5.6.5 AHU, Fans, Coils &amp; Humidifiers Maintenance（AHU、、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.2 Air Handling Units</h3>
        <p>The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.</p>
        <p>Periodic cleaning of the unit's interior is recommended, particularly for units serving classified spaces, such as aseptic operation. A cleanliness inspection should consider the components within the unit, such as: filters, heating and cooling coils, condensate pans, condensate drain lines, humidification systems, acoustic insulation, fans, fan compartments, dampers, door gaskets, and general unit integrity.</p>
        <p>Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to <span class="key-term">microbial growth</span>. Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating grease and oil that may have been dispersed from bearings and other lubricated joints.</p>
        <p>It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.</p>
        <p>Pools of <span class="key-term">standing water</span> in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage should be checked during hot and humid periods when condensate generation is high.</p>
        <p>Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU components and personnel safety.</p>
        <p>Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they serve, and increased maintenance.</p>
        <p>Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.</p>

        <h3>5.6.3 Fans</h3>
        <p>Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately maintained, fan components can lead to diminished airflow and eventual failure; components include: fan housings, wheels, bearings, belts, guards, and motors.</p>
        <p>The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can result in increased vibration and noise, and ultimately catastrophic failure with <span class="key-term">life threatening potential</span> (i.e., broken blades and housings).</p>
        <p><span class="key-term">Bearing failure</span> is common, because of over- or under-lubrication and the use of lubricants that are not intended for the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.</p>
        <p>Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. Improper belt tension is one of the most common root causes of premature failure; steps which should be followed include:</p>
        <ul>
            <li>Check belt tension, using a tension gauge or <span class="key-term">Sonic Tension Meter</span>. Adjust the belt drive's center distance until the correct tension is measured.</li>
            <li>Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.</li>
            <li>Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt tension may be too high.</li>
            <li><span class="key-term">V-belt Run-In Procedure</span>: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop the belt drive and check the belt tension. Re-adjust as necessary. Failure to check and re-tension the belt will result in low belt tension, belt slippage, reduction of airflow, and eventual premature belt failure.</li>
        </ul>
        <p>Motors should be capable of operating for more than <span class="key-term">10 years</span> without major problems. Since motors are expensive to purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance is essential to keep operating costs at a minimum. The following activities should be performed:</p>
        <ul>
            <li>Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Motor exterior should be periodically cleaned.</li>
            <li>Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external repainting.</li>
            <li>Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate.</li>
            <li>Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise.</li>
            <li>Verify that belt and motor drive guards are securely fastened.</li>
        </ul>

        <h3>5.6.4 Heating and Cooling Coils</h3>
        <p>Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for heat transfer should be intact and undamaged. Cooling coils typically reduce both the <span class="key-term">sensible</span> (cooling) and <span class="key-term">latent</span> (de-humidify) heat of the air, and they are more sensitive to loss in heat transfer capability than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.</p>
        <p>Typically, coils (especially cooling coils) are externally cleaned <span class="key-term">once a year</span>, as this side of the coil receives the most dirt. Internal cleaning typically is performed only when DPs of the heat transfer fluid increase beyond manufacturer recommendations. Coils may be periodically pressure tested for leaks. When face and bypass heat coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over their entire range of motion.</p>
        <p>Control valves wear out over time due to constant modulation. These valves should be included in a regularly scheduled maintenance program.</p>

        <h3>5.6.5 Steam Humidifiers</h3>
        <p>There are a number of components that make up the humidifier system; items that should be inspected and maintained include:</p>
        <ul>
            <li>the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)</li>
            <li>the control valve: annually to ensure that: (1) the steam valve closes tightly, (2) the stem packing is not leaking steam, (3) the diaphragm in the actuator is not leaking air</li>
            <li>the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel injury</li>
            <li>the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be reduced or condensate can form downstream</li>
            <li>the silencer: annually as a minimum for cleanliness</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：AHU </h4>
            <p>AHU ：</p>
            <ul>
                <li><strong> +  = ：</strong>，AHU ，，</li>
                <li><strong>：</strong>。</li>
                <li><strong>：</strong>，</li>
            </ul>
            <p><strong>：</strong> AHU ，。。</p>
        </div>

        <div class="concept-box">
            <h4>：「」</h4>
            <p>ISPE 「」：</p>
            <ul>
                <li><strong>（Look）：</strong>、、</li>
                <li><strong>（Listen）：</strong></li>
                <li><strong>（Feel）：</strong></li>
                <li><strong>（Measure）：</strong>（）、</li>
                <li><strong>（Calculate）：</strong>，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 =  (hp) × 8760 hr/yr × 

：25 hp × 8760 hr/yr × $0.075/kWh = $12,250/yr
（ NT$390,000/）

 25 hp  40 。
 10 ，
。
            </pre>
        </div>

        <div class="note-box">
            <h4>：V-belt </h4>
            <p>「」（Run-In）： 24 。，：</p>
            <ul>
                <li> → </li>
                <li> → </li>
                <li>：、</li>
            </ul>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> AHU ？？</li>
                <li>？？</li>
                <li> 24 ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork, Dampers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-6-6">5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork &amp; Dampers Maintenance（、、）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.6 Desiccant Dehumidifier</h3>
        <p>The maintenance of desiccant units includes: filters, wheel drive assembly, wheel support bearings, seals between process and regeneration sections, fans, belts, and controls.</p>
        <p>Desiccant components should be maintained according to a recommended schedule.</p>
        <p>As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of <span class="key-term">inlet air filters</span> need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large number of reported problems related to desiccant systems can be traced to <span class="key-term">clogged filters</span>.</p>
        <p>Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.</p>
        <p><span class="key-term">Lithium chloride</span> desiccant can absorb excess moisture, expanding and literally "exploding" out of the wheel. When not in use, LiCl wheels should be kept hot and rotating.</p>
        <p>The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an excessive load on the drive motor shaft bearings. Belt tension should be checked at least twice a year or when the filters are changed.</p>
        <p>The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be greased based on the manufacturer's recommendation. Typically, greasing is needed only once a year because of the wheel's slow rotational speed.</p>
        <p>Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked for proper operation and seating. Shut off damper seals should be checked.</p>

        <h3>5.6.7 Air Filtration</h3>
        <p>As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the <span class="key-term">TCO</span> for the filters.</p>

        <h4>5.6.7.1 ASHRAE Type Filters</h4>
        <p>ASHRAE type filters should be replaced after no more than <span class="key-term">two years of service</span>, even if pressure differential change-out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should be inspected twice per year as a minimum.</p>
        <p>ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.</p>

        <h4>5.6.7.2 HEPA/ULPA</h4>
        <p>Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The most commonly recognized limit for defining a filter leak is a localized leak rate equal to or greater than <span class="key-term">0.01% of the upstream aerosol concentration</span> when tested via an in-situ filter face leak scan.</p>
        <p>In-situ leak testing normally is performed <span class="key-term">once a year for GMP operations</span>, but <span class="key-term">aseptic manufacturing normally requires testing every six months</span> for some areas.</p>
        <p>HEPA/ULPA filter leaks can occur in several ways: rough handling or touching with instruments, tools, or hands may easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. Another major leak source is at <span class="key-term">silicone gel seals</span>, where the filter housing meets the knife-edge of the filter grid system. Over time, the gel can deteriorate because of exposure to aerosols used in the testing of filters.</p>
        <p>When leaks are detected, the filter may be replaced or repaired. HEPA filters should be replaced when the patched area is more than <span class="key-term">3 to 5% of the net face area</span> or when a single patch has a lesser linear dimension exceeding <span class="key-term">1.5 inches (3.8 cm)</span>. Patching material should be <span class="key-term">RTV silicone sealant caulk</span>, which meets the FDA 21CFR 177.2600 and USDA for food grade applications.</p>
        <p>It is not recommended to attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – Grade A hood where airflow patterns need to be uniform.</p>
        <p>Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored within 40 to 100°F (4 to 38°C) and 25 to 75% RH.</p>
        <p>Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter efficiency, replacement filters, or issues arising from a product recall.</p>

        <h3>5.6.8 Ductwork</h3>
        <p>Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly replaced.</p>

        <h3>5.6.9 Dampers and Louvers</h3>
        <p>These should be checked for dirt accumulation and free movement without binding of the linkages over the full range of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be replaced if gaskets have become hardened or do not provide a good seal.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：——</h4>
            <p>ISPE ：「」。（ + ），：</p>
            <ul>
                <li><strong>：</strong> →  + </li>
                <li><strong>：</strong> →  → </li>
            </ul>
            <p><strong>：</strong>，。</p>
        </div>

        <div class="concept-box">
            <h4>：HEPA </h4>
            <p>HEPA ，ISPE ，：</p>
            <ul>
                <li><strong>：</strong>≤  3~5%</li>
                <li><strong>：</strong> ≤ 1.5 （3.8 cm）</li>
                <li><strong>：</strong>FDA 21CFR 177.2600  RTV </li>
                <li><strong>：</strong>、Grade A/5  HEPA（）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>HEPA </h4>
            <pre>
GMP ： 1 
： 6  1 
ASHRAE ： 1 ， 2 
： ≥ 0.01%（）
            </pre>
        </div>

        <div class="note-box">
            <h4>：HEPA </h4>
            <ol>
                <li><strong>：</strong>、</li>
                <li><strong>：</strong>（）</li>
                <li><strong>：</strong>，</li>
            </ol>
            <p>：「」，。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA （、、）？</li>
                <li> HEPA ？ 3~5% ？</li>
                <li>？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.10-5.6.14 Other Maintenance + Air Balancing -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-6-10">5.6.10 - 5.6.14 Other Equipment Maintenance &amp; Air Balancing（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>5.6.10 Diffusers and Registers</h3>
        <p>Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should be inspected and cleaned periodically.</p>

        <h3>5.6.11 Ultraviolet Lights</h3>
        <p>Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last about <span class="key-term">8,000 hours</span>, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp's intensity and its ability to destroy microbes effectively.</p>
        <p>UV lighting ballasts typically have a life of more than five years.</p>

        <h3>5.6.12 Fume Exhaust/Extraction Systems</h3>
        <p>Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the process should they fail. Maintenance should ensure equipment up time, including:</p>
        <ul>
            <li>The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.</li>
            <li>Control dampers should operate freely.</li>
            <li>Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or wear.</li>
        </ul>
        <p>Fume hood performance should be tested in accordance with <span class="key-term">ASHRAE Standard 110</span>.</p>
        <p>Fans are the primary component in fume exhaust/extraction systems.</p>

        <h3>5.6.13 Building</h3>
        <p>As buildings age, leakage through the room fabric increases over time and can result in loss of <span class="key-term">room pressure relationships</span>, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to be located; periodic inspection of penetrations and seals is recommended.</p>

        <h3>5.6.14 Air Balancing</h3>
        <p><span class="key-term">Testing, Adjusting, and Balancing (TAB)</span> for HVAC systems should be performed at regular intervals to ensure system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the room configurations or HVAC equipment occur, TAB should be performed.</p>
        <p>At a minimum, recalibration of monitoring instruments, verifying supply airflow to process spaces and recalculating <span class="key-term">air changes per hour (ACPH)</span>, and adjusting pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces.</p>
        <p>A total rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other zones (increasing air flow to one room may reduce airflow to all other rooms).</p>
        <p>Note that typical airflow measurement accuracy is in the order of <span class="key-term">±10%</span>. This should cause no concern as long as room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.</p>

        <h3>Table 5.6: Suggested Maintenance Frequency</h3>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：TAB（）</h4>
            <p><strong>TAB（Testing, Adjusting, and Balancing）：</strong>，。ISPE ：</p>
            <ul>
                <li><strong>：</strong>，。——，</li>
                <li><strong>：</strong>，，，</li>
                <li><strong> ±10%：</strong>，（、、）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
（Grade 5-7）：
   + ACPH  + HEPA  =  6 

GMP （Grade 8）：
   + ACPH  + HEPA  =  1 

 GMP （、、）：
   =  5 

 GMP （、）：
   =  7 

： 1 
            </pre>
        </div>

        <div class="note-box">
            <h4>：UV </h4>
            <p>UV  8,000 （ 11 ）。。，：，UV 。 UV ，「」。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
                <li><strong>：</strong>， AHU </li>
            </ul>
            <p>：， TAB，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.7 Spare Parts -->
<!-- ============================================================ -->
<div class="section-title" id="sec-5-7">5.7 Spare Parts（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">GEP</span> and the economics of keeping production on line require that spare parts are kept to minimize the effect of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order replacement parts. However, there are specific items that may be useful in case of sudden failure:</p>
        <ul>
            <li>A spare <span class="key-term">desiccant wheel</span>: a desiccant wheel may fail because of remaining idle for months (as during cold winters when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for LiCl wheels, but silica wheels also have been known to become less effective over time.</li>
            <li><span class="key-term">Sensors and transmitters</span> for critical parameters. If all the temperature sensors in the system are the same specification, only one spare is needed; similarly for RH and DP sensors.</li>
            <li>Terminal <span class="key-term">HEPA filter</span> or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while replacements are on order.</li>
            <li><span class="key-term">High temperature HEPA filter</span>: because of the gradual destruction of the binders in high temperature filters operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will need to be replaced at one time. Repairs are not possible.</li>
            <li><span class="key-term">Fan belts</span>: a good inspection program should notice belt wear; cost is relatively low.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：「」</h4>
            <p>ISPE  HVAC ：</p>
            <ol>
                <li><strong>：</strong>， LiCl 。</li>
                <li><strong>/：</strong>「」，——</li>
                <li><strong> HEPA ：</strong>「」。UFH  HEPA  Grade A </li>
                <li><strong> HEPA ：</strong>，，。，</li>
                <li><strong>：</strong>、、</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>——，：OK （）、（）、（HEPA ）。「」「」、。 HEPA ——，，。</p>
        </div>

        <div class="note-box">
            <h4>：HEPA 「」</h4>
            <p>ISPE 「over-zealous cleaning（）」——。， HEPA ，。： SOP  HEPA 。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO </h4>
            <p>CDMO ：</p>
            <ul>
                <li><strong>：</strong> HEPA </li>
                <li><strong>：</strong> HEPA ， 3~6 </li>
                <li><strong>：</strong> vs 。</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？ ISPE ？</li>
                <li> HEPA ？</li>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>（Build Clean）：</strong>、、 zip screws  self-drilling screws。 HEPA </li>
        <li><strong>AHU ：</strong>、、P-trap 、RTV 、VFD 。</li>
        <li><strong>：</strong>、、、，</li>
        <li><strong>Commissioning vs Qualification：</strong>Commissioning = GEP（）；Qualification = GMP（ direct impact ）。Impact Assessment </li>
        <li><strong>：</strong>「」， 50% </li>
        <li><strong>PdM  PM：</strong>。 GMP </li>
        <li><strong>HEPA ：</strong> ≥ 0.01%、 ≤ 3~5%、 ≤ 1.5 。GMP 、</li>
        <li><strong>TAB ：</strong>。 6 、Grade 8 、 GMP  5 、 GMP  7 </li>
        <li><strong>：</strong>、、 HEPA、 HEPA（）、</li>
        <li><strong>：</strong>（ + ）。LiCl </li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>