<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 6: Documentation Requirements</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 6: Documentation Requirements</h1>
    <div class="subtitle"></div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p135 - p139</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC （Life Cycle，）：（As-built Drawing，）（Master Document，）</li>
        <li> HVAC ：/（Non-GMP）、/（Record Document，）、 GMP （GMP Document，GMP ）</li>
        <li> Engineering Turnover Package（ETOP，）</li>
        <li> Critical Master Document（）、 CMC </li>
        <li>（Commissioning &amp; Qualification）（Process Validation） HVAC </li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 6.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.1 Introduction 6.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>On completion of qualification, the disposition of HVAC system documentation should be established. Documents may be used by maintenance and operations or required for periodic <span class="key-term">Chemistry Manufacturing Controls (CMC)</span> filings, becoming <span class="key-term">critical master documents</span>, i.e., engineering documents maintained as GMP records.</p>
        <p>This section discusses documents which typically are required and provides guidance regarding classification and use of documents.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p><strong>HVAC ， GMP 。</strong></p>
            <p>，HVAC 「」——， GMP ， CMC 。</p>
            <p><strong>CMC（Chemistry Manufacturing Controls）</strong>：。HVAC （Area Classification）、（P&amp;ID，）， CMC 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，：、、、、。</p>
            <p>（），（），（）。</p>
            <p>HVAC ——，，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，「」。，<strong></strong>—— GMP 。，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ， HVAC ，、 GMP ？？</li>
                <li> CMC  HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.2 Engineering Document Life Cycle -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.2 Engineering Document Life Cycle 6.2 </strong></div>

<!-- 6.2.1 Planning Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.1 Planning Life Cycle 6.2.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">life cycle</span> of project documents should be defined during conceptual design and no later than Functional/Schematic design to help to reduce ambiguity and prevent loss of data.</p>
        <p>The planning document should define, which documents are required for construction, which documents will be part of an <span class="key-term">Engineering Turnover Package (ETOP)</span> for maintenance and operations, which documents will be leveraged into qualifications, and which documents will be maintained as <span class="key-term">record documents</span> for Maintenance and GMP use.</p>
        <p>Defining the contents of the ETOP early in a project also allows the easy capture of design calculations and risk assessments as they are generated. Document management and collaboration software, which will apply the appropriate life cycle to documents as they are generated and approved, may be used to capture design and construction information into an ETOP.</p>
        <p>A <span class="key-term">"Traceability Matrix,"</span> (a documentation of the plan and progress of documentation and concepts through the sequence of design, construction, qualification, and eventually showing that the HVAC is fit for service through process validation) may be used for planning and updating of document life cycle. The traceability matrix shows this progress and maintains the chain of design intent, linking final documents to conceptual design documents (User Requirements and Functional Design).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Life Cycle（）</strong>：、、。ISPE ，「」。</p>
            <p><strong>ETOP（Engineering Turnover Package，）</strong>：，/。、、。</p>
            <p><strong>Traceability Matrix（）</strong>：，「 →  →  →  → 」，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>。<strong></strong>：、、。</p>
            <p>，、、。ISPE 「」「」，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>Traceability Matrix ，<strong></strong>。FDA ：「？？」</p>
            <p>： →  →  → 。「」，。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  ETOP </h4>
            <p> CDMO ，。 ETOP ，。</p>
            <ul>
                <li><strong></strong>： P&amp;ID ， ETOP </li>
                <li><strong></strong>：（ MasterControl、Veeva）</li>
                <li><strong></strong>：「」</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ETOP ，？。</li>
                <li>Traceability Matrix （Validation Protocol）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.2.2 Typical Steps in the Document Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.2 Typical Steps in the Document Life Cycle 6.2.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>HVAC documents typically start their life cycle as conceptual documents, including:</p>
        <ul>
            <li>AFDs</li>
            <li>AF&amp;IDs</li>
            <li>room/zoning layouts</li>
            <li>room condition tables (temperature, RH, area class, DP, etc.)</li>
            <li>load calculations</li>
            <li>design basis/assumption tables</li>
        </ul>
        <p>These documents progress through the Engineering Process to:</p>
        <ul>
            <li>calculations</li>
            <li>plan drawings</li>
            <li>detail drawings</li>
            <li>specifications</li>
            <li>tables</li>
        </ul>
        <p>Plans, details, and diagrams should be updated throughout (or after) the construction process to an <span class="key-term">"as-built" state</span> (corrected after construction to match the actual final configuration). The update to "as-built status" is essential to maintenance and particularly important for systems that monitor or control critical environments. Specifications and designer's calculations usually are augmented (or replaced) by manufacturer's submittals, details, and calculations.</p>
        <p>Some documents should be converted into <span class="key-term">master documents</span> (engineering documents with construction notes removed) as a record of the ongoing state of systems and equipment and to allow capture of future construction changes. Those master documents that define the critical attributes of the HVAC system should be maintained as <span class="key-term">critical master documents</span> (master documents that are maintained in a constant state of inspection readiness). The AF&amp;ID, HVAC zoning layouts, and area classifications should be kept up to date, as a minimum.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>（Conceptual）</strong>：AFD（Air Flow Diagram，）、AF&amp;ID（Air Flow &amp; Instrument Diagram，）、。。</li>
                <li><strong>（Construction）</strong>：、、、。。</li>
                <li><strong>/（As-built / Master）</strong>：「」，。「」「」。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>（）。，，、。</p>
            <p><strong>（As-built Drawing，）</strong> Google Maps 「」——，。</p>
            <p>「」，。 ISPE 「as-built 」。</p>
        </div>

        <div class="note-box">
            <h4>： vs. </h4>
            <p>「」：</p>
            <ul>
                <li><strong>Master Document（）</strong>：，。</li>
                <li><strong>Critical Master Document（）</strong>： HVAC ，<strong>「」</strong>。</li>
            </ul>
            <p>「constant state of inspection readiness」（）——，<strong></strong>。</p>
            <p>ISPE ， AF&amp;ID、HVAC 。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 (AFD, AF&amp;ID, )
    |
    v  
 (, , )
    |
    v   → 
 (As-built Drawings)
    |
    +--→  (ETOP)
    |
    +--→  (Master Documents)
    |         |
    |         +--→  (Critical Master Documents)
    |                   ↑ 
    |
    +--→  (Qualification Documents)</pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC  AF&amp;ID  HEPA 。？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.3 Documents for Maintenance and Operations (Non-GMP) -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.3 Documents for Maintenance and Operations (Non-GMP) 6.3 （ GMP）</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A well-constructed (and concise) ETOP can save time during troubleshooting or when entering data into a <span class="key-term">Computerized Maintenance Management System (CMMS)</span> and may be more beneficial to maintenance than a complete set of design and construction documents.</p>
        <p>The list may contain items that have no GMP impact on laboratories, OSD, Packaging, API, etc. Typical Documents for an HVAC ETOP include:</p>
        <ul>
            <li>user requirements/FRS/functional design specification</li>
            <li>room condition tables – temperature, RH (and particle levels, DP, air changes, as required)</li>
            <li>as-built airflow and instrument diagram</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams (what areas are served by each AHU)</li>
            <li>filter integrity testing (classified spaces, cross contamination in other facilities)</li>
            <li>air balance</li>
            <li>face velocity testing (HEPA filters in classified spaces)</li>
            <li>alarm testing</li>
            <li>pressure relationships</li>
            <li>equipment submittals</li>
            <li>ductwork shop drawings</li>
            <li>coordination drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
            <li>control diagrams</li>
            <li>commissioning documents</li>
        </ul>
        <p>The ISPE Baseline® Guides (Reference 13, Appendix 12) for each facility type define the critical parameters for the facility.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：ETOP </h4>
            <p><strong>ETOP（Engineering Turnover Package，）</strong>/。<strong>「」</strong>。</p>
            <p>：ETOP <strong> GMP </strong>。「Non-GMP」，，。</p>
            <p><strong>CMMS（Computerized Maintenance Management System，）</strong>：、、。ETOP  CMMS 。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，「」：、、、、。</p>
            <p>——。<strong></strong>。</p>
            <p>ETOP  HVAC 「」。，、、。</p>
        </div>

        <div class="note-box">
            <h4>：ETOP </h4>
            <p> 17  ETOP <strong></strong>。：</p>
            <ul>
                <li><strong>AHU </strong>：—— AHU ？？</li>
                <li><strong>（Air Balance）</strong>：</li>
                <li><strong></strong>：BMS ，</li>
                <li><strong>/</strong>：</li>
            </ul>
            <p>：ISPE 「may have no GMP impact」、OSD、、API 。<strong></strong>， GMP 。</p>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  ETOP </h4>
            <p>CDMO ， HVAC 。：</p>
            <ul>
                <li><strong> ETOP </strong>：，</li>
                <li><strong></strong>： ETOP ，</li>
                <li><strong></strong>： ETOP </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ETOP （），？</li>
                <li> ETOP 「」。「」「」？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.4 Master/Record Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.4 Master/Record Documents 6.4 /</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Documents that typically are kept updated to become HVAC <span class="key-term">master documents</span> (for maintenance and facility engineering) include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>area classification diagrams (if spaces are classified)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams</li>
            <li>filter test data</li>
            <li>control diagrams and critical alarms calibration/test records</li>
            <li>sequence of operation</li>
            <li>equipment submittal drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Master Document（）</strong>「」——，。</p>
            <p> ETOP ：ETOP ，<strong></strong>。</p>
            <p> 9 ，：</p>
            <ul>
                <li><strong>AF&amp;ID</strong>：「」，</li>
                <li><strong>（Sequence of Operation）</strong>： HVAC ，/、</li>
                <li><strong></strong>：HEPA ，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，。、、。</p>
            <p>，。， AF&amp;ID ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong></strong>。 HVAC （、、），。</p>
            <p>：、， AF&amp;ID 。 FDA 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 6.3  ETOP  6.4 ，？？</li>
                <li>「sequence of operation」（）？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.5 GMP HVAC Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.5 GMP HVAC Documents 6.5 GMP </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>It is important to align with the <span class="key-term">risk assessment</span> performed in the design process to determine the HVAC documents to be leveraged into commissioning and qualification or become <span class="key-term">Critical Master Documents</span>. Since the risk assessment varies by project, the following lists of typical documents should be reviewed against project/product needs. See the ISPE Baseline® Guides (Reference 13, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>——「」「GMP 」。</p>
            <p>ISPE ：<strong> HVAC  GMP ，，（Risk Assessment）</strong>。</p>
            <p> AHU ， OSD  ETOP ， Critical Master Document。<strong>。</strong></p>
        </div>

        <div class="note-box">
            <h4>：Decision Hierarchy </h4>
            <p> ISPE ：</p>
            <ol>
                <li><strong>（Sterility Assurance）</strong>： HVAC （ Grade A/B 、HEPA ） Critical Master Document</li>
                <li><strong> CQA</strong>： HVAC （） GMP </li>
                <li><strong></strong>：（ AHU ） GMP </li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.1 Commissioning and Qualification Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.1 Commissioning and Qualification Documents 6.5.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Documents that typically are leveraged into commissioning and qualification include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>room environmental conditions – tables/schedules</li>
            <li>area classification diagrams (classified spaces)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>GMP air filter location map</li>
            <li>AHU zoning diagrams</li>
            <li>control diagrams or functional design for direct impact systems</li>
            <li>critical instrument specifications</li>
            <li>commissioning documents:
                <ul>
                    <li>filter integrity or overall penetration testing (HEPA/ULPA)</li>
                    <li>airflow patterns for Grade 5 (Grade A) hoods and Grade 7 (Grade B) rooms</li>
                    <li>air balance (air changes OK for classified spaces, airflow direction OK)</li>
                    <li>face velocity testing (HEPA/ULPA for Grade 5/Grade A)</li>
                    <li>pressure relationships (contamination control)</li>
                    <li>particle counts at rest</li>
                    <li>critical monitoring and alarm testing, including calibration and alarm delay verification</li>
                    <li>temperature</li>
                    <li>humidity (if deemed critical)</li>
                    <li>room DP or leakage air velocity (for contamination control)</li>
                    <li>supply airflow (classified spaces)</li>
                    <li>Grade A/Grade 5 hood air flow (DP, sail switch, velocity sensor)</li>
                    <li>temperature mapping (usually for warehouse) – see Appendix 2</li>
                    <li>test protocols and supporting information</li>
                    <li>evidence that acceptance criteria have been met</li>
                </ul>
            </li>
        </ul>
        <p>Documents that are typically produced during commissioning and qualification (or Process Validation) are:</p>
        <ul>
            <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas in use</li>
            <li>total airborne particulate testing</li>
            <li>viable airborne particulate testing</li>
            <li>room recovery testing (classified spaces)</li>
            <li>test protocols and supporting information</li>
            <li>evidence that acceptance criteria have been met</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：C&amp;Q </h4>
            <p>（C&amp;Q）：</p>
            <ul>
                <li><strong>「」 C&amp;Q </strong>（leveraged into）：/，。 AF&amp;ID、。</li>
                <li><strong> C&amp;Q 「」</strong>（produced during）：，、。</li>
            </ul>
            <p>「」（leverage） ISPE ——<strong>，</strong>。「」。</p>
        </div>

        <div class="analogy-box">
            <h4>：「」vs.「」</h4>
            <p>Leveraged documents 「」——（ HEPA ），，。</p>
            <p>Produced documents 「」——、，（），「」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <ul>
                <li><strong>「if deemed critical」</strong>：ISPE 「」。——（）。</li>
                <li><strong>Alarm delay verification</strong>：，。，。</li>
                <li><strong>Grade A vs. Grade B </strong>：Grade A（）；Grade B（）。</li>
                <li><strong>Particle counts "at rest"</strong>：；（in operation）。</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>：CDMO  C&amp;Q </h4>
            <p> CDMO ，C&amp;Q ：</p>
            <ul>
                <li><strong> C&amp;Q </strong>：</li>
                <li><strong> Leverage </strong>：FAT ， IQ ，</li>
                <li><strong>「at rest」vs.「in operation」</strong>：，，</li>
                <li><strong></strong>： BMS/SCADA  FAT ，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「leveraged into」「produced during」。，？ Commissioning  Qualification？</li>
                <li>「airflow visualization」（at rest），「in use」？。</li>
                <li> CDMO  RABS 。 HVAC C&amp;Q  8 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.2 Critical Master Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.2 Critical Master Documents 6.5.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Critical Master Documents</span> provide HVAC information for the <span class="key-term">CMC section</span> of a drug filing and are subject to regulatory review.</p>
        <p>Documents that typically are maintained as critical master documents include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>risk assessments and traceability matrix</li>
            <li>room environmental conditions – tables and schedules</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU Zoning Diagrams</li>
            <li>qualification documents:
                <ul>
                    <li>filter integrity testing (HEPA/ULPA)</li>
                    <li>air balance</li>
                    <li>air change calculations or recovery testing for classified spaces</li>
                    <li>face velocity testing (HEPA/ULPA in critical zones)</li>
                    <li>pressure relationships (continuous logging for classified spaces or spot-check?)</li>
                    <li>critical alarm and delay testing (temperature, RH, DP, airflow, etc.)</li>
                    <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas</li>
                    <li>total airborne particulate testing (classified spaces)</li>
                    <li>viable airborne particulate testing (classified spaces)</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Critical Master Document（）</strong> HVAC 。：</p>
            <ul>
                <li><strong> CMC </strong>：，CMC 。HVAC 。</li>
                <li><strong></strong>：FDA、EMA ，<strong></strong>。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>： vs. C&amp;Q </h4>
            <p> 6.5.1  6.5.2 ，：</p>
            <ul>
                <li><strong></strong>：Risk assessments  Traceability matrix—— C&amp;Q ，。「」。</li>
                <li><strong></strong>：「continuous logging for classified spaces or spot-check?」——ISPE ，。，（continuous logging）；，（spot-check）。</li>
                <li><strong></strong>： mapping、——「」。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>，——，<strong></strong>。</p>
            <p>，？、。HVAC —— AF&amp;ID ， FDA 483  Warning Letter。</p>
        </div>

        <div class="concept-box application">
            <h4>：（GDocP）</h4>
            <p><strong>GDocP（Good Documentation Practice，）</strong>：</p>
            <ul>
                <li><strong></strong>：、、、</li>
                <li><strong></strong>：（Change Control）</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，（Data Integrity）</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> FDA  HVAC ，？ 24 ，？</li>
                <li> Risk Assessment  Traceability Matrix 「」「C&amp;Q 」？？</li>
                <li>「continuous logging or spot-check?」？ CDMO ，。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong></strong>： HVAC （ETOP /  / ），</li>
        <li><strong>（As-built）</strong>： HVAC ，。AF&amp;ID、</li>
        <li><strong>ETOP </strong>：「」，「」</li>
        <li><strong>「」</strong>：Master Document ， Critical Master Document </li>
        <li><strong> GMP </strong>： GMP ，，</li>
        <li><strong>C&amp;Q 「」</strong>： leverage ，，</li>
        <li><strong></strong>： CMC 、、， GDocP（）</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>