<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 2 Part A: AHU, Coils, and System Configuration</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 2: HVAC Applications (Part A)</h1>
    <div class="subtitle">2：HVAC （）— 、</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p158 - p178</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Air Handling Unit（AHU，）（、、、、）</li>
        <li>（Heating Coil）、（Cooling Coil）、（Humidifier）、（Dehumidifier）</li>
        <li>：Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA </li>
        <li> HVAC ：Once-Through（）、Recirculated（）、Exhaust（）</li>
        <li> AHU  Blow-Through  Draw-Through </li>
        <li>：Cascade（）、Pressure Bubble（）、Pressure Sink（）</li>
        <li>：Dilution（）vs. Displacement（） GMP </li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#sec-811">8.1.1 Introduction</a>
        <a href="#sec-812">8.1.2 AHU</a>
        <a href="#sec-817">8.1.7 Heating Coil</a>
        <a href="#sec-818">8.1.8 Cooling Coil</a>
        <a href="#sec-819">8.1.9 Humidifier</a>
        <a href="#sec-8110">8.1.10 Dehumidifier</a>
        <a href="#sec-8111">8.1.11 Air Filtration</a>
        <a href="#sec-822">8.2.2 Number of AHUs</a>
        <a href="#sec-823">8.2.3 System Types</a>
        <a href="#sec-824">8.2.4 AHU Configurations</a>
        <a href="#sec-83">8.3 Pressure Control</a>
        <a href="#sec-833">8.3.3 Airlocks</a>
        <a href="#sec-834">8.3.4 DP &amp; Air Leakage</a>
        <a href="#sec-84">8.4 Ventilation Strategies</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.1 Introduction & 8.1.2 AHU -->
<!-- ============================================================ -->
<div class="section-title" id="sec-811">8.1 Equipment / 8.1.1 Introduction（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.1 Introduction</h3>
        <p>HVAC equipment helps to meet the <span class="key-term">user requirements</span> for room environmental conditions. HVAC equipment serving GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:</p>
        <ul>
            <li>maintain room temperature</li>
            <li>maintain room pressurization and <span class="key-term">DP relationships</span>; therefore, assisting in the prevention of contamination and cross-contamination</li>
            <li>minimize airborne contamination delivered to the conditioned space by HVAC systems</li>
            <li>provide make-up air for ventilation and room pressurization</li>
            <li>maintain RH by adding to or removing from the moisture content of the air</li>
            <li>provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required</li>
        </ul>
        <p>Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating air handler with nearly all possible components. (Note that the arrangement is not considered preferable; it is for illustration only.)</p>

        <h3 id="sec-812">8.1.2 Air Handling Unit</h3>
        <p>An <span class="key-term">Air Handling Unit (AHU)</span> is an equipment package that includes a casing box (usually metal), a fan or blower, heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or panels are usually provided for maintenance of each component.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：HVAC </h4>
            <p>HVAC  GMP 「」，：</p>
            <ol>
                <li><strong></strong>——</li>
                <li><strong></strong>—— DP（Differential Pressure，）</li>
                <li><strong></strong>—— HVAC </li>
                <li><strong></strong>——</li>
                <li><strong></strong>——（RH, Relative Humidity）</li>
                <li><strong></strong>——（Recovery Rate）</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>： AHU？</h4>
            <p><strong>AHU（Air Handling Unit，）</strong>，：</p>
            <ul>
                <li>（Casing Box）</li>
                <li>（Fan/Blower）</li>
                <li>（Heating/Cooling Coils）</li>
                <li>（Air Filtration）</li>
                <li>/（Access Doors/Panels）</li>
            </ul>
            <p>AHU  HVAC 「」，，。</p>
        </div>

        <div class="analogy-box">
            <h4>：AHU </h4>
            <p>：（），（），（）（）。AHU ——、、、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE  HVAC 「」？HVAC ？</li>
                <li>AHU /（Access Doors） GMP ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust -->
<!-- ============================================================ -->
<div class="section-title" id="sec-813">8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust（、、、）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.3 Fan</h3>
        <p>A <span class="key-term">fan</span> is a driven air moving device used to supply, return, or exhaust/extract air to or from a room through ductwork to move air in sufficient amounts to provide ventilation, heating, or cooling or to overcome room air pressure losses.</p>
        <p><strong>8.1.3.1 Supply Fan:</strong> Air handlers have a supply fan to provide the motive force to distribute air throughout an HVAC system.</p>
        <p><strong>8.1.3.2 Return Fan:</strong> Most large recirculating air systems use a return air fan. This fan allows return duct pressure and flow to be managed independently from the supply. This is particularly important if the duct system has volume controllers on both the supply and return (such as for controlled supply air volume and room pressure control). It also allows the return air to be diverted to exhaust when outside air conditions are closer to desired discharge conditions than return air (<span class="key-term">economizer cycle</span>) or when return air contains flammables.</p>

        <h3>8.1.4 Mixing Box</h3>
        <p>Common in recirculating air systems, the return air is mixed with outside air for pressurization and fresh air ventilation. The resulting air stream is referred to as <span class="key-term">mixed air</span>. In very cold environments, the mixed air may "stratify" and not mix well with return air, leading to errors in temperature readings and potential for partial freeze-up of heating coils (even a steam heating coil can freeze). An internal turbulence-inducing device (<span class="key-term">air blender</span>) can assure thorough mixing and avoid temperature stratification.</p>

        <h3>8.1.5 Energy Recovery Coil</h3>
        <p>Once-through air systems, or other systems with high amounts of expensive exhausted air, may employ an <span class="key-term">energy recovery coil</span> to return a portion of the energy lost in the exhausted air to the incoming air. These coils typically are upstream of other supply air conditioning coils, and may be placed upstream of the intake air filters to melt snow in cold climates. These systems also may employ a bypass damper to decrease pressure drop caused by the coil when energy recovery is not advantageous.</p>

        <h3>8.1.6 Fume Exhaust/Extraction System</h3>
        <p>This is a system made up of ductwork, fans, and possibly air cleaners (filters, dust collectors, scrubbers, carbon adsorbers, etc.) that discharges unwanted or contaminated air to the outside atmosphere to a safe distance to avoid re-entrainment of exhausted materials in other HVAC systems, and to avoid exposure to people.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Supply Fan vs. Return Fan</h4>
            <p><strong>（Supply Fan）</strong>，。<strong>（Return Fan）</strong>。</p>
            <p> Return Fan？， Supply Fan，。（VAV），。</p>
            <p><strong>Economizer Cycle（）</strong>：，，——「」。（、）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，，<strong>（Temperature Stratification）</strong>：</p>
            <ul>
                <li> +  → </li>
                <li> → （！）</li>
                <li>： Air Blender（），</li>
            </ul>
            <p>， CDMO ，。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>， 22°C / 45% RH，——。<strong>Energy Recovery Coil（）</strong>（HRV/ERV），「」「」， 50-80% 。</p>
        </div>

        <div class="note-box">
            <h4>： Re-entrainment </h4>
            <p><strong>Re-entrainment（）</strong>—— HVAC 。ISPE 「」，：</p>
            <ul>
                <li></li>
                <li>，</li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.7 Heating Coil -->
<!-- ============================================================ -->
<div class="section-title" id="sec-817">8.1.7 Heating Coil（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">Heating Coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which increases the sensible heat transfer into an air stream, using steam, hot water, glycol, or sometimes hot refrigerant gas as the heating medium. An electric air-heating element also can be called a "heating coil."</p>

        <h3>8.1.7.1 Preheat Coil</h3>
        <p>Once-through air systems or other systems with high amounts of cold outside air may employ a <span class="key-term">preheat coil</span> to condition the incoming or mixed air. These coils are positioned upstream of cooling coils to protect them from freezing and may be placed upstream of the filters to melt airborne snow. As these coils do not typically impose a large pressure drop, a bypass damper is not common. Care should be taken to avoid freezing preheat coils if the temperature of the air mixture entering them is below freezing. In warm weather, the coil's heating is turned off.</p>

        <h3>8.1.7.2 Reheat Coil</h3>
        <p>Systems that require over-cooling for humidity control (in place of desiccant dehumidification) also may employ a <span class="key-term">reheat coil</span> to avoid overcooling of the space. By heating air leaving cooling coils, reheat coils decrease the RH of air leaving the AHU to avoid condensation in air filters or in the ductwork.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：Reheat ——</h4>
            <p>「」，：（），（），。 Reheat Coil ，。</p>
            <p>（、），「」。</p>
        </div>

        <div class="note-box">
            <h4>：Preheat Coil </h4>
            <p>ISPE ：，。（）。：</p>
            <ul>
                <li></li>
                <li> Freezestat（）</li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>， HVAC ：</p>
            <p>（Steam）、（Hot Water）、（Glycol）、，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.1.8 Cooling Coil -->
<!-- ============================================================ -->
<div class="section-title" id="sec-818">8.1.8 Cooling Coil（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">cooling coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which reduces the sensible heat and possibly latent heat (via condensation of water vapor) in the air stream using chilled liquid or refrigeration gas as the cooling medium. Cooling to maintain environmental conditions is common in pharmaceutical applications. Cooling coils may be located upstream or downstream of the fan (draw-through versus blow-through). A cooling coil is a common method of lowering air humidity; therefore, air velocity and drainage from these coils are key design issues. <span class="key-term">Mist eliminators</span> may be employed to eliminate carryover of liquid water droplets that condense on the coil. These coils impose a large pressure drop, but a bypass damper (used when cooling is not needed) can add a risk of unconditioned air leakage around the coil when maximum cooling is needed.</p>

        <h3>8.1.8.1 Re-cool Coil (Post-cooling Coil)</h3>
        <p>These coils may be installed downstream of desiccant dehumidifiers to eliminate excess sensible heat in the supply air. They may provide additional dehumidification downstream of a condensing cooling coil, operating below chilled water temperature using a refrigerant or a low temperature brine (typically water and glycol (ethylene or propylene)). Mist eliminators may be employed on these coils. Coils operating at sub-freezing internal temperatures can eventually ice over, and an alternation bypass/de-icing scheme is normally needed.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Cooling Coil（）</strong>：</p>
            <ul>
                <li><strong>Sensible Heat（）</strong>：</li>
                <li><strong>Latent Heat（）</strong>：，</li>
            </ul>
            <p> AHU 。：</p>
            <ul>
                <li><strong>Air Velocity（）</strong>：</li>
                <li><strong>Drainage（）</strong>：，</li>
                <li><strong>Mist Eliminator（）</strong>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：Bypass Damper </h4>
            <p>， Bypass Damper 。 ISPE ：，<strong></strong>——，。</p>
            <p> GMP ，： Bypass Damper，。</p>
        </div>

        <div class="note-box">
            <h4>：Re-cool Coil </h4>
            <p><strong>Re-cool Coil（）</strong>（），，。/（Alternation Bypass/De-icing Scheme）——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（DPI） RH &lt; 25%，？（Desiccant Dehumidifier）？</li>
                <li>， GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.9 Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="sec-819">8.1.9 Humidifier（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Humidifiers</span> increase the humidity within a controlled space by the discharge of water vapor (steam or water mist) into a supply air stream or directly into a room. Systems in cold or arid climates may employ a humidifier to inject water vapor to increase the moisture level of the air supply. These devices typically are downstream of the preheating coil, and may be mounted in ductwork where air turbulence and high velocity promote absorption of water vapor. When employed in an AHU, mounting upstream of a cooling coil provides a natural baffle to prevent carryover of liquid water droplets, as it is unlikely that both humidifier and dehumidification through cooling will be in use at the same time.</p>

        <p>Generally, the water source is steam, potable water, or demineralized water (produced via reverse osmosis (RO), ion exchange resins, or distillation) that will not introduce objectionable contaminants into a room. It is common practice to use steam that is free of volatile additives in pharmaceutical manufacturing HVAC systems. Volatile additives that meet USP requirements can be considered, allowing direct use of plant steam in pharmaceutical manufacturing HVAC systems. Plant steam (which may contain amines or other volatile additives, necessary to prevent corrosion in steam piping) frequently is used for non-production spaces.</p>

        <p>Facilities may use <span class="key-term">clean steam</span>, generated from USP purified water or Water For Injection (WFI) (also called pure steam) for humidification. This practice is considered wasteful, as steam of adequate cleanliness for classified spaces may be obtained from copper, brass, or stainless steel re-boilers fed with water of adequate quality and heated by higher pressure plant steam. However, it may make sense to use clean steam if it is the most readily available form of steam. Maintenance should be considered, as purified steam or steam free from additives can corrode piping. Softened or demineralized water are commonly used for this service, as minerals in potable water can be left behind in the steam generator.</p>

        <p>Water mist humidifiers are usually fed with deionized or purified water to prevent the carryover of dissolved mineral solids into an air stream. When a humidifier is not in use, additional care is required to prevent growth of bacteria in an unprotected water system.</p>

        <p>It is common practice to install a length of welded, liquid tight stainless steel (or other corrosion resistant) ducting downstream of in-duct humidifiers to prevent damage and rust from condensation. Generally, duct humidity should be kept significantly below saturation level; 80% RH is a common upper limit.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：——GMP </h4>
            <p>，。ISPE （）：</p>
            <ol>
                <li><strong>Clean Steam（）</strong>： USP  WFI 。ISPE  HVAC <strong>（wasteful）</strong></li>
                <li><strong>Re-boiler </strong>：//，，。 ISPE </li>
                <li><strong></strong>：</li>
                <li><strong>（Plant Steam）</strong>：，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：，。， RO 。 WFI  HVAC ， Evian ——。ISPE  Re-boiler ， RO ——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong></strong>，，。——，。</p>
            <p>：、、 SIP（Steam In Place）。</p>
        </div>

        <div class="note-box">
            <h4>：——80% RH</h4>
            <p>，、，：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li>：80% RH</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO （RH &lt; 20%），。：</p>
            <ul>
                <li>：？ Re-boiler？</li>
                <li>： AHU ，？</li>
                <li>： 3-5 </li>
                <li>： SOP</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.10 Dehumidifier -->
<!-- ============================================================ -->
<div class="section-title" id="sec-8110">8.1.10 Dehumidifier（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>A <span class="key-term">dehumidifier</span> is a device that removes water vapor from the air to reduce humidity, either by condensation of water vapor from the air using a cooling coil or by absorption or adsorption using a <span class="key-term">desiccant</span> (when room RH below 30 to 40% is required). Desiccant dehumidifiers often are located downstream of a cooling coil that removes much of the moisture challenge at lower energy cost and increases RH to increase desiccant efficiency. However, care should be taken to assure saturation or carryover of liquid water droplets does not damage the desiccant.</p>

        <p>The choice of desiccant depends on the application. Desiccants are regenerated using heat; therefore, air leaving the dehumidifier is both drier and hotter than upon entering. A re-cooling coil may be needed. It may be necessary to keep the wheel regenerated even when dehumidification is not needed to prevent damage to some desiccants. Appropriate expertise is required to design and commission the control of desiccant dehumidifiers. Manufacturers should be consulted before attempting a dehumidification control scheme.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ， RH：</p>
            <ul>
                <li><strong></strong>：， RH  30-40%。：，</li>
                <li><strong>（Desiccant）</strong>： RH  10% 。：（、），</li>
            </ul>
            <p><strong></strong>：（），。</p>
        </div>

        <div class="note-box">
            <h4>：Desiccant Dehumidifier </h4>
            <ol>
                <li><strong></strong>：，→ Re-cool Coil</li>
                <li><strong></strong>：， Mist Eliminator</li>
                <li><strong></strong>：，</li>
            </ol>
            <p>ISPE ：<strong></strong>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（DPI） RH &lt; 15%，？？</li>
                <li> ISPE ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.11 Air Filtration -->
<!-- ============================================================ -->
<div class="section-title" id="sec-8111">8.1.11 Air Filtration（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Air filters</span> remove particulate material from an airstream by means of various media types. Pre-filters typically are provided upstream of coils in an air handler to protect the coils from fouling with dirt or debris. Pre-filters use low efficiency dust stop filters followed by a medium or high efficiency intermediate filter. For further information, see Chapter 2 of this Guide.</p>

        <p>Air filters of activated carbon or other materials may be used to absorb some vapors. This is common where objectionable aromas or small quantities of volatile organics need to be decreased.</p>

        <h3>8.1.11.1 Final Filter</h3>
        <p>Filters may be provided as the last air treatment step in an air handler. The use of high efficiency filters (typically 95% DOP or <span class="key-term">HEPA</span>) can assure air quality (with reference to particles) inside supply air ductwork and can protect terminal (ceiling mounted) filters from fouling with dirt or debris; therefore, extending the life of the terminal filters and preventing differential blinding. See the ISPE Baseline Guide on Sterile Manufacturing Facilities.</p>

        <p>In systems without terminal filtration, final filters in AHUs can provide adequate filtration, perhaps for some classified spaces, as long as ductwork is clean. High efficiency final filters are more commonly used in systems that employ fan drive belts that shed particulate into the airstream.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ol>
                <li><strong>Pre-filter（）</strong>：，，</li>
                <li><strong>Intermediate Filter（）</strong>：，</li>
                <li><strong>Final Filter（）</strong>：95% DOP  HEPA（High Efficiency Particulate Air），</li>
                <li><strong>Terminal HEPA（ HEPA）</strong>：，</li>
            </ol>
            <p>——、、<strong>（Differential Blinding）</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：PP （Pre-filter） → （Intermediate） → RO （Final Filter）。。 PP  RO ，、。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE （VOC）。 CDMO ，：</p>
            <ul>
                <li>（、）</li>
                <li></li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.12-8.1.15 Ductwork, Damper/Louver, Diffuser, UV -->
<!-- ============================================================ -->
<div class="section-title" id="sec-8112">8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light（、、、）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.1.12 Ductwork</h3>
        <p>This is a network of air conduits distributed throughout a building, connected to a fan or AHU to supply, return, or exhaust/extract air to or from zones and rooms in a building. These ducts may be constructed of metal, plastic, building construction materials, fiberglass boards, or a combination of these materials. <span class="key-term">Metal ductwork</span> is recommended for most pharmaceutical applications.</p>

        <h3>8.1.13 Damper and Louver</h3>
        <p><strong>8.1.13.1 Damper:</strong> A <span class="key-term">damper</span> is a valve for controlling airflow in ductwork, which consists of a movable element plate, plunger, or bladder that opens and closes to regulate airflow. Dampers may be used to regulate airflow to and from specific rooms (to "balance" airflow) and to control fresh air or return air to the AHU.</p>
        <p><strong>8.1.13.2 Louver:</strong> A <span class="key-term">louver</span> is an assembly of sloping vanes, usually fixed in position, intended to permit air to pass through, while inhibiting passage of water droplets from outdoors into air systems. A louver also may be found in return air ductwork at room interfaces.</p>

        <h3>8.1.14 Diffuser, Register, and Grille</h3>
        <p>Air distribution inlet or outlet grilles are composed of a combination of blades, plates, or vanes intended to direct airflow entering or leaving a space in a desired pattern. Grilles generally are characterized by their pattern of distribution from 1 to 4 directions and projection distance at a given airflow (the throw).</p>
        <p><span class="key-term">Registers</span> are grilles with an added airflow control damper close coupled to the concealed side.</p>
        <p><span class="key-term">Diffusers</span> are air outlets, assembled from a series of vanes and plates, generally designed to mix supply air with room air to minimize drafts and maximize dilution. An exception is the <span class="key-term">non-aspirating diffuser</span>, which is designed to provide equal velocity of discharge in all directions with minimal mixing. Diffusers are usually found at ceilings and located to distribute the air as uniformly as possible throughout a space.</p>

        <h3>8.1.15 Ultraviolet Light</h3>
        <p><span class="key-term">Ultraviolet (UV) lights</span> (a form of ionizing radiation) at 254 nm may be employed in an airstream to disrupt microorganisms. The energy flux required to achieve destruction at typical duct or AHU velocities is prohibitively high, because of the relationship between the energy level and exposure time needed for this purpose. UV lights may be mounted in conjunction with filters to increase exposure time; however, this is considered of <span class="key-term">little value in pharmaceutical HVAC systems</span>.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：UV  HVAC 「」</h4>
            <p>ISPE ：UV  HVAC <strong></strong>。：</p>
            <ul>
                <li>（ 5-15 m/s）， UV </li>
                <li>， UV ——</li>
                <li>，</li>
            </ul>
            <p> HEPA ， UV 。</p>
        </div>

        <div class="note-box">
            <h4>：？</h4>
            <p>ISPE （Metal Ductwork），：</p>
            <ul>
                <li>——</li>
                <li>——，</li>
                <li>——</li>
                <li>——</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Grille、Register、Diffuser </h4>
            <p>，：</p>
            <p>，<strong>Non-Aspirating Diffuser（）</strong>——，，（ HEPA ）。</p>
        </div>

        <!-- ============================================================ -->
<!-- Table 8.1: System Components -->
<!-- ============================================================ -->
<div class="section-title" id="sec-table81">Table 8.1: System Components and Their Influence on Environmental Parameters（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：？</h4>
            <p> HVAC 「」——，。</p>
            <p>：</p>
            <ul>
                <li><strong>Air Handler（AHU）</strong>——</li>
                <li><strong>Cooling Coil</strong>—— AHU 「」</li>
                <li><strong>Air Filter</strong> Air Cleanliness—— GMP </li>
                <li><strong></strong>——「」，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>，「」 HVAC （），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2 HVAC System Configuration -->
<!-- ============================================================ -->
<div class="section-title" id="sec-822">8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units（HVAC  / AHU ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.1 Introduction</h3>
        <p>This section gives a brief overview of the key factors to consider, the options available in HVAC system design, and the factors influencing decisions to choose a particular system type. This section should be read in conjunction with Chapter 3 of this Guide.</p>

        <h3>8.2.2 Number of Air Handling Units</h3>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product.</p>
        <p>When dividing a facility into zones, advantages include:</p>
        <ul>
            <li>Use of multiple AHUs improves reliability of the total area; it would be unusual for all zone units to fail. If one unit fails, other zones may continue to operate.</li>
            <li>The use of multiple smaller AHUs may make air balancing (commissioning) easier and reduce the need for automated balance or pressure controls.</li>
            <li>Total energy costs may be lower, as each zone uses only what it needs and may be turned down to use much less energy if idle, without the use of automated balancing controls.</li>
            <li>The use of multiple smaller AHUs allows the main distribution ducts to be smaller, and therefore, easier to route in smaller ceiling voids.</li>
            <li>Modifications to parts of a facility should be easier. Upgrades to a small AHU serving a single zone should be easier than changing a large single AHU, which serves many zones, without automated balancing controls.</li>
            <li>The use of multiple AHUs allows easier separation of areas within a multi-product concurrent manufacturing plant. The potential for cross contamination of products via the HVAC system is minimized, hazardous materials can be isolated, and upstream processes for a single product can be isolated from those downstream. Air filtration also can address this issue.</li>
        </ul>
        <p>Disadvantages include:</p>
        <ul>
            <li>If once-through air is desired for all zones, there is less justification for more zoning of AHUs to reduce risk of cross-contamination between products. A single large system may be sufficient.</li>
            <li>If an automated air balancing control system is employed, most of the advantages are offset by the ability of the control system to manage system changes.</li>
            <li>Increased initial cost (more of the same controls for more systems).</li>
            <li>Increased maintenance (more labor, more parts, more protocols).</li>
        </ul>
        <p>The decisions regarding AHU system zoning are important factors in subsequent facility commissioning, qualification, and related documentation. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>, taking into account the preferred air filtration and monitoring technology.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="note-box">
            <h4>：CDMO </h4>
            <p> CDMO ，AHU ：</p>
            <ul>
                <li><strong></strong>： AHU—— HEPA ，</li>
                <li><strong>（Concurrent Manufacturing）</strong>：ISPE  AHU </li>
                <li><strong></strong>：、—— AHU </li>
                <li><strong></strong>：「」—— ICH Q9 </li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO ，：、、 API 。 AHU ：</p>
            <ul>
                <li>： AHU + </li>
                <li> API ： AHU + （Once-Through）+ </li>
                <li>：、、， AHU</li>
            </ul>
            <p> AHU ， CDMO 。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：AHU —— vs. </h4>
            <p> HVAC 。ISPE ：</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.2.3 Basic System Types -->
<!-- ============================================================ -->
<div class="section-title" id="sec-823">8.2.3 Basic System Types（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3.1 Once-Through HVAC Systems</h3>
        <p><span class="key-term">Once-through HVAC systems</span> supply treated outside air to satisfy the design conditions for a space. This air is then extracted from the space and exhausted to the atmosphere.</p>
        <p>Advantages:</p>
        <ul>
            <li>Provides an abundance of oxygen rich fresh air to dilute contaminants and assure the health of personnel.</li>
            <li>Can handle hazardous materials without recirculation into supply air; however, the extracted air may need treatment before it is discharged to the atmosphere.</li>
            <li>Lower risk of cross contamination of products from another room, via HVAC system ducting.</li>
            <li>Exhaust fans may be located remote from the AHU making exhaust duct routing simpler.</li>
            <li>As there are fewer concerns about noise in the extract ductwork, it can usually be sized for a high velocity and smaller diameter, making it easier to route.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>More expensive to operate than an equivalent recirculating system, particularly when cooling and heating. Energy recovery often is justifiable.</li>
            <li>Air filter loading will be very high leading to frequent replacement.</li>
            <li>Potential need for air treatment for exhausted air contaminated by the process.</li>
            <li>Room conditions may be more difficult to control as the system needs to be sized to handle extreme outdoor air conditions, but may operate most of the time under much less load.</li>
        </ul>

        <h3>8.2.3.2 Recirculating Systems</h3>
        <p>This system type is widespread; the room supply air is made up of a portion of treated outside air mixed with some of the air returned from the space. An equivalent portion of the air supplied to the room is either discarded or lost through leakage to adjacent areas, due to local area pressurization. The amount of outside air is driven by:</p>
        <ul>
            <li>IAQ requirements (see ASHRAE 62), about 20 CFM (35 cuM/hr) per occupant</li>
            <li>the need to offset exhaust from the area</li>
            <li>the need to provide excess air to pressurize the area</li>
        </ul>
        <p>Advantages:</p>
        <ul>
            <li>A smaller range of challenge to HVAC systems may result in better control of parameters, as heating/cooling equipment may be smaller.</li>
            <li>Usually, less AHU air filter loading is required; therefore, less filter maintenance is required.</li>
            <li>Usually, lower heating/cooling energy cost than once-through air systems.</li>
            <li>A single once-through AHU may pre-treat outdoor air for numerous individual recirculated systems, concentrating pre-heating and humidity control in one unit, with potential energy savings.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>Return air ductwork routing back to the AHU may complicate congestion above ceiling and make duct chases larger.</li>
            <li>Potential for cross contamination, via the HVAC system. Requires adequate supply air filtration.</li>
            <li>Potential for recirculation of odors and vapors. Poor design may result in inadequate fresh air supply for the health of personnel and room pressurization.</li>
        </ul>

        <h3>8.2.3.3 Exhaust (Extract) System</h3>
        <p>Exhaust systems may be stand-alone systems that remove airborne contaminants from a work space. They may be interlinked to a once-through or recirculated air supply system. Used alone, the extract/exhaust system will create a negative DP in a room or space, drawing in air from the surroundings.</p>
        <p>Advantages:</p>
        <ul>
            <li>Simple to operate. Makeup air for the fan is pulled from surrounding spaces.</li>
            <li>It can be used to draw fresh air into an unventilated building, such as a warehouse, that does not require heating or cooling.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>If used to capture large quantities of contaminants, such as from open processes, high energy costs will be associated with conditioned air being discarded. Exhaust system energy is greatly reduced if emissions from processes are contained within process enclosures.</li>
            <li>If exhaust air is not adequately cleaned, stack height and velocity should be adequate to prevent re-entrainment in HVAC systems and to prevent personnel hazards.</li>
            <li>Temperature and humidity are influenced by the surrounding area.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <ul>
                <li><strong>Once-Through（）</strong>=  + ：，，</li>
                <li><strong>Recirculated（）</strong>= ：，，</li>
                <li><strong>Exhaust（）</strong>= ：，</li>
            </ul>
            <p><strong></strong>——（），（），（）。</p>
        </div>

        <div class="note-box">
            <h4>：Once-Through </h4>
            <p>（、）：</p>
            <ul>
                <li> 35°C / 80% RH → </li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>ISPE ：，<strong>Energy Recovery（）</strong>—— 50-80% 。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2.3.4-8.2.4 AHU in Parallel/Series & AHU Configurations -->
<!-- ============================================================ -->
<div class="section-title" id="sec-824">8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through（AHU  &amp;  vs. ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.2.3.4 Use of Air Handling Units in Parallel or Series</h3>
        <p>AHUs may be placed in <span class="key-term">series</span>, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. This minimizes or eliminates condensation at local AHUs, simplifies installation, and saves energy at the local AHU(s).</p>

        <p>The use of <span class="key-term">parallel AHUs</span> is common practice where large areas are being conditioned. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light. Parallel fan installations may be configured for 100% or reduced redundancy. In a 100% redundant installation, multiple fans are sized to be capable of meeting the entire load with one fan out of service.</p>

        <p><strong>Example:</strong> A system with 2 fans each capable of delivering 50% of flow at design pressure may deliver as much as 70% of design capacity with one fan out of service because of a reduction in static pressure.</p>

        <h3>8.2.3.5 Series Configuration for Outside Air Pretreatment</h3>
        <p>In recirculating air systems, a separate, series air handler may be used to pre-treat incoming outside air rather than overcooling or chemical dehumidification of an entire recirculated air stream. This is a common configuration, particularly where the outside air conditions represent all or most of the latent load addressed by a system (e.g., in the tropics). In its most economical application, a central pre-conditioning unit may serve multiple recirculation systems.</p>

        <h3>8.2.4 Air Handling Unit Configurations</h3>
        <p>There are two basic types of AHU configuration: (1) <span class="key-term">blow-through</span> and (2) <span class="key-term">draw-through</span>. The term describes the relationship of the fan to the coils inside an AHU.</p>

        <p><strong>8.2.4.1 Blow-Through Units:</strong> In blow-through units, air is drawn into the AHU through pre-filters, then blown through the coils. Advantages: (1) AHU discharge temperature can be at the cooling coil discharge air temperature, because fan heat is removed in the cooling coil — useful when heat loads are particularly high. (2) If the drain trap runs dry, treated air will blow out through the trap, not allowing contaminants to enter the AHU. Disadvantages: (1) Unit typically needs to be longer to allow a diffuser after the fan. (2) Air leaving the cooling coil may be saturated with moisture that could collect on final filters.</p>

        <p><strong>8.2.4.2 Draw-Through Units:</strong> Pre-filters and coils are before the fan. Advantages: Unit is often smaller, and the motor and fan provide a small amount of reheat (usually 1 to 2°F, 1°C) to air coming off the cooling coil, which lowers the RH and prevents wetting final AHU HEPA filter banks. Disadvantages: If the drain trap is dry, untreated air can be drawn into the unit through the trap.</p>

        <p><strong>8.2.4.3 Air Handling Unit Design Variations:</strong> A <span class="key-term">face and bypass damper</span> to direct a portion of the air stream for further treatment should be considered. This approach helps to achieve more precise control of a parameter, particularly when it is not easily controllable. Careful selection and sizing of the dampers is necessary to achieve the correct operation and to maintain constant system volume as the proportions of the air streams are varied.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>： AHU </h4>
            <p> AHU <strong></strong>（）： AHU （）， AHU 。，。</p>
            <p>： AHU ，、。</p>
        </div>

        <div class="note-box">
            <h4>： 70% </h4>
            <p>ISPE ： 50% ， 70%（ 50%）。：，，。</p>
            <p> CDMO ——。</p>
        </div>

        <div class="note-box">
            <h4>：Drain Trap </h4>
            <p>（Drain Trap）， Draw-Through <strong> AHU</strong>——。：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Blow-Through vs. Draw-Through</h4>
            <p><strong>Draw-Through </strong>——、 HEPA。（Drain Trap）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.3 Pressure Control Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="sec-83">8.3 Pressure Control Strategies（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.1 Airflow Direction or Measurable DP?</h3>
        <p>GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a <span class="key-term">measurable DP</span> between cleanrooms and adjacent less clean spaces, in the order of <span class="key-term">10 to 15 Pa</span> (0.04 to 0.06 inch wg) DP between air classes. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes.</p>

        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>

        <p>Oral solid dosage facilities and laboratories often are protected by airflow patterns between rooms that can be verified by <span class="key-term">"smoke testing"</span> or by calculating the offset between supply and return/exhaust airflow, taking into account the measurement accuracy.</p>

        <p>When DP sensors and airlocks are used, satisfactory protection can be achieved at the lowest range of current DP sensor technology. An outward airflow of 100 to 200 ft/min (0.5 to 1 m/sec) can keep airborne particles from passing through an opening. The DP needed to create this velocity (&lt; 1 Pa) is lower than current DP sensor accuracy (+/- 1.2 Pa). If a DP sensor is used for non-classified spaces; therefore, a DP reading of greater than the instrument accuracy is justified (usually 2 Pa minimum DP or more commonly 5 Pa, which also satisfies WHO 937 recommendations).</p>

        <h3>8.3.2 Automated Differential Pressure Control</h3>
        <p>There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry and are successful because:</p>
        <ul>
            <li>Airflow to the room is constant:
                <ul>
                    <li>Terminal HEPA filters do not load very quickly, because they are preceded by a protective high efficiency filter in the air handler.</li>
                    <li>CV devices can also keep airflow to each zone constant; however, this adds a level of complexity.</li>
                </ul>
            </li>
            <li>There are no significant variable flows for air leaving the room:
                <ul>
                    <li>There are no on/off extract systems.</li>
                    <li>Door seals and pass-throughs are diligently maintained so leakage through them is constant and pressure degrades very slowly.</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>： vs. ——</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>（Classified Spaces）</strong>：<strong>（Measurable DP）</strong>——10-15 Pa</li>
                <li><strong>（Non-Classified）</strong>：<strong></strong>——（Smoke Test）</li>
            </ul>
            <p>： 0.5-1 m/s， &lt; 1 Pa。 +/- 1.2 Pa， 2 Pa， 5 Pa。</p>
        </div>

        <div class="note-box">
            <h4>：「」——</h4>
            <p>ISPE ：<strong>GMP </strong>。「（Static Air Balance）」—— Commissioning ——。：</p>
            <ul>
                <li>（HEPA ，）</li>
                <li></li>
                <li>，</li>
            </ul>
            <p>（），。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，，。？？</li>
                <li>「」 HEPA ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.3 Airlocks -->
<!-- ============================================================ -->
<div class="section-title" id="sec-833">8.3.3 Airlocks（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination.</p>

        <p>In order to minimize the amount of air that is needed to maintain airborne particle transport velocities (usually greater than 100 fpm or 0.5 m/s), the doors of a contamination controlled space should remain closed. An open door of 21 square feet (2 square meters) area would need a very high airflow through it (i.e., 2100 CFM, 3500 CuM/hr) to contain airborne particles. A closed door of 21 square feet area may need less than 100 CFM (160 CuM/hr) leaking through only its cracks to keep particles out.</p>

        <p>An <span class="key-term">interlocking system</span> or a visual or audible warning system is recommended to prevent the opening of more than one door at a time (required for sterile facilities by EU GMP Annex 1).</p>

        <p>Airlocks also may:</p>
        <ul>
            <li>maintain a DP between the two areas, avoiding low DP alarms</li>
            <li>Provide a location for gowning or de-gowning prior to entering or upon exiting a classified space. Two or more airlocks in series may be used for "staged gowning."</li>
            <li>Be designed with a small volume but a modest airflow, yet still have a high air change rate to allow them to recover quickly from high airborne particulate levels.</li>
            <li>Provide a location for sanitizing/decontamination of incoming or outgoing materials and equipment (Material Air Lock, MAL).</li>
            <li>Act as a high pressure or low-pressure buffer (anteroom) to control the ingress and egress of contaminants for special processes.</li>
        </ul>

        <p>Specific small material airlocks, called <span class="key-term">'pass-throughs,'</span> are too small for personnel use, but can experience high air change rates just from leakage through their access doors. For very clean rooms (Grade 7 or cleaner), pass-throughs should be ventilated with HEPA filtered air.</p>

        <p>Many non-aseptic facilities have <span class="key-term">bi-directional airlocks</span>, i.e., they are used for passage in as well as passage out. HVAC system design should be similar to that for one-way airlocks, but more frequent air changes may be necessary if in and out activities are close together in time.</p>

        <h3>8.3.3.1 Cascade</h3>
        <p>The <span class="key-term">"cascade"</span> pressurization scheme should be used when there are area cleanliness classification requirements but few containment issues, or there are containment issues but no cleanliness classification requirements. The normal differential from one air class to the next (across the airlock) is 10 to 15 Pa. The pressure inside the airlock is somewhere between the two adjoining spaces. When only one door of an airlock is opened, a measurable DP between the air classes persists.</p>

        <h3>8.3.3.2 Special Airlocks/Anterooms</h3>
        <p>If there are requirements for both area cleanliness classification and product containment, the use of <span class="key-term">pressure sinks</span> and <span class="key-term">bubbles</span> may be required. Pressure bubbles usually are used for 'uncontaminated operations' (e.g., gowning or material entry airlock). Pressure sinks usually are used for 'contaminated operations' (e.g., de-gowning, material decontamination/exit airlock).</p>

        <h3>8.3.3.3 Positive Pressure Bubble</h3>
        <p>The normal design pressure target for a 'bubble' pressurization scheme, with doors closed, between room classifications should be 10 to 15 Pa. The bubble should be at the same in-operation air class as the cleaner room it serves, because air exfiltrates to the classified room. The pressure of the 'bubble' is usually designed to be about 5 to 8 Pa above the higher of the two room pressures. Supply airflow to the bubble should be much greater than return airflow, which may be zero if there is sufficient leakage.</p>

        <h3>8.3.3.4 Negative Pressure Sink</h3>
        <p>With the <span class="key-term">"sink"</span> pressurization scheme, the normal design pressure between classifications should be 10 to 15 Pa with doors closed. The pressure of the contaminated airlock 'sink' usually is designed to be about 5 to 8 Pa below the lesser of the two room pressures. Although more air needs to be removed from the airlock than is supplied, supplying some airflow to the sink is recommended to facilitate quicker recovery from the contaminated state.</p>

        <h3>8.3.3.5 Pass-Through Boxes</h3>
        <p>A <span class="key-term">pass-through box</span> is a very small airlock used for material transfer from one zone to another. Pressure cascades should follow the product requirements; for classified spaces, there should be a cascade from cleanest area downward. If high degrees of cleanliness or fast recovery are needed, ventilation (often with HEPA filtered air) is common.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p> vs. ：</p>
            <ul>
                <li><strong>2 m2 </strong>： 3,500 m3/hr </li>
                <li><strong></strong>： 160 m3/hr —— 20 ！</li>
            </ul>
            <p>（Interlocking）——EU GMP Annex 1 。，。</p>
        </div>

        <div class="note-box">
            <h4>：Bubble vs. Sink </h4>
            <p>：</p>
            <ul>
                <li><strong>（、）</strong>→  Pressure Bubble（）：，，</li>
                <li><strong>（、）</strong>→  Pressure Sink（）：，</li>
            </ul>
            <p>Bubble —— Bubble 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO  Grade B（ISO 7）， API。（）（）。：</p>
            <ul>
                <li><strong>（）</strong>：Pressure Bubble， Grade B  5-8 Pa，Grade B </li>
                <li><strong>（）</strong>：Pressure Sink， 5-8 Pa，</li>
                <li><strong></strong>：HEPA ， Grade B </li>
                <li>——Annex 1 </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.4-8.3.5 DP and Air Leakage / DP Measurement -->
<!-- ============================================================ -->
<div class="section-title" id="sec-834">8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.3.4 Determining DP and Air Leakage</h3>
        <p>For operational reasons, it often is necessary to have pressure differentials between rooms within the same air class area. The minimum operational differential between areas of the same classification (where required) is suggested to be <span class="key-term">1.5 Pa</span> with a design target of <span class="key-term">5 Pa as a minimum</span>, because of limits of sensor technology. Directional air flows may be needed for operational reasons, without a measurable pressure differential.</p>

        <p>Pressure relationships usually are not possible across open doors between air classes when no airlocks are present. Without the added protection provided by the airlock, excessive airflow volumes would be required to maintain measurable DPs.</p>

        <p>The airflow leakage rate should be calculated for each room. This calculation should be based on the known architecture and the design pressure differential established in the project documents. <span class="key-term">It should not be based on an arbitrary method, e.g., percentage of supply air.</span></p>

        <p>The door perimeter (especially if silencers are employed without door gaskets) is the primary path of room air leakage; therefore, doors and door frames are critical components of the facility construction. Common practice is to design for a 1/8 inch (3 mm) average crack between the door and frame on sides and top, and 0.25 inch to 0.5 inch (7 mm to 15 mm) on the bottom.</p>

        <p>The calculated room leakage may exceed the design air change rate for small rooms, e.g., airlocks. In these instances the total supply air to the space should match the calculated leakage. The design should allow for some return air from the space, in case the actual leakage is less than calculated. The return is often sized for 50% to 80% the supply airflow into the room.</p>

        <p>It is considered <span class="key-term">GEP</span> to put a tighter specification on the supply air volume (which is more critical to maintain the room conditions) and a broader design range on the return air flow.</p>

        <h3>8.3.5 DP Measurement</h3>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><strong>room-to-room</strong></li>
            <li><strong>room-to-common reference point</strong></li>
        </ul>
        <p>Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point</span> method to minimize the number of pressure sensors and to minimize compounded error. One port of the DP transmitter is piped to the room being monitored and the other side is piped to a common reference in a pressure-stable location not under the influence of outdoor wind.</p>
        <p>The ideal pressure reference location has a large volume, few openings, and an unvarying pressure relationship to the outdoors, for example: mechanical equipment rooms, the interstitial space above all the pressurized rooms, or an open general building space that adjoins the pressurized suite.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong></strong>：10-15 Pa（）</li>
                <li><strong></strong>： 1.5 Pa ， 5 Pa</li>
                <li><strong></strong>： 2 Pa（）</li>
            </ul>
            <p><strong></strong>： 3 mm， 7-15 mm——「」。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>ISPE 「 X%」——。：</p>
            <ul>
                <li>（、、）</li>
                <li></li>
                <li>ASHRAE Handbook （ Appendix 1）</li>
            </ul>
            <p>：——， AHU 。</p>
        </div>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Room-to-Room（）</strong>：，。</p>
            <p><strong>Room-to-Common Reference（）</strong>：，。（、）。</p>
            <p>：，——。</p>
        </div>

        <div class="note-box">
            <h4>：GEP——、</h4>
            <p>ISPE ：<strong>，</strong>。：</p>
            <ul>
                <li>——</li>
                <li> =  - ，</li>
                <li> 50-80%，</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4 Ventilation Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="sec-84">8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution（ / ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.4.1 Room Air Supply Distribution</h3>
        <p>There are two basic types of room air supply distribution:</p>
        <ol>
            <li><span class="key-term">dilution air supply distribution</span></li>
            <li><span class="key-term">displacement air supply distribution</span></li>
        </ol>

        <h3>8.4.1.1 Dilution Air Distribution</h3>
        <p>In a dilution air supply distribution design, room air is mixed continuously with supply air to help achieve uniform air temperatures within a room. In areas where temperature uniformity is the only factor, aspirating-type diffusers allow turbulent mixing of room air with supply air. From a particulates perspective, this dilution also can mix 'less clean' room air with clean supply air; <span class="key-term">non-aspirating-type diffusers</span> are preferred in clean classified rooms.</p>

        <p>Non-aspirating diffusers reduce undesirable mixing effects, but do not eliminate turbulent air patterns in a room. The overall particulate level in a room can be reduced through dilution by increasing the flow of the clean air supply.</p>

        <p>Dilution air supply distribution with non-aspirating diffusers (typically perforated face plate covering the terminal HEPA face) is acceptable to clean classified areas up to <span class="key-term">Grade 7 (EU Grade B)</span>. This method is also preferred where powders are handled and may become airborne.</p>

        <h3>8.4.1.2 Displacement Air Distribution</h3>
        <p>In a displacement air supply distribution design, such as for <span class="key-term">Grade 5</span> areas, airborne particles in a room are displaced by clean terminal HEPA filtered air flowing in one direction. This design requires nearly continuous HEPA coverage at the ceiling and properly sized and located low level returns or exhaust grilles. Rooms of lesser classification (Grade 6 or 7) may have a number of ceiling supply outlets, but with much less than 100% coverage to create a downflow air pattern (plug flow).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Dilution（）</strong>——，，。，。</p>
            <p><strong>Displacement（）</strong>，——。 ISO 5 。</p>
        </div>

        <div class="note-box">
            <h4>：Grade 7 (ISO 7) </h4>
            <p>ISPE  Dilution  Grade 7（EU Grade B），：</p>
            <ul>
                <li><strong>Grade 7 </strong>：Dilution + Non-Aspirating Diffuser +  HEPA </li>
                <li><strong>Grade 5</strong>： Displacement +  100% HEPA  + </li>
                <li><strong>Grade 6</strong>：，， 100%</li>
            </ul>
            <p> CDMO ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade 7 （EU Grade B） Dilution 。 Grade 5 （RABS  Isolator），？</li>
                <li> ISPE  Dilution 「」？Displacement ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>AHU </strong>： +  + / +  + /， HVAC ，</li>
        <li><strong></strong>：Preheat Coil ；Cooling Coil （ Mist Eliminator ）；Reheat Coil ；Re-cool Coil </li>
        <li><strong></strong>：Clean Steam 、Re-boiler 、Plant Steam ；</li>
        <li><strong></strong>： 30-40% RH → （）</li>
        <li><strong></strong>：Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA，</li>
        <li><strong></strong>：Once-Through（、）、Recirculated（）、Exhaust（）</li>
        <li><strong>AHU </strong>：Draw-Through （ HEPA），Blow-Through </li>
        <li><strong></strong>： 10-15 Pa； ≥ 5 Pa；，</li>
        <li><strong></strong>：Cascade（）、Bubble（，）、Sink（，）； Annex 1 </li>
        <li><strong></strong>：Dilution  Grade 7（），Displacement  Grade 5（）——</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>