<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 2 Part B: Fans, Dampers, Ductwork, Controls</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 2: HVAC Applications (Part B)</h1>
    <div class="subtitle">2：HVAC （）— 、、</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p179 - p198</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（Room Air Supply Distribution） GMP ，</li>
        <li>/（Release &amp; Dilution、Capture at Source、Containment &amp; Exhaust）</li>
        <li>（Ductwork Design），（Damper）（、、、、）</li>
        <li> HVAC ：、DDC/BMS、DCS ，</li>
        <li>（、、、）、、</li>
        <li>（Manifold System vs. Individual Counters）</li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#sec-8413">8.4.1.3 Room Air Supply Distribution</a>
        <a href="#sec-8414">8.4.1.4 Air Walls</a>
        <a href="#sec-842">8.4.2 Extract Strategies</a>
        <a href="#sec-843">8.4.3 Ductwork Design</a>
        <a href="#sec-85">8.5 HVAC Controls &amp; Monitoring</a>
        <a href="#sec-852">8.5.2 Controls</a>
        <a href="#sec-853">8.5.3 Actuation Methods</a>
        <a href="#sec-854">8.5.4 Critical Parameter Control</a>
        <a href="#sec-855">8.5.5 Setpoints</a>
        <a href="#sec-856">8.5.6 Monitoring of Critical HVAC Parameters</a>
        <a href="#sec-857">8.5.7 Equipment Monitoring/Maintenance</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.3 Room Air Supply Distribution Options -->
<!-- ============================================================ -->
<div class="section-title" id="sec-8413">8.4.1.3 Room Air Supply Distribution Options（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. <span class="key-term">Aspirating diffusers</span> are commonly used.</p>

        <p>GMP spaces and cleanrooms require more stringent methods. For classified spaces, <span class="key-term">supply air should be introduced at the ceiling level</span> and return/general exhaust air should be extracted near the floor (process exhaust should be extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal <span class="key-term">HEPA filters</span> may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of airborne particles.</p>

        <p>Within mixed airflow rooms, airflow patterns should be from the <span class="key-term">clean side</span> of a space to the <span class="key-term">less clean</span>. For example, within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the cleaner zone into the less clean background area.</p>

        <p>Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within the spaces that contain these processes should take this into account by locating returns/exhausts near the particle generating operation. Enclosed processes generally require much less exhaust volume and provide a physical separation between the product and operator. For classified rooms, returns should be distributed evenly and located on as many walls as possible, and not behind cabinets and other equipment against the wall.</p>

        <p><span class="key-term">Airlocks</span> and gown rooms are usually divided, often by a physical line on the floor, into "clean" and "dirty" zones in accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean side to the 'dirty' side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series (pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.</p>

        <p><span class="key-term">Low wall returns</span> can help keep contamination below the height of working surfaces and should, therefore, be located below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as the return duct and grille are integral to the panel.</p>

        <p>Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to contain low wall returns.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：GMP </h4>
            <p><strong>，</strong>——。：</p>
            <ul>
                <li>，</li>
                <li>（Return），</li>
                <li>（Process Exhaust）</li>
            </ul>
            <p><strong>Aspirating Diffuser（）</strong>：，。， GMP （Non-Aspirating Diffuser）。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——（）（）（）。 ISO 5  ISO 7 ，， ISO 5「」 ISO 7。</p>
            <p>——，。 ISPE  30 cm， 60 cm。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（Airlock）：</p>
            <ul>
                <li>HEPA 「」</li>
                <li>「」</li>
                <li>（ + ）</li>
                <li>：，，</li>
            </ul>
            <p>EU GMP Annex 1 (2022) ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li>——</li>
                <li>——</li>
                <li>， 316L ——</li>
                <li>——</li>
            </ul>
            <p> CDMO ，， 316L 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISO 7 （tableting room），？？</li>
                <li>（cleanroom panel system），？ CDMO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.4 Air Walls -->
<!-- ============================================================ -->
<div class="section-title" id="sec-8414">8.4.1.4 Air Walls（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>An <span class="key-term">"air wall"</span> is a vertical duct chase constructed by placing a "false wall" that spans from the ceiling to near the floor within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Air Wall </h4>
            <p><strong>Air Wall（）</strong>，。。</p>
            <ul>
                <li>：12 （30 cm）</li>
                <li>： 12-20 （30-51 cm）</li>
                <li>：</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：<strong></strong>——。 ISO 5 （Unidirectional Airflow），，，。</p>
            <p>，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.2 Extract (Exhaust/Return) Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="sec-842">8.4.2 Extract (Exhaust/Return) Strategies（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are three approaches to dealing with the capture and removal of hazardous materials:</p>
        <ol>
            <li><strong>Release and dilution:</strong> used for mildly offensive non-hazardous materials. Contaminants are diluted with room air supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as close to the point of emission as possible.</li>
            <li><strong>Capture at the source:</strong> used for hazardous materials that, if allowed to pervade room air, could lead to health, safety, or flammability issues. An <span class="key-term">LEV</span> hood, e.g., a capture hood for ethanol fumes in an open granulator, typically operating at high velocity to enhance capture, is placed near the source.</li>
            <li><strong>Containment and exhaust:</strong> used for very hazardous materials that can cause health or safety problems at very low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.</li>
        </ol>

        <p>For information on methods of capture see the Industrial Ventilation Manual published by the American Council of Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).</p>

        <p>Point capture and containment also may be used to prevent particles and heat generated within a room from dispersing in the room (e.g., from a motor in a Grade 7 room).</p>

        <p>Many materials captured at the process require rigorous control, usually through:</p>
        <ul>
            <li>scrubbing</li>
            <li>dust collection</li>
            <li>high efficiency (or HEPA) filtration</li>
            <li>carbon adsorption</li>
        </ul>

        <p>Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（Release &amp; Dilution）</strong>：，</li>
                <li><strong>（Capture at Source）</strong>：，</li>
                <li><strong>（Containment &amp; Exhaust）</strong>：，</li>
            </ul>
            <p>——。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>，：</p>
            <ul>
                <li><strong>Scrubbing（）</strong>：</li>
                <li><strong>Dust Collection（）</strong>：</li>
                <li><strong>HEPA Filtration</strong>：</li>
                <li><strong>Carbon Adsorption（）</strong>：</li>
            </ul>
            <p> CDMO  API ，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO  OEL &lt; 1 μg/m3  API 。HVAC  Release &amp; Dilution 。 Containment &amp; Exhaust ： + HEPA  + 。 HVAC ， Contamination Control Strategy (CCS) 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（open granulator），？ Release &amp; Dilution？</li>
                <li> ISPE 「」「」？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p> HVAC ：</p>
            <p><strong>LEV（Local Exhaust Ventilation，）</strong>，。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.4.3 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="sec-843">8.4.3 Ductwork Design（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Design concepts for <span class="key-term">ductwork</span> distribution systems, e.g., equal velocity, equal friction, and static regain are covered in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or computerized methods.</p>

        <p>In general, good ductwork designs:</p>
        <ul>
            <li>are reasonably symmetrical</li>
            <li>have the minimum number of offsets and turns</li>
            <li>reduce in size as the flow decreases</li>
            <li>are equipped with <span class="key-term">balancing dampers</span> to control non-plenum divergences or convergences of flow</li>
            <li>have balancing dampers, but do not depend solely on them to regulate flow</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>Ductwork（）</strong> HVAC 「」，。（Good Ductwork Design）：</p>
            <ol>
                <li><strong></strong>：，、</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong>（Balancing Damper）</strong>：</li>
                <li><strong></strong>：，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>——，；，。：、、，——。</p>
            <p>HVAC ——<strong>Balancing Damper（）</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ASHRAE ：</p>
            <ul>
                <li><strong>Equal Velocity（）</strong>：，</li>
                <li><strong>Equal Friction（）</strong>：，</li>
                <li><strong>Static Regain（）</strong>：，</li>
            </ul>
            <p> HVAC ——ISPE 「appropriately qualified」， HVAC 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？</li>
                <li> 10  CDMO ，，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5 HVAC Controls and Monitoring -->
<!-- ============================================================ -->
<div class="section-title" id="sec-85">8.5 HVAC Controls and Monitoring（HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.1 Introduction</h3>
        <p>This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the environments that they provide. The section also provides guidance on the points to consider when designing a new system or reviewing an existing installation.</p>

        <p>Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use system such as a <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span>) will also act as the quality 'system of record' to provide alarm functionality, operator response management, and electronic data records proving that critical environments are maintained within specified limits. This system also can capture data from critical HVAC equipment, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>

        <p>A common alternative approach is to employ an independent system for alarming and managing critical data, such as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance information required to manage a facility.</p>

        <p>A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. The maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully undertaken and is not preferred.</p>

        <p>In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less expensive to qualify, but may be more costly to maintain.</p>

        <p>Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected by a separate standalone process computer (e.g., DCS or PLC), instead of 'validating' a BMS for process HVAC recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to deal with non-critical data and control.</p>

        <p>Using a common device has the advantage of common data being provided to both systems with one device to calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor calibration/location. See the GAMP Forum position paper on use of BMS systems in Pharmaceutical Engineering (Reference 16, Appendix 12).</p>

        <p>BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. Commissioning and qualification plans for testing the system in association with HVAC systems should be designed to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This approach to verifying systems in the manufacturing domain is based on a <span class="key-term">functional-level assessment of risk</span>.</p>

        <p>If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for specific common attributes, such as <span class="key-term">data integrity</span>, may need to be tested to a higher standard.</p>

        <p>Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP commissioning and qualification plan.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：BMS </h4>
            <p>HVAC ：<strong>BMS（Building Management System，）？</strong></p>
            <p>：</p>
            <ul>
                <li><strong> A：BMS </strong>—— +  + 。， BMS  GAMP （Validation）</li>
                <li><strong> B：BMS ，</strong>—— DCS、PLC  Data Logger 。BMS  Commissioning（），</li>
            </ul>
            <p>ISPE <strong>（Common Device）</strong>，。</p>
        </div>

        <div class="analogy-box">
            <h4>：BMS </h4>
            <p>BMS ——、、、。：「」，——，。</p>
            <p> ISPE ：<strong>（Critical）（Non-Critical）</strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：Data Integrity </h4>
            <p>，，<strong>Data Integrity（）</strong>：</p>
            <ul>
                <li>ALCOA+ ：Attributable, Legible, Contemporaneous, Original, Accurate</li>
                <li> 21 CFR Part 11  EU GMP Annex 11</li>
                <li> BMS ，，</li>
            </ul>
            <p> FDA  EMA ——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
 A： BMS
  BMS →  +  +  →  GAMP 
  ：、
  ：、

 B：
  BMS →  + （GEP ）
  DCS/PLC →  + （GMP ）
  ：、
  ：

 C：（ISPE ）
   →  BMS + DCS
  BMS： + 
  DCS： + 
  、、</pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO ， 15 。 A（BMS ）， BMS 、、 CSV（Computer System Validation）， 30-40%。 C（）， DCS ，BMS  GEP 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> BMS  HVAC ， HVAC  GMP ，？</li>
                <li>「」（ BMS、 DCS）？ISPE ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.2 Controls -->
<!-- ============================================================ -->
<div class="section-title" id="sec-852">8.5.2 Controls（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Many types of equipment can be used to monitor and control an HVAC system, each with advantages and disadvantages. Three of the more common are:</p>
        <ol>
            <li>Single Loop Controls</li>
            <li>DDC/BMS</li>
            <li>DCS with Intelligent Field Devices</li>
        </ol>

        <h3>8.5.2.1 Single Loop Controls</h3>
        <p>A traditional basic system may use packaged stand-alone controllers ranging from 'proportional' only (such as a thermostat) to <span class="key-term">Proportional and Integral (PI)</span> or <span class="key-term">Proportional Integral and Derivative (PID)</span> electronic controls for each of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The controller also may provide alarms and send data to a central data collection system.</p>
        <p>This option usually has low purchase and installation costs. Control panels in a large installation can be standardized and complete panels can be held as spares.</p>
        <p>As the controller is not able to monitor or analyze the system performance trends or component performance significantly; however, this type of controller is usually used in simple systems or where local technology cannot support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.</p>

        <h3>8.5.2.2 Direct Digital Control/Building Management System</h3>
        <p>The most common monitoring/control system found in the HVAC industry is the <span class="key-term">DDC/BMS (BAS)</span>; a proprietary packaged system typically comprised of a number of local independent controllers and accessories panels, field panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or other building systems (e.g., fire, security, and lighting).</p>
        <p>The field panels are connected by a network to one or several "supervisors." These are computer terminals that allow a user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.</p>
        <p>This type of system is more expensive, but allows HVAC system performance to be monitored remotely with adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to qualify BMS/BAS systems for pharmaceutical HVAC applications.</p>

        <h3>8.5.2.3 Distributed Control System with Intelligent Field Devices</h3>
        <p>DCSs are similar to those used for process control. These may employ advanced features, such as redundant processors and "intelligent" components (sensors and valves) connected via networks to the control system (e.g., "Fieldbus," profibus, arcnet, and Echelon).</p>
        <p>There are a number of industry standard communication protocols.</p>
        <p>The software is held within the control system that communicates with the devices; devices can self diagnose faults. Automated components also can self-calibrate to the control signals.</p>
        <p>This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers are self-checking. The cost typically limits the use of this type of system to process operations, but this may change as the costs reduce.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Single Loop Control</strong> = ——，、。，。</p>
            <p><strong>DDC/BMS</strong> = ——，（），。</p>
            <p><strong>DCS + </strong> = ——「」，、，。。</p>
        </div>

        <div class="note-box">
            <h4>：DDC/BMS </h4>
            <p>，DDC/BMS ：</p>
            <ul>
                <li></li>
                <li> HVAC </li>
                <li></li>
                <li>、、</li>
            </ul>
            <p><strong>PID </strong> HVAC ——Proportional（）、Integral（）、Derivative（）。 PI ， PID。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO（5 ），。？？</li>
                <li>DCS 「」，（Calibration Management）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.3 Actuation Methods -->
<!-- ============================================================ -->
<div class="section-title" id="sec-853">8.5.3 Actuation Methods（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are two common means of actuating control components:</p>
        <ol>
            <li>electric motors</li>
            <li>pneumatic actuators</li>
        </ol>

        <h3>8.5.3.1 Electric Actuators</h3>
        <p><span class="key-term">Electric actuators</span> vary in sophistication from small low voltage motors controlled by low resolution positioning circuits to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.</p>

        <h3>8.5.3.2 Pneumatic Actuators</h3>
        <p><span class="key-term">Pneumatic actuators</span> use compressed air as the motive force for actuation, instead of electricity. These are prevalent in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing control loops, such as airflow control for <span class="key-term">Variable Air Volume (VAV)</span> laboratories. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations. Typical applications would include active pressure control.</p>

        <p>For further information on actuators and the control of liquids, see Appendix 9.</p>

        <p>For HVAC applications, response time of controls may not be critical, as the response time of the overall system is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires <span class="key-term">dynamic control of room pressure</span>; however, actuators for pressure control may require response times in the range of seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>： vs.  vs. </h4>
            <p><strong></strong>——，，。。</p>
            <p><strong></strong>——「」，。。</p>
            <p>？，——，，，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <ul>
                <li>、——</li>
                <li><strong>（DP）</strong>——</li>
                <li><strong></strong></li>
                <li>——</li>
            </ul>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？？</li>
                <li>VFD（Variable Frequency Drive，）「」，？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>： vs. </h4>
            <p><strong>Actuator（）</strong>——/（Damper）（Control Valve）。</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.5.4 Critical Parameter Control -->
<!-- ============================================================ -->
<div class="section-title" id="sec-854">8.5.4 Critical Parameter Control（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually are more reliable, more robust, but more expensive.</p>

        <p>For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, accuracy is not as important as repeatability, e.g., measuring a system's flow rate in order to maintain constant flow using a variable speed fan.</p>

        <p>Three point calibration may be required, but single point calibration may be justifiable.</p>

        <p>Commonly monitored environmental parameters include:</p>
        <ul>
            <li><span class="key-term">airflow</span> (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)</li>
            <li><span class="key-term">DP between rooms</span> (affects the migration of contaminants into a room from adjoining spaces)</li>
            <li><span class="key-term">temperature</span> (may affect exposed product quality)</li>
            <li><span class="key-term">RH</span> (may affect exposed product quality)</li>
        </ul>

        <h3>8.5.4.1 Airflow Measurement</h3>
        <p>Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply airflow in a system to:</p>
        <ul>
            <li>offset flow decay because of an increasing pressure drop in air filters</li>
            <li>offset changes in variable exhausts (known as <span class="key-term">"airflow tracking"</span>)</li>
        </ul>

        <p>For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room pressure are controlled.</p>

        <p>Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the non-uniform nature of velocities within the duct.</p>

        <p><span class="key-term">Pitot tubes</span> commonly are used for this purpose. Pitot tubes normally employ small holes facing upstream to sense total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow measurements have a limited turndown capability, because of the square-root calculation of flow.</p>

        <p>A similar grid system uses a <span class="key-term">hot wire anemometer</span>. Anemometers indicate velocity, but are more properly considered a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.</p>

        <p>The <span class="key-term">vortex shedding flowmeter</span> also is a linear response device that is employed in airflow measuring arrays. This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly related to the flowrate.</p>

        <p>To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed too close to elbows, fan outlets, or other direction changes, will not help to improve accuracy.</p>

        <p><span class="key-term">Fan venturi meters</span> (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the fan/AHU, simplifying installation.</p>

        <p>The principal function of the grid is to maintain the desired conditions determined during system commissioning, whether reading actual flow or not, rather than to obtain an accurate reading.</p>

        <p>For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in commissioning, as they tend to have an averaging effect over the sample area compared to the spot reading from the hot wire unit.</p>

        <h3>8.5.4.2 Airflow Control</h3>
        <p>The most common form of airflow control is the <span class="key-term">damper</span>, which can be manually adjusted or actuated, and can use a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge damper, an inlet damper (or "guide vanes"), or <span class="key-term">variable frequency motor speed control</span>. <span class="key-term">VFDs</span> have become an accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper wastes energy and is not recommended.</p>

        <p>Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic 'bladder' damper, which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These provide more linear control with better pressure recovery and turndown.</p>

        <p>A <span class="key-term">variable orifice</span>, also called a <span class="key-term">venturi damper</span>, may provide better control. A venturi orifice commonly is used for laboratory hood flow control and room pressure control.</p>

        <h3>8.5.4.3 Fluid Control Valves</h3>
        <p>The correct selection of a fluid (liquids, compressed air, or steam) <span class="key-term">control valve</span> is critical for good system performance, together with tuning of the control loop.</p>
        <p>There are two types of control valve:</p>
        <ol>
            <li>the <span class="key-term">three port valve</span>, which can be used as a mixing or diverting valve to supply the controlled equipment</li>
            <li>the <span class="key-term">two port valve</span>, which directly controls flow to the equipment</li>
        </ol>
        <p>For further information on control valves, see Appendix 9.</p>

        <h3>8.5.4.4 DP</h3>
        <p>There are three applications for the measurement of DP:</p>
        <ol>
            <li>the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)</li>
            <li>the use of a pressure switch to detect:
                <ul>
                    <li>flow failure of a fan (usually not necessary if the system has flow monitoring)</li>
                    <li>detection of high pressure across a filter or filter set to provide an indication that the filters require changing (not necessary unless filters load quickly)</li>
                </ul>
            </li>
            <li>The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor system can provide an alarm.</li>
        </ol>

        <p>There are several options for DP sensing and indication:</p>
        <ul>
            <li>The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter or from the inside of an isolator to its room.</li>
            <li>A basic instrument is the <span class="key-term">Magnehelic gauge</span>: a robust device that measures the deflection of a metal diaphragm due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable electrical contact switch (high and low alarm, the Photohelic gauge) or a variable output. Mounting position affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red quadrants.</li>
            <li>A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of airflow indicator. This type of unit is very simple and does not require calibration, but has the disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)</li>
        </ul>

        <p>Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers can be used. These are available with or without indicator readouts to allow operators to see the measured value. The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output is commonly 4-20 mA.</p>

        <p>When specifying DP units, the operating pressure range should be considered and the device should be sufficiently robust to handle the occasional pressure spike.</p>

        <p>Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>HVAC ：</p>
            <ul>
                <li><strong>Airflow（）</strong>：「」「」</li>
                <li><strong>DP（）</strong>：</li>
                <li><strong>Temperature（）</strong>：</li>
                <li><strong>RH（）</strong>：（）</li>
            </ul>
            <p> ISPE ：「may affect」——。。</p>
        </div>

        <div class="concept-box">
            <h4>： vs. </h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>Accuracy（）</strong>：——</li>
                <li><strong>Repeatability（）</strong>：——（VFD），</li>
            </ul>
            <p>：（Three Point Calibration），（Single Point Calibration）。</p>
        </div>

        <div class="note-box">
            <h4>：（Damper）</h4>
            <p>（Damper）：</p>
            <ul>
                <li><strong>Single Blade（）</strong>：，/</li>
                <li><strong>Parallel Blade（）</strong>：，</li>
                <li><strong>Opposed Blade（）</strong>：，</li>
                <li><strong>Pneumatic Bladder Damper（）</strong>：，</li>
                <li><strong>Venturi Damper（）</strong>：，，</li>
            </ul>
            <p>ISPE ：<strong>（Discharge Damper），。</strong> VFD（Variable Frequency Drive，）。</p>
        </div>

        <div class="analogy-box">
            <h4>： vs. VFD  vs. </h4>
            <p>：</p>
            <ul>
                <li><strong>（）</strong>：，——</li>
                <li><strong>（VFD ）</strong>：，——</li>
            </ul>
            <p>VFD ——（Fan Affinity Law）， 20%  50% ！</p>
        </div>

        <div class="formula-box">
            <h4>： Fan Affinity Laws</h4>
            <pre>
 Q ∝ N        （）
 P ∝ N²       （）
 W ∝ N³       （）

：
   100%  80%
   = 80%
   = 0.8³ = 51.2%（ 49% ！）</pre>
        </div>

        <div class="concept-box">
            <h4>：</h4>
            <p>（DP），：</p>
            <ul>
                <li><strong>Inclined Manometer（）</strong>：，</li>
                <li><strong>Magnehelic Gauge</strong>：，。（），</li>
                <li><strong>Colored Ball Indicator（）</strong>：，，</li>
                <li><strong>Electronic Pressure Transducer（）</strong>：（+/- 1.25 Pa），4-20 mA </li>
            </ul>
            <p>：，。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」「」？？</li>
                <li>（Grade A/B）， Magnehelic Gauge  Electronic Pressure Transducer？？</li>
                <li>， 5 、 3 ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.4.5 Temperature Sensor & 8.5.4.6 Humidity Sensor -->
<!-- ============================================================ -->
<div class="section-title">8.5.4.5-8.5.4.6 Temperature &amp; Humidity Sensors（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.4.5 Temperature Sensor</h3>
        <p>The <span class="key-term">Resistance Temperature Device (RTD)</span> is an industrial sensor used to monitor temperature. 100-Ohm RTDs are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the field and should be replaced if found to be out of specification.</p>

        <h3>8.5.4.6 Humidity Sensor</h3>
        <p>RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room's absolute humidity or dew point. For example, in a system used to supply multiple areas, each room's supply duct has a local temperature control re-heater, and the HVAC control system would "reset" the supply temperatures to be able to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in the AHU by reading the average RH in the return duct before it enters the AHU.</p>

        <p>The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may have lower accuracy. Semiannual or more frequent calibration may be justified.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>RTD（Resistance Temperature Device，）</strong> HVAC ：</p>
            <ul>
                <li><strong>100-Ohm RTD（Pt100）</strong>：， +/- 0.1°C，（Transmitter）</li>
                <li><strong>1000-Ohm RTD（Pt1000）</strong>：，， HVAC </li>
                <li><strong>Thermocouple（）</strong>：，</li>
            </ul>
            <p>：<strong></strong>——。。</p>
        </div>

        <div class="note-box">
            <h4>：RH 「」</h4>
            <p>ISPE ：</p>
            <ul>
                <li> AHU ，（Re-heater）</li>
                <li> RH  AHU ， RH——</li>
                <li><strong>： AHU （Dew Point / Absolute Humidity）</strong>， RH</li>
                <li></li>
            </ul>
            <p> CDMO ——， AHU 。</p>
        </div>

        <div class="analogy-box">
            <h4>：RH vs.  vs. </h4>
            <p><strong>（RH）</strong>「」——， RH ， RH 。。</p>
            <p><strong>（Dew Point）</strong>「」——，。，。</p>
            <p> AHU 「」「RH」，——、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>RH  +/- 2%， RH （ 30-65% RH）？？</li>
                <li> ISPE ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.5 Setpoints -->
<!-- ============================================================ -->
<div class="section-title" id="sec-855">8.5.5 Setpoints（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Controls setpoints</span> should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>（Setpoint）。<strong></strong>：</p>
            <ul>
                <li><strong>Drift（）</strong>：</li>
                <li><strong>Hysteresis（）</strong>：</li>
                <li><strong>Accuracy（）</strong>：</li>
            </ul>
            <p>（、），——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
：18-25°C
：+/- 0.5°C
：+/- 0.3°C
：+/- 0.8°C

：18.8 - 24.2°C
：21.5°C（）
：19.0°C（）/ 24.0°C（）</pre>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6 Monitoring of Critical HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title" id="sec-856">8.5.6 Monitoring of Critical HVAC Parameters（ HVAC ）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.6.1 Critical HVAC Parameters</h3>
        <p>Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed processes and processes with clean environments maintained inside product containers or equipment may see little or no impact from HVAC systems, unless normal operations require opening the process or changing process connections.</p>

        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).</p>

        <p>This approach provides the quality unit with a record from a validated system of room conditions during process operations, without the need for a formal change control process for the HVAC control system (an engineering change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it may include only some set points and some hardware in the system).</p>

        <p>Main factors to consider for a monitoring system:</p>
        <ul>
            <li>accuracy and repeatability required</li>
            <li>long term stability and failure modes</li>
            <li>sensor location/locations</li>
            <li>alarm requirements</li>
            <li>record requirements</li>
            <li>ease of maintenance and calibration</li>
        </ul>

        <h3>8.5.6.2 Accuracy Required</h3>
        <p>The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing maximum latitude for the control system.</p>
        <p>For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits should be set between 20°C and 23°C.</p>

        <h3>8.5.6.3 Long Term Stability and Failure Modes</h3>
        <p>Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies should be based on manufacturers' recommendations.</p>
        <p>Failure modes should be considered by system designers:</p>
        <ul>
            <li>If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
                <ul><li>Generally, an unusual reading should trigger an alarm.</li></ul>
            </li>
            <li>If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
                <ul><li>A failure mode should be chosen that is safest for the product and personnel and maximizes the probability of detection of the failure.</li></ul>
            </li>
        </ul>

        <h3>8.5.6.4 Sensor Location – General</h3>
        <p>The following should be considered when selecting where to mount a sensor:</p>
        <ul>
            <li>Instrument should be mounted to be easily accessible and easy to calibrate and replace. Local indicators should not be obscured.</li>
            <li>Local cleaning required should be considered in the instrument specification and mounting.</li>
            <li>Pneumatic control lines should be kept as short as possible.</li>
            <li>Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the influence of unconditioned air.</li>
            <li>Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid calibration problems and exposure to personnel.</li>
            <li>Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).</li>
            <li>Potential interference to electronic devices from nearby electrical devices, especially motors should be considered.</li>
        </ul>

        <h3>8.5.6.5 Temperature and Relative Humidity Sensor Locations</h3>
        <p>Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity (typically RH) sensors (see Appendix 11).</p>
        <p>Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.</p>
        <p>An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating range.</p>
        <p>It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding sensor location can be verified during commissioning.</p>
        <p>If there are significant heat or humidity sources, the local conditions near the source will be different.</p>
        <p>When considering sensor locations, the process in regard to the product should be considered. For example, for a typical tablet compression room:</p>
        <ul>
            <li>The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the moisture content (dew point) is the same throughout the room.</li>
            <li>Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may need to be high to keep the room air temperature variation within product limits. The difference between the temperature at the product and the temperature as indicated on the room temperature sensor can be "mapped" during performance qualification, if, potentially, the temperature is critical.</li>
            <li>The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during commissioning) the offset in temperature between the sensor and the area near the hopper.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：<strong>HVAC ，。</strong></p>
            <ul>
                <li>（Closed Process）：HVAC </li>
                <li>（Open Process）：、、</li>
                <li>：HVAC </li>
            </ul>
            <p> ICH Q9 Quality Risk Management（）——。</p>
        </div>

        <div class="formula-box">
            <h4></h4>
            <pre>
ISPE （）：
  ：18-25°C（ = 7°C）

  （+/- 0.5°C）：
     = 18.5 - 24.5°C
     = 6°C（86% ）

  （+/- 2°C）：
     = 20 - 23°C
     = 3°C（43% ）

：，
，！</pre>
        </div>

        <div class="note-box">
            <h4>：——</h4>
            <p>ISPE ：</p>
            <ol>
                <li><strong></strong>：（Fail-to-Alarm）</li>
                <li><strong></strong>：
                    <ul>
                        <li>Fail Open（）：——</li>
                        <li>Fail Closed（）：——</li>
                        <li>Fail in Last Position（）：</li>
                    </ul>
                </li>
            </ol>
            <p>：<strong> &gt;  CQA &gt; </strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>（well-mixed air，）</li>
                <li><strong></strong>（accessible for calibration，）</li>
                <li><strong></strong>（electromagnetic interference，）</li>
                <li><strong></strong>——（unconditioned air ingress）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE （Tablet Compression Room）：</p>
            <ul>
                <li>——</li>
                <li>（Feed Hopper）——</li>
                <li>（Collection Bin） RH </li>
                <li>：， Commissioning （Offset Mapping）</li>
            </ul>
            <p>「」——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（Isolator），HVAC ？？</li>
                <li>（Exhaust Damper）， Fail Open  Fail Closed？？</li>
                <li> Commissioning  Offset Mapping ？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6.6-8.5.6.8 Alarm & Record Requirements -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.6-8.5.6.8 Alarm &amp; Record Requirements（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <h3>8.5.6.6 Alarm Requirements</h3>
        <p>Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider noise levels during operations and locations of personnel.</p>

        <p>It is considered good practice to set the <span class="key-term">action alarm</span> at the extreme acceptance conditions and have an engineering <span class="key-term">"alert" alarm</span> at conditions just outside the normal (observed) operating range to alert engineering personnel of a potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as possible, so that steps may be taken to prevent an action alarm.</p>

        <h3>Alarm Time Delays</h3>
        <p>Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have <span class="key-term">time delays</span>, particularly where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay should be sufficient to permit normal passage through a door and be verified during commissioning by particle counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable delay to permit passage through an open door.</p>

        <h3>Time Weighted Averaging</h3>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is capable of smoothing out signal noise without missing significant failure events.</p>

        <h3>8.5.6.7 Alarm Response</h3>
        <p>The desired response to an alarm state should be considered.</p>
        <p>An <span class="key-term">alert alarm</span> should provide early warning to facility engineering personnel of an unusual state requiring attention or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process (acceptance criteria).</p>
        <p><span class="key-term">Action alarms</span> for a variable may indicate that operating conditions have exceeded the specified acceptance criteria and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the appropriate business and quality unit.</p>
        <p>This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and Appendix 2).</p>

        <p>The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance criteria limits. However, there should be a written course of action defined for each action alarm:</p>
        <ul>
            <li>Who sees it?</li>
            <li>Who responds to it?</li>
            <li>Where is it recorded?</li>
            <li>What action will be taken?</li>
            <li>Where the information on the action will be stored?</li>
        </ul>
        <p>If no action is needed, justification for the action alarm may be questionable.</p>

        <h3>8.5.6.8 Record Requirements</h3>
        <p>The frequency of data collection is dependent on the parameter being measured.</p>
        <p>There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters &lt;1118&gt;) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for transport of product a more rapid response time of 5 minutes may be required.</p>
        <p>In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a validated time.</p>
        <p>It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch record sheet.</p>
        <p>It may be preferable to have an actual record of measured values.</p>
        <p>Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard deviation.</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Alert Alarm</strong> = 「」——，。，。</p>
            <p><strong>Action Alarm</strong> = ——。，，。</p>
            <p>ISPE ：<strong> Action Alarm ， Action Alarm </strong>——？</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>（DP）：</p>
            <ul>
                <li>，——，「」（Nuisance Alarm）</li>
                <li><strong></strong>：DP 「」（ &gt; 0）。（DP = 0），</li>
                <li><strong></strong>：DP  = 0，，</li>
                <li> Commissioning ——</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>：Action Alarm  W</h4>
            <p> Action Alarm ，：</p>
            <ol>
                <li><strong>Who sees it?</strong>——？（、？）</li>
                <li><strong>Who responds to it?</strong>——？（ QA ？）</li>
                <li><strong>Where is it recorded?</strong>——？（BMS 、？）</li>
                <li><strong>What action will be taken?</strong>——？（、、？）</li>
                <li><strong>Where is the information stored?</strong>——？（CAPA ？）</li>
            </ol>
            <p> W  FDA —— SOP ， 483 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Grade B ， 30 。 Commissioning ？</li>
                <li>「noisy」 Rolling Time Weighted Average —— 4-10 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：Alert Alarm vs. Action Alarm</h4>
            <p>ISPE ， HVAC ：</p>
            <p>「」——，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <p>、（、、、）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.6.9 Airborne Particle Monitoring -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.9 Airborne Particle Monitoring（）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states "Regular monitoring should be performed during each production shift."</p>

        <p>EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:</p>
        <div class="quote-box">
            "A continuous measurement system should be used for monitoring the concentration of particles in the grade A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas."
        </div>

        <p>These requirements have been interpreted as requiring a minimum of one test per day (during the periods that production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.</p>

        <p>The version of EU GMP Volume 4 Annex 1 that came into force on 1 March 2009 gives much more specific information – it states that "for Grade A zones, a minimum sample of 1 m3 should be taken per sample location" (it defines Grade A as ISO 4.8 as dictated by the limit for particles &gt;= 5.0 um, and allows the use of ISO14644-1 to determine the number of sample locations).</p>

        <div class="quote-box">
            "Portable counters with a short length of sample tubing should be used for classification purposes because of the relatively high rate of precipitation of particles &gt;= 5.0 um in remote sampling systems with long lengths of tubing."
        </div>

        <div class="quote-box">
            "For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, including equipment assembly, except where justified by contaminants in the process that would damage the particle counter..."
        </div>

        <p>The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take between 20 and 35 minutes depending on the sampling rate of the equipment being used.</p>

        <p>ISO 14644 (Reference 3, Appendix 12) provides the following guidance:</p>
        <div class="quote-box">
            This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean air device. The sample volume must be based on the class limit of the largest considered particle size. When considering &gt;= 5 micron particle size, this would require a sample volume of approximately 0.7 m3. The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has continuous particle monitoring installed should be re-qualified at least every 24 months.
        </div>

        <p>Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control.</p>

        <p>There are three methods that can be used to obtain continuous data:</p>
        <ol>
            <li>a manifold system</li>
            <li>individual particle counters</li>
            <li>a combination of a manifold system and individual particle counters</li>
        </ol>

        <h3>Description of Continuous Monitoring Systems</h3>
        <h3>Manifold System</h3>
        <p>Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical (or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. Manufacturers should be consulted before designing a real-time particle monitoring system.</p>

        <h3>Individual Particle Counters</h3>
        <p>A particle counter should be used for each location; networked electronically to a data acquisition and evaluation system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the sampling frequency. It is likely to be the most expensive option.</p>

        <h3>Combination System</h3>
        <p>A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and manifold system sampling for less critical locations.</p>

        <h3>Considerations</h3>
        <p>The following should be considered when selecting a system for a specific application:</p>
        <ul>
            <li>the selection of sample locations, using a risk-based approach to assess the process</li>
            <li>The effect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a requirement.</li>
            <li>The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. Static charges also can lead to intermittent "clump" release of particles, creating false readings.</li>
            <li>the smoothness and long radius of bends in the sample tubing installation</li>
            <li>the maintenance of appropriate turbulent transport velocities in sample tubing</li>
            <li>the sampling frequency at each location</li>
            <li>the sample time at each location and the potential to detect contaminant release from an operator intervention or other contamination event</li>
            <li>when manifold systems are used, the adverse effect of no-flow conditions that may occur between sample acquisitions at the same location</li>
        </ul>

        <h3>Sample Locations</h3>
        <p>ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as near the product where the operator can interfere with protective air flow patterns).</p>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <p><strong>Manifold System</strong> = ，。——，。</p>
            <p><strong>Individual Counters</strong> = ，24/7 。——。</p>
            <p><strong>Combination</strong> = （Grade A），（Grade C/D）。。</p>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>：</p>
            <ul>
                <li><strong>Particle Loss（）</strong>：，——5 μm  50%</li>
                <li><strong>Static Charge（）</strong>：，「」，「」</li>
                <li><strong>No-Flow Condition（）</strong>：，</li>
                <li><strong></strong>：、、</li>
            </ul>
            <p>EU GMP Annex 1 ——。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO 。Grade A  4 （、、、）。：</p>
            <ul>
                <li><strong> A</strong>：4  ——  $200K，</li>
                <li><strong> B</strong>：1  ——  $80K， EU Annex 1  Grade A </li>
                <li><strong></strong>：Grade A （ EU GMP ），Grade B </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>EU GMP Annex 1  Grade A 「」，——？</li>
                <li>ISO 14644  ISO 5  24 。（6 ） 4 。？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：</p>
            <p>：<strong> Grade A/B </strong>。：(1) ，(2) （ ISO 14644  ISO 5  24 ）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.7 Equipment Monitoring/Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="sec-857">8.5.7 Equipment Monitoring/Maintenance（/）</div>
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:</p>
        <ul>
            <li>the control contactor can be wired so that an alarm is given if the unit goes into overload</li>
            <li>the motor current can be monitored</li>
            <li>the motor temperature can be monitored</li>
            <li>vibration or acoustic output may be monitored</li>
            <li>the airflow from the fan can be monitored using an in-duct device or an in-fan device</li>
        </ul>

        <p>The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces (e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use points.</p>

        <p>Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting data to a base station for monitoring.</p>

        <p>Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:</p>
        <ul>
            <li>supply duct pressure (to permit energy setback)</li>
            <li>damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)</li>
            <li>Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual pressure drop indication</li>
            <li>cooling coil leaving air temperature (may be reset upward when humidity is satisfied)</li>
            <li>return static pressure</li>
            <li>casing high and low pressure safeties</li>
            <li>freezestat, firestat and smoke detector safeties</li>
            <li>coil entering and leaving temperature</li>
            <li>coil pressure drop (where bypass dampers are employed)</li>
            <li>outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)</li>
            <li>outside air quantity</li>
            <li>outside air enthalpy (temperature and RH)</li>
            <li>mixed air temperature</li>
            <li>exhaust air volume</li>
        </ul>
    </div>
    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>：</h4>
            <ul>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——，</li>
                <li><strong></strong> = ——</li>
                <li><strong></strong> = ——，</li>
            </ul>
            <p>：，+。</p>
        </div>

        <div class="note-box">
            <h4>：GEP </h4>
            <p>ISPE  14 ， GMP ， <strong>GEP（Good Engineering Practice）</strong>，（Lowest Life Cycle Cost）。：</p>
            <ul>
                <li><strong>（Damper Actuator Position）</strong>：，</li>
                <li><strong>（Filter Pressure Drop）</strong>：，</li>
                <li><strong>（Rate of Rise）</strong>：</li>
                <li><strong></strong>：，（Energy Setback）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4> Practical Application</h4>
            <p> CDMO （Preventive Maintenance）。 BMS ，：</p>
            <ul>
                <li> 2-4 ，</li>
                <li>，（，）</li>
                <li> $50K-$100K </li>
            </ul>
            <p>（Wireless Accelerometer）， retrofit 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「，」？？</li>
                <li>（Damper Actuator Position）？。</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>：</h4>
            <p>ISPE ：<strong>，</strong>。「」，「」。。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong></strong>：GMP ，；； HEPA ，</li>
        <li><strong></strong>：Release &amp; Dilution（）→ Capture at Source（，LEV）→ Containment &amp; Exhaust（，）</li>
        <li><strong></strong>：、、、</li>
        <li><strong></strong>：BMS （）；DDC/BMS ；</li>
        <li><strong></strong>：（），（）；VFD （）</li>
        <li><strong></strong>：Pitot Tube（）、Hot Wire Anemometer（）、Fan Venturi Meter（AHU ）</li>
        <li><strong></strong>：Opposed Blade 、Venturi Damper 、Discharge Damper </li>
        <li><strong></strong>：Magnehelic ；（+/- 1.25 Pa）</li>
        <li><strong></strong>：Alert Alarm（）+ Action Alarm（）；； Action Alarm  W </li>
        <li><strong></strong>： Grade A/B ；Grade A ；、、</li>
        <li><strong></strong>：；+；GEP  14 </li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>