<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 3: Psychrometrics</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 3: Psychrometrics</h1>
    <div class="subtitle">3：</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p199 - p208</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Psychrometric Chart（），</li>
        <li>：Dry Bulb Temperature（）、Wet Bulb Temperature（）、Dew Point Temperature（）</li>
        <li>（Measurable Properties）（Calculable Properties）， HVAC </li>
        <li> Relative Humidity（）、Enthalpy（）、Humidity Ratio（）、Specific Volume（）、Vapor Pressure（）</li>
        <li>（Eight Fundamental Vectors） HVAC </li>
        <li> System Mapping（），</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 9.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-1">9.1 Introduction（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>This section augments the discussion on <span class="key-term">psychrometrics</span> in Appendix 1, see Figure 9.1.</p>

        <p><strong>Figure 9.1: A Typical Psychrometric Chart (SI units)</strong></p>

        <div style="overflow-x:auto;">
        </div>
        <p style="text-align:center; font-size:0.85rem; color:#4a5568;">Table 9.1: Psychrometric Terminologies</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Psychrometrics（）</h4>
            <p><strong>Psychrometrics（）</strong>。 HVAC ，。</p>
            <p>（Psychrometric Chart）「」。，——、、。</p>
            <p>Table 9.1 ：</p>
            <ul>
                <li><strong>（Measurable）</strong>：——、，， RH，</li>
                <li><strong>（Calculable）</strong>：——、、、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。、、，「」（）、「」（）、「」（）。，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> CDMO ，——：</p>
            <ul>
                <li><strong>AHU </strong>：、，、</li>
                <li><strong></strong>：、，</li>
                <li><strong>GMP </strong>：（ 18-25°C）（ 30-65% RH），</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，？「」（State Postulate）？</li>
                <li>Table 9.1 ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.2 Dry-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-2">9.2 Dry-Bulb Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Dry bulb temperature</span> can be read with an ordinary thermometer, RTD, or temperature sensor that has no moisture on its surface. The process of changing the dry bulb temperature is referred to as "<span class="key-term">sensible heating</span>" or "<span class="key-term">sensible cooling</span>."</p>

        <p><strong>Symbol:</strong> t<sub>DB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 70°F<sub>DB</sub> (21°C<sub>DB</sub>)</p>

        <p>The dry bulb temperature of the air is represented as <span class="key-term">vertical lines</span>, increasing in temperature from left to right on the psychrometric chart, Figure 9.2.</p>

        <p><strong>Figure 9.2: Dry Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Dry Bulb Temperature（）</h4>
            <p><strong>Dry Bulb Temperature（，t<sub>DB</sub>）</strong>「」——（RTD ）。「」，「」。</p>
            <p>： <strong>Sensible Heating（）</strong> <strong>Sensible Cooling（）</strong>。「」「（）」——。，「」（Latent Heat），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> App 。「 30°C」，。， 30°C，？——，。</p>
        </div>

        <div class="note-box">
            <h4> Figure Analysis</h4>
            <p><strong>Figure 9.2</strong> ：</p>
            <ul>
                <li><strong></strong>，</li>
                <li></li>
                <li>，，（）</li>
                <li>（），——「」</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <p>（Sensible Heat Load）：</p>
            <pre>
Q_sensible = m x c_p x (t_DB2 - t_DB1)

：
  Q =  (kW  BTU/hr)
  m =  (kg/s  lb/hr)
  c_p =  ≈ 1.006 kJ/(kg·K)
  t_DB =  (°C  °F)
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，，？？</li>
                <li> 18-25°C？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.3 Wet-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-3">9.3 Wet-Bulb Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Wet bulb temperature</span> is indicated by an ordinary thermometer having its sensor (bulb) covered with a sleeve wetted with (distilled) water in rapidly moving air, measuring the reading as the water evaporates. Evaporation removes heat from the thermometer bulb, cooling the thermometer in proportion to the amount of evaporation. This cooling lowers the temperature of the "wet bulb" thermometer. How much the wetted sleeve cools depends on the rate at which the water on the wick evaporates, which depends on the dry bulb temperature of the air and the moisture content of the air. If the air is very dry, the water on the wet bulb wick evaporates very quickly and the temperature drops sharply. If the air already contains a lot of moisture, very little moisture will be able to evaporate from the wick and the temperature will change very little. When the air is saturated with moisture (100% RH), no water will evaporate to cool the thermometer bulb and the <span class="key-term">wet bulb temperature will be the same as the dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> t<sub>WB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 65°F<sub>WB</sub> (18°C<sub>WB</sub>)</p>

        <p>The wet bulb temperature of air is represented as <span class="key-term">downward slanting lines from top-left to bottom-right</span> on the psychrometric chart, Figure 9.3.</p>

        <p><strong>Figure 9.3: Wet Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Wet Bulb Temperature（）</h4>
            <p><strong>Wet Bulb Temperature（，t<sub>WB</sub>）</strong>：，。「」（），。</p>
            <p>：</p>
            <ul>
                <li><strong></strong> →  →  →  → </li>
                <li><strong></strong> →  →  → </li>
                <li><strong>100% RH（）</strong> →  → t<sub>WB</sub> = t<sub>DB</sub></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），，——「」。，，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：。</li>
                <li><strong></strong>：（）（），「」</li>
                <li><strong></strong>：Figure 9.3 。——</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p>， 27-28°C（ASHRAE 0.4% ）。。 CDMO ，，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 35°C， 20°C，？？</li>
                <li>？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.4 Dew-Point Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-4">9.4 Dew-Point Temperature（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The temperature at which water vapor leaves the air and collects on cool objects in the form of fine water droplets or bands together and becomes fog is called the <span class="key-term">saturation or dew point (t<sub>DP</sub>) temperature</span>. The higher the amount of moisture in the air; the higher the dew point temperature.</p>

        <p><strong>Symbol:</strong> t<sub>DP</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 62°F<sub>DP</sub> (16°C<sub>DP</sub>)</p>

        <p>Dew point temperature is represented by <span class="key-term">horizontal lines</span> extending across the chart and intersecting the saturation line, the left boundary of the chart (see Figure 9.4).</p>

        <p><strong>Figure 9.4: Saturation/Dew Point Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Dew Point Temperature（）</h4>
            <p><strong>Dew Point（，t<sub>DP</sub>）</strong>。（），，「」，——，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>（ W），</li>
                <li> → </li>
                <li>，（100% RH ）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。，，。（），；（），「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ul>
                <li><strong></strong>：（、），—— GMP </li>
                <li><strong></strong>：，。</li>
                <li><strong>（Lyophilization）</strong>：， ≤ -40°C </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C / 50% RH，？ 8°C，？</li>
                <li>「」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.5 Relative Humidity -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-5">9.5 Relative Humidity (Percent of Saturation)（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">RH</span> is the ratio of the amount of water vapor in the air compared to the maximum amount of water vapor the air can hold at the same dry bulb temperature and pressure, expressed as a percentage. Air's ability to hold moisture increases as the temperature of the air increases. The dry bulb temperature of the air should be defined when using RH, as it is <span class="key-term">relative to a specific dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> RH</p>
        <p><strong>Units:</strong> %</p>
        <p><strong>Example:</strong> 77% RH at 68°F<sub>DB</sub> (77% RH at 20°C<sub>DB</sub>)</p>

        <p>RH is displayed as a series of <span class="key-term">upward curved lines</span> on the psychrometric chart (see Figure 9.5). The uppermost curve that runs from the left axis to left side of the top is <span class="key-term">100% humidity line</span>, representing totally saturated air. The bottom axis (horizontal line) of the chart is the 0% humidity line and represents totally dry air.</p>

        <p><strong>Figure 9.5: Relative Humidity</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Relative Humidity（）</h4>
            <p><strong>Relative Humidity（，RH）</strong><em></em><em></em>，。</p>
            <p>「」——，，RH ：</p>
            <ul>
                <li>30°C  10°C</li>
                <li>，， RH ， RH </li>
                <li>（，RH ）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（） 50%，（） 20%。RH 「」——，。（），（），（RH）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>RH  GMP ：</p>
            <ul>
                <li><strong></strong>： RH  30-65% 。（&lt;30%）；（&gt;65%）</li>
                <li><strong></strong>：（）。 RH 、、</li>
                <li><strong></strong>：RH 。 100% RH（），。 0% RH（）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
RH = (p_wv / p_ws) x 100%

：
  p_wv =  (Pa)
  p_ws =  (Pa)

：20°C  p_ws = 2,338 Pa
     p_wv = 1,169 Pa
     RH = 1,169 / 2,338 x 100% = 50%
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 22°C  RH  55%。 18°C（），RH ？ 65% ？</li>
                <li> ISPE  RH 「」？ 50% RH ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.6 Barometric or Total Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-6">9.6 Barometric or Total Pressure（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Pressure</span> is the force per unit area exerted by gravity on an air mass. Barometric pressure is measured with a barometer, often filled with mercury. Unless stated otherwise, the properties of moist air/water mixtures represented on a psychrometric chart are those of air at <span class="key-term">standard sea level barometric pressure (29.92 inch Hg or 101.325 kPa)</span>; therefore, there is no scale on the chart for barometric pressure.</p>

        <p><strong>Symbol:</strong> P<sub>BAR</sub></p>
        <p><strong>Units:</strong> inch Hg (Pa)</p>
        <p><strong>Example:</strong> 29.92 inch Hg or 101.3 kPa</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Barometric Pressure（）</h4>
            <p><strong>Barometric Pressure（，P<sub>BAR</sub>）</strong>。 101.325 kPa（760 mmHg  29.92 inch Hg）。</p>
            <p>：<strong></strong>。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。，（101.3 kPa）。，，。——「」。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： 600m （、），，，</li>
                <li><strong></strong>：GMP （ 15 Pa）「」——。（、） GMP </li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  1,500m ，？</li>
                <li>（、）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.7 Specific Enthalpy -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-7">9.7 Specific Enthalpy（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Enthalpy</span> is a measure of both <span class="key-term">latent heat</span> (moisture) and <span class="key-term">sensible heat</span> (dry heat only). Enthalpy difference is used to quantify the total amount of heat energy (BTU or Joules) added to or removed from air in a given HVAC process. When air is hot or contains moisture, the enthalpy value is higher than air that is cold or contains lower quantities of moisture.</p>

        <p><strong>Symbol:</strong> h</p>
        <p><strong>Units:</strong> BTU/lb (kJ/kg) of air</p>
        <p><strong>Example:</strong> 30.02 BTU/lb</p>

        <p>Enthalpy is represented by <span class="key-term">slanted lines</span> that travel from top-left of the psychrometric chart (see Figure 9.6), extending downward to bottom-right of the psychrometric chart to the bottom axis, almost parallel to t<sub>WB</sub> lines.</p>

        <p><strong>Figure 9.6: Enthalpy</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Enthalpy（）</h4>
            <p><strong>Enthalpy（，h）</strong>「」，：</p>
            <ul>
                <li><strong>Sensible Heat（）</strong>：。「」</li>
                <li><strong>Latent Heat（）</strong>：。，（ 2,260 kJ/kg ）</li>
            </ul>
            <p>（Δh） HVAC /。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」——（，）（，）。（），「」，（）。 30°C ，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>：Q<sub>total</sub> = m × Δh。，</li>
                <li><strong></strong>：，（）。，</li>
                <li><strong></strong>：，——「」</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
h = c_p × t_DB + W × (h_fg + c_pv × t_DB)

（SI ）：
h ≈ 1.006 × t_DB + W × (2,501 + 1.86 × t_DB) kJ/kg

：
  t_DB =  (°C)
  W =  (kg/kg dry air)
  2,501 kJ/kg = 0°C 
  1.006 kJ/(kg·K) = 
  1.86 kJ/(kg·K) = 

：t_DB = 22°C, W = 0.008 kg/kg
h ≈ 1.006×22 + 0.008×(2501+1.86×22)
  ≈ 22.13 + 0.008×2541.9
  ≈ 22.13 + 20.34
  ≈ 42.5 kJ/kg
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>，。？</li>
                <li>？，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.8 Specific Volume -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-8">9.8 Specific Volume（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Specific volume</span> is the amount of space 1 lb of air occupies at specific atmospheric conditions, expressed as cubic feet per pound of dry air. It is the inverse of density.</p>

        <p>When a cubic foot of air is heated, it will expand to more than a cubic foot of space although its original weight will not change. A cubic foot of the heated air will weigh less than a cubic foot of the original air. Since the heated air weighs less than the original (now cooler) air, the heated air will "rise" higher and the cooler air will "sink" lower.</p>

        <p>When working in altitudes above 2,000 feet (600 m), calculations should be adjusted for specific volume and density. With increasing elevations, the air becomes "thinner" so a <span class="key-term">greater volume of air needs to be moved</span> in order to move the required mass of air needed to meet design criteria.</p>

        <p><strong>Symbol:</strong> v</p>
        <p><strong>Units:</strong> ft³/lb (m³/kg) of dry air</p>
        <p><strong>Example:</strong> 13.61 ft³/lb</p>

        <p>Specific volume is represented as <span class="key-term">steep downward sloping lines</span> traveling from the top of the psychrometric chart, Figure 9.7 to the bottom axis.</p>

        <p><strong>Figure 9.7: Specific Volume</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Specific Volume（）</h4>
            <p><strong>Specific Volume（，v）</strong>，。</p>
            <ul>
                <li> v = 1 /  ρ</li>
                <li>：m³/kg（SI） ft³/lb（IP）</li>
                <li>（20°C, 101.325 kPa）， 0.84 m³/kg</li>
            </ul>
            <p>：</p>
            <ul>
                <li><strong></strong> →  →  →  → </li>
                <li><strong></strong> →  → 「」 → </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。，（），（）。，。 HVAC ，「」（），「」。，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： 600m ，。 2,000m（）， 80%。 20-25%</li>
                <li><strong></strong>：（CMH  CFM）， HVAC 。：<br>
                 =  / </li>
                <li><strong></strong>：，（、）、。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  1,800m。 10,000 CMH，？</li>
                <li>、？。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.9 Humidity Ratio -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-9">9.9 Humidity Ratio or Specific Humidity（／）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Humidity ratio</span> is a measurement of the actual amount of water in the air and is independent of the air's temperature. It is measured in either lbs/lbs or in grains/lb dry air. The weight of the moisture in the air is compared to the weight of the air.</p>

        <p><strong>Symbol:</strong> W</p>
        <p><strong>Units:</strong> lbs of water vapor/lbs of dry air or grains/lb (kg<sub>WV</sub>/kg<sub>DA</sub> or grams water/kg dry air)</p>
        <p><strong>Example:</strong> 85 grains/lb or 0.012 lb/lb or 12 g/kg</p>

        <p>Humidity ratio can be read by tracing a horizontal line from an established condition on the psychrometric chart, Figure 9.8 to the charts right edge, where the scale indicates the weight of the moisture in mass/mass. If the scale is expressed in grains of moisture per pound (gr/lb) of air and there is a need to convert the scale to pounds of moisture per pound of air, divide the number of grains by 7,000. If the scale is expressed in pounds of moisture per pound of air and there is a need to convert the scale to grains of moisture per pound of air (or kg/kg), multiply the W number by 7,000.</p>

        <p><strong>Figure 9.8: Humidity Ratio</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Humidity Ratio（）</h4>
            <p><strong>Humidity Ratio（，W）</strong>「」——（）。</p>
            <p>：<strong></strong>。（），W 。 RH ——RH 。</p>
            <p>（IP ）：</p>
            <ul>
                <li>1 pound = 7,000 grains</li>
                <li>85 grains/lb = 85 / 7,000 = 0.012 lb/lb</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> RH 「」，「」。（），。，（ΔW）， RH ——「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong></strong>： =  × ΔW。</li>
                <li><strong></strong>： =  × ΔW。</li>
                <li><strong></strong>：， Y </li>
                <li><strong></strong>：——，</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
（Latent Heat Load）：
Q_latent = m × h_fg × ΔW

：
  m =  (kg/s)
  h_fg =  ≈ 2,501 kJ/kg (at 0°C)
  ΔW =  (kg/kg)

： 5 kg/s， W=0.012  W=0.008
Q_latent = 5 × 2,501 × (0.012 - 0.008)
         = 5 × 2,501 × 0.004
         = 50 kW

：
  1 grain = 1/7000 lb = 0.0648 g
  85 grains/lb ÷ 7,000 = 0.012 lb/lb
            </pre>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>/，（W），（RH）？</li>
                <li> 35°C / 70% RH（W ≈ 25 g/kg）， 14°C / 95% RH（W ≈ 9.5 g/kg），？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.10 Vapor Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-10">9.10 Vapor Pressure（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Water vapor pressure</span> is the pressure exerted by the water vapor molecules in the air/water mixture, the higher the specific humidity the higher the vapor pressure.</p>

        <p><strong>Symbol:</strong> p<sub>WV</sub></p>
        <p><strong>Units:</strong> inches Hg (Pa) or inches Hg</p>
        <p><strong>Example:</strong> 0.5691 inch Hg</p>

        <p>The vapor pressure scale is sometimes found on the right side of the psychrometric chart, Figure 9.9, increasing linearly from the bottom of chart to the top of chart.</p>

        <p><strong>Figure 9.9: Vapor Pressure</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Vapor Pressure（）</h4>
            <p><strong>Vapor Pressure（，p<sub>WV</sub>）</strong>。 Dalton ，：P<sub>BAR</sub> = p<sub>dry air</sub> + p<sub>WV</sub>。</p>
            <p>（W）——，。 RH ：RH = p<sub>WV</sub> / p<sub>WS</sub>（ / ）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。（），（）。「」（），（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <ul>
                <li><strong> RH </strong>： RH 。RH = (p<sub>WV</sub> / p<sub>WS</sub>) × 100%， p<sub>WS</sub> （）</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>： HVAC ，，（W）（RH）。 RH </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 1.2 kPa， 2.4 kPa，？</li>
                <li>？（：）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.11 Eight Fundamental Vectors -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-11">9.11 Eight Fundamental Vectors（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>There are eight (8) <span class="key-term">fundamental vectors or processes</span> that can be represented on a psychrometric chart (see Figure 9.1).</p>

        <ol>
            <li><span class="key-term">Humidification</span></li>
            <li><span class="key-term">Heating and Humidification</span></li>
            <li><span class="key-term">Sensible Heating</span></li>
            <li><span class="key-term">Chemical Dehumidification</span></li>
            <li><span class="key-term">Dehumidification</span></li>
            <li><span class="key-term">Sensible Cooling</span></li>
            <li><span class="key-term">Cooling and Dehumidification</span></li>
            <li><span class="key-term">Evaporative Cooling</span></li>
        </ol>

        <p><strong>Figure 9.10: Eight Fundamental Vectors</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Eight Fundamental Vectors（）</h4>
            <p>，「」（）。 HVAC ：</p>
            <ul>
                <li><strong>1. Humidification（）</strong>：。，</li>
                <li><strong>2. Heating + Humidification（）</strong>：。</li>
                <li><strong>3. Sensible Heating（）</strong>：。，</li>
                <li><strong>4. Chemical Dehumidification（）</strong>：。，（）</li>
                <li><strong>5. Dehumidification（）</strong>：。，</li>
                <li><strong>6. Sensible Cooling（）</strong>：。，</li>
                <li><strong>7. Cooling + Dehumidification（）</strong>：。——</li>
                <li><strong>8. Evaporative Cooling（）</strong>：。，。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」。（ = X ， = Y ）。，。HVAC 「」，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> HVAC ：</p>
            <ul>
                <li><strong> 7（Cooling + Dehumidification）</strong>：。，</li>
                <li><strong> 3（Sensible Heating）</strong>：。，</li>
                <li><strong> 1（Humidification）</strong>：。（）</li>
                <li> HVAC ——「（7）→ （3）」</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ol>
                <li>（35°C, 70% RH） →  → </li>
                <li> → <strong> 7</strong>： 12°C/95% RH</li>
                <li> → <strong> 3</strong>： 1-2°C</li>
                <li> → <strong> 3</strong>： 22°C</li>
                <li>：22°C / 45% RH</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 30°C / 60% RH  22°C / 50% RH，？</li>
                <li>Evaporative Cooling（）？？</li>
                <li>Chemical Dehumidification（）？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.12 System Mapping -->
<!-- ============================================================ -->
<div class="section-title" id="sec9-12">9.12 System Mapping（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The treatment of supply air to a room can be "<span class="key-term">mapped</span>" on a psychrometric chart. Each segment of the map represents a specific operation (e.g., heating, cooling) being performed on the air. See Figure 9.11.</p>

        <p><span class="key-term">Room air and outdoor air are mixed</span> to create mixed air. The mixed air is then cooled to the dewpoint of the mixture (the line extending to the left) and with further cooling, the saturated mixture is dehumidified. The air then passes through the <span class="key-term">draw-through fan</span>, which adds sensible (dry) heat. As the air is introduced into the room, it is mixed with air heated by the room's heat sources to reach the desired temperature and humidity conditions.</p>

        <p><strong>Figure 9.11: Typical HVAC Cooling/Dehumidification Process with a Draw-Through AHU</strong></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：System Mapping（）</h4>
            <p><strong>System Mapping（）</strong> AHU（Air Handling Unit，），「」。（、、、），「 AHU」「」「 AHU」。</p>
            <p>Figure 9.11 ：</p>
            <ol>
                <li><strong>（Mixing）</strong>：（Room Air）（Outdoor Air），</li>
                <li><strong>（Sensible Cooling）</strong>：——</li>
                <li><strong>（Cooling + Dehumidification）</strong>：，，</li>
                <li><strong>（Fan Heat）</strong>：Draw-Through（），——，</li>
                <li><strong>（Room Heat Gain）</strong>：、，</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>System Mapping  Google Maps 。（），（），。「」（），「」（）「」（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>System Mapping  CDMO ：</p>
            <ul>
                <li><strong></strong>：「」「」，。，</li>
                <li><strong></strong>：， AHU ，，，</li>
                <li><strong></strong>：，。：，</li>
                <li><strong>Draw-Through vs Blow-Through</strong>：（Draw-Through）AHU ，。（Blow-Through），。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO  AHU ：</strong></p>
            <p> Grade B  22°C ± 2°C / 45% ± 10% RH， 35°C / 75% RH， 80%：</p>
            <ol>
                <li><strong></strong>： (22°C, 45% RH)  80% +  (35°C, 75% RH)  20% →  24.6°C</li>
                <li><strong></strong>： 12°C， 10 g/kg  8.5 g/kg</li>
                <li><strong></strong>： +1°C（13°C）</li>
                <li><strong></strong>： 13°C →  22°C， 9°C </li>
            </ol>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> 80%  60%，？？</li>
                <li>Draw-Through AHU  2-3°C。，「」？ Blow-Through ，？</li>
                <li> 5°C / 60% RH，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>（Psychrometric Chart）</strong> HVAC ，。「」</li>
        <li><strong></strong>：（t<sub>DB</sub>）、（t<sub>WB</sub>）、（t<sub>DP</sub>）、（RH）、（P<sub>BAR</sub>）——，</li>
        <li><strong></strong>：（h）、（v）、（W）、（p<sub>WV</sub>）—— AHU 、、</li>
        <li><strong></strong>。 Cooling + Dehumidification（）、Sensible Heating（） Humidification（）</li>
        <li><strong>System Mapping</strong> AHU 「」，、</li>
        <li> CDMO ，<strong>、、</strong>——</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>