<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 4: Science-Based Quality Risk Management</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 4: Science-Based Quality Risk Management</h1>
    <div class="subtitle">4：</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p209 - p216</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> Risk Management（），、、</li>
        <li> ICH Q9 Quality Risk Management（） HVAC </li>
        <li> Harm（）、Hazard（）、Risk（）、Severity（）</li>
        <li> Risk Assessment（）：？？？</li>
        <li> Risk Control（）， Risk Reduction（） Risk Acceptance（）</li>
        <li> FMEA、RCM、RCFA、PdM </li>
        <li> Risk Communication（） Risk Review（）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 10 Introduction - Science-Based Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="sec10">10 Appendix 4 – Science-Based Quality Risk Management（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk management</span> is a systematic application of management policies, procedures, and practices to the task of identifying, assessing, controlling, and monitoring risks. It is typically an iterative process.</p>

        <p>Risk management should be based on good science and product and process understanding, e.g., an understanding of <span class="key-term">CQAs</span>, which is based upon and ultimately traceable back to the relevant regulatory submission.</p>

        <p>Qualitative or quantitative techniques may be used. The focus should be on the risk posed to <span class="key-term">patient safety</span> and <span class="key-term">product quality</span>.</p>

        <p>Risk management should reduce risks to an acceptable level. Complete elimination of risk is neither practical nor necessary.</p>

        <p>For a given organization, a framework for making risk management decisions should be defined to ensure consistency of application across functions. Such a framework is most effectively implemented when it is incorporated into the overall <span class="key-term">Quality Management System</span>.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Risk Management（）</h4>
            <p><strong>Risk Management（）</strong>、、、。，<strong>（iterative）</strong>——，。</p>
            <p>：</p>
            <ul>
                <li><strong></strong>：， CQAs（Critical Quality Attributes，）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：「」，——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>。（），：（）、ABS （）、（）、（SOP）。。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> <strong>Quality Management System（）</strong>，。：</p>
            <ul>
                <li>、、CAPA </li>
                <li></li>
                <li> CDMO ，</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.1 ICH Q9 Quality Risk Management Approach -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-1">10.1 ICH Q9 Quality Risk Management Approach（ICH Q9 ）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>The <span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span> guideline <span class="key-term">ICH Q9</span> (Reference 1, Appendix 12) describes a systematic approach to quality risk management. ICH Q9 is used as the basis of the Quality Risk Management approach described in the Guide.</p>

        <p>ICH Q9 defines two primary principles of quality risk management:</p>

        <p>The evaluation of the risk to quality should be based on <span class="key-term">scientific knowledge</span> and ultimately, link to the protection of the patient.</p>

        <p>The level of effort, formality, and documentation of the quality risk management process should be <span class="key-term">commensurate with the level of risk</span>.</p>

        <p>ICH Q9 is intended for general application within the pharmaceutical industry.</p>

        <p>This Guide uses the following key terms taken from ICH Q9.</p>

        <p><strong>Harm:</strong> damage to health, including the damage that can occur from loss of product quality or availability.</p>

        <p><strong>Hazard:</strong> the potential source of harm.</p>

        <p><strong>Risk:</strong> the combination of the probability of occurrence of harm and the severity of that harm.</p>

        <p><strong>Severity:</strong> a measure of the possible consequences of a hazard.</p>

        <p>This Guide applies the general principles of ICH Q9 to describe a general process for quality risk management consisting of the following elements:</p>

        <ul>
            <li>Risk Assessment</li>
            <li>Risk Identification</li>
            <li>Risk Analysis</li>
            <li>Risk Evaluation</li>
            <li>Risk Control</li>
            <li>Risk Reduction</li>
            <li>Risk Acceptance</li>
            <li>Risk Communication</li>
            <li>Risk Review</li>
        </ul>

        <p>The process is described in more detail in the following sections.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：ICH Q9 </h4>
            <p><strong>ICH Q9（）</strong>。：</p>
            <ol>
                <li><strong></strong>：，。「」「」，</li>
                <li><strong>（Commensurate）</strong>：、。，</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>：Harm vs Hazard vs Risk vs Severity</h4>
            <p>， HVAC ：</p>
            <ul>
                <li><strong>Hazard（）</strong>：HEPA ——「」</li>
                <li><strong>Harm（）</strong>：——「」</li>
                <li><strong>Risk（）</strong>：HEPA 「」× 「」——</li>
                <li><strong>Severity（）</strong>： HEPA ，？——</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>Hazard</strong> = （）</li>
                <li><strong>Harm</strong> = 、（）</li>
                <li><strong>Severity</strong> = ？ vs ，</li>
                <li><strong>Risk</strong> = 「」× 「」</li>
            </ul>
            <p>，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>。 CDMO ，：</p>
            <ul>
                <li><strong>Risk Assessment（）</strong> = 、、</li>
                <li><strong>Risk Control（）</strong> = </li>
                <li><strong>Risk Communication（）</strong> = </li>
                <li><strong>Risk Review（）</strong> = </li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.2 Overview of the Quality Risk Management Process -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-2">10.2 Overview of the Quality Risk Management Process（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Quality risk management</span> is a systematic process for the assessment, control, communication, and review of risks to the quality of the drug (medicinal) product across the <span class="key-term">product lifecycle</span>.</p>

        <p>A model for quality risk management is outlined in Figure 10.1, which is taken from ICH Q9.</p>

        <p>The emphasis on each component of the framework might differ from case to case, but a robust process will incorporate consideration of all the elements at a level of detail that is <span class="key-term">commensurate with the specific risk</span>.</p>

        <p><em>Figure 10.1: Overview of a Typical Quality Risk Management Process – from ICH Q9</em></p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>（product lifecycle）</strong>——、、。：</p>
            <ul>
                <li><strong></strong>： HVAC （、）</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>ICH Q9 「GPS」。：</p>
            <ol>
                <li><strong>（Assessment）</strong>：？？</li>
                <li><strong>（Control）</strong>：？？</li>
                <li><strong>（Review）</strong>：？？</li>
            </ol>
            <p>「commensurate with the specific risk」 GPS ——50，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>Figure 10.1  ICH Q9 （）。， SOP，。CDMO ，。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.3 Initiating Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-3">10.3 Initiating Quality Risk Management（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>Quality risk management should include systematic processes designed to coordinate, facilitate, and improve <span class="key-term">science-based decision making</span> with respect to risk.</p>

        <p>The following steps should be considered when initiating and planning a quality risk management process:</p>

        <ul>
            <li>Define the problem and/or risk question, including pertinent assumptions.</li>
            <li>Identify the potential for risk.</li>
            <li>Assemble background information and/or data on the potential hazard, harm, or human health impact relevant to the risk assessment.</li>
            <li>Identify a leader and necessary resources.</li>
            <li>Specify a timeline, deliverables, and appropriate level of decision making for the risk management process.</li>
        </ul>

        <p>Determining the risks associated with maintenance requires a common and shared understanding of factors such as:</p>

        <ul>
            <li>impact of <span class="key-term">operational tolerances</span> on patient safety and product quality</li>
            <li>impact of design of facilities and equipment on maintenance activities</li>
            <li>impact of methods and materials used during maintenance activities</li>
            <li>maintenance programs and maintenance plans</li>
            <li>training</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，：</p>
            <ol>
                <li><strong></strong>：（：「AHU 」）</li>
                <li><strong></strong>：？</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：？？</li>
                <li><strong></strong>：？？</li>
            </ol>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>：</strong></p>
            <p>。 CDMO  HVAC ，：</p>
            <ul>
                <li><strong>（Operational Tolerances）</strong>： ±5 Pa ？？</li>
                <li><strong></strong>：AHU ？HEPA ？</li>
                <li><strong></strong>：？？</li>
                <li><strong></strong>： GMP ？？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO  Grade B  AHU ，「/」？？</li>
                <li>？？</li>
                <li>「」，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.4 Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-4">10.4 Risk Assessment（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk assessment</span> consists of the identification of hazards and the analysis and evaluation of risks associated with exposure to those hazards, and consists of identification, analysis, and evaluation activities.</p>

        <p>Risk assessment addresses the following questions:</p>

        <ul>
            <li>What might go wrong?</li>
            <li>What is the likelihood (probability) it will go wrong?</li>
            <li>What are the consequences (severity)?</li>
        </ul>

        <p><span class="key-term">Risk identification</span> is a systematic use of information to identify hazards referring to the risk question or problem description. Information can include historical data, theoretical analysis, informed opinions, and the concerns of stakeholders. Risk identification addresses "What might go wrong?" including identifying the possible consequences. This provides the basis for further steps in the quality risk management process.</p>

        <p>Examples of CGMP risks include:</p>

        <ul>
            <li>contamination of product caused by maintenance practices, e.g., use of inappropriate spare parts that contaminate product</li>
            <li>facilities or equipment design that does not facilitate appropriate levels of maintenance</li>
            <li>lack of CGMP training for maintenance technicians</li>
            <li>maintenance activities causes (critical) equipment to be (unknown to production) out of service</li>
        </ul>

        <p>Systems or equipment that may impact product quality or patient safety (CGMP systems or equipment) should be identified as part of the <span class="key-term">commissioning</span> process.</p>

        <p><span class="key-term">Risk analysis</span> is the estimation of the risk associated with the identified hazards. It is the qualitative or quantitative process of linking the likelihood of occurrence and severity of harms. The ability to detect the harm also should be considered in the estimation of risk.</p>

        <p><span class="key-term">Risk evaluation</span> compares the identified and analyzed risk against given risk criteria. Risk evaluations consider the strength of evidence for all three of the fundamental questions.</p>

        <p>Typically, the outcome of the risk assessment will be expressed using qualitative descriptors, such as "high," "medium," or "low." These terms and how they are used should be defined in as much detail as possible.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ol>
                <li><strong>What might go wrong?</strong>（？）→ Risk Identification（）</li>
                <li><strong>What is the likelihood?</strong>（？）→ Risk Analysis（）</li>
                <li><strong>What are the consequences?</strong>（？）→ Risk Evaluation（）</li>
            </ol>
            <p>： →  → 。</p>
        </div>

        <div class="concept-box">
            <h4>：Risk Identification vs Analysis vs Evaluation</h4>
            <ul>
                <li><strong>Risk Identification（）</strong>：——「」。、、</li>
                <li><strong>Risk Analysis（）</strong>：——「」。<strong>（detectability）</strong>， FMEA  D </li>
                <li><strong>Risk Evaluation（）</strong>：——「」。「//」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> CGMP </strong>，（HVAC Good Practice Guide）：</p>
            <ul>
                <li><strong></strong>：，</li>
                <li><strong></strong>：AHU 、HEPA </li>
                <li><strong></strong>：</li>
                <li><strong></strong>：，</li>
            </ul>
            <p> CDMO ——，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「」。 HVAC ，「」？？</li>
                <li>「//」。？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            </div>

        <!-- ============================================================ -->
<!-- 10.5 Risk Control -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-5">10.5 Risk Control（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk control</span> includes decision making either to reduce risks or accept them, or both. The purpose of risk control is to reduce the risk to an acceptable level. The amount of effort applied to risk control should be proportional to the significance of the risk.</p>

        <p>Risk control addresses the following questions:</p>

        <ul>
            <li>Is the risk above an acceptable level?</li>
            <li>What can be done to reduce or eliminate risks?</li>
            <li>What is the appropriate balance among benefits, risks, and resources?</li>
            <li>Are new risks introduced as a result of the identified risks being controlled?</li>
        </ul>

        <p><span class="key-term">Risk reduction</span> focuses on processes for mitigation or avoidance of quality risk when it exceeds a specified (acceptable) level. Risk reduction might include actions taken to mitigate the severity and probability of harm. Processes that improve the <span class="key-term">detectability</span> of hazards and quality risks also might be used as part of a risk control strategy. The use of <span class="key-term">PdM</span> technologies can increase the detectability of an equipment failure and might be implemented where the associated risk warrants such an approach.</p>

        <p>The implementation of risk reduction measures can introduce new risks into the system or increase the significance of other existing risks. For example, frequent maintenance on equipment increases the probability of error in disassembly or reassembly. Hence, the results of risk assessment should be revisited to identify and evaluate any possible change in risk after implementing a risk reduction process.</p>

        <p><span class="key-term">Risk acceptance</span> is a decision to accept risk. Risk acceptance can be a formal decision to accept the residual risk or it can be a passive decision in which residual risks are not specified.</p>

        <p>For some types of harms, even the best quality risk management practices might not entirely eliminate risk. In these circumstances, it might be agreed that an appropriate quality risk management strategy has been applied and that quality risk is reduced to a specified (acceptable) level. This (specified) acceptable level will depend on many parameters and should be decided on a case-by-case basis.</p>

        <p>Procedural and technical controls available to reduce risks to an acceptable level include:</p>

        <ul>
            <li>Establishing a <span class="key-term">Maintenance Program</span>, including:
                <ul>
                    <li>system inventory and risk assessments</li>
                    <li>maintenance plans</li>
                    <li>change management</li>
                    <li>clearly defined roles and responsibilities</li>
                    <li>documentation requirements</li>
                    <li>spare parts</li>
                    <li>training</li>
                </ul>
            </li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：Risk Control </h4>
            <p><strong></strong>，：</p>
            <ol>
                <li><strong>？</strong>——，</li>
                <li><strong>？</strong>——</li>
                <li><strong>、？</strong>——</li>
                <li><strong>？</strong>——</li>
            </ol>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「」。</strong></p>
            <p>：，。 HVAC ：</p>
            <ul>
                <li> HEPA  → 、</li>
                <li> → </li>
                <li> → </li>
            </ul>
            <p>，，<strong></strong>。</p>
        </div>

        <div class="concept-box">
            <h4>：Risk Reduction vs Risk Acceptance</h4>
            <ul>
                <li><strong>Risk Reduction（）</strong>：。 <strong>PdM（Predictive Maintenance，）</strong>——，</li>
                <li><strong>Risk Acceptance（）</strong>：，。（），（）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>Risk Reduction</strong>：、、——</li>
                <li><strong></strong>：，——</li>
                <li><strong>Risk Acceptance</strong>：，——「」</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>（Maintenance Program）。</strong>：</p>
            <ul>
                <li><strong></strong>： CGMP  HVAC ，</li>
                <li><strong></strong>：/</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：、、</li>
                <li><strong></strong>：</li>
                <li><strong></strong>：、</li>
                <li><strong></strong>：GMP 、、</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.6 Risk Communication -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-6">10.6 Risk Communication（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk communication</span> is the sharing of information about risk and risk management between the decision makers and others. Parties can communicate at any stage of the risk management process.</p>

        <p>The output and result of the quality risk management process should be appropriately documented, and communicated, e.g., to regulators, to the patient, within a company.</p>

        <p>The relationship between the <span class="key-term">Maintenance Unit</span> and <span class="key-term">Operations</span> should be a partnership with mutual accountability for asset care. Each department should communicate with the other to ensure errors are avoided. For example, operating departments need to provide detailed information about equipment when in need of repair rather than indicating "it is not working." Similarly, the Maintenance Unit should inform the operating department that they can resume use of the asset following completion of a repair to avoid partially repaired equipment from being placed into service.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>（partnership）</strong>，「-」。：</p>
            <ul>
                <li><strong></strong>：「」，、、</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，「」，、、——。，「」。，，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「partially repaired equipment being placed into service」 GMP 。</strong></p>
            <p> CDMO  HVAC ，：</p>
            <ul>
                <li>AHU （），</li>
                <li>，「」</li>
                <li>HEPA ，</li>
            </ul>
            <p>：<strong>（equipment release）</strong>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ？，？</li>
                <li>、。 HVAC ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.7 Risk Review -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-7">10.7 Risk Review（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p><span class="key-term">Risk management</span> should be an ongoing part of the quality management process. A mechanism to review or monitor events should be implemented.</p>

        <p>The output and results of the risk management process should be reviewed to take into account new knowledge and experience. Once a quality risk management process has been initiated, that process should continue to be utilized for events that might impact the original quality risk management decision, whether these events are planned (e.g., results of product review, inspections, audits, <span class="key-term">change control</span>) or unplanned (e.g., root cause from failure investigations, recall).</p>

        <p>Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>「」，<strong></strong>。：</p>
            <ul>
                <li><strong>（Planned Events）</strong>：
                    <ul>
                        <li>（Annual Product Review）</li>
                        <li></li>
                        <li>/</li>
                        <li>（Change Control）——</li>
                    </ul>
                </li>
                <li><strong>（Unplanned Events）</strong>：
                    <ul>
                        <li>（Root Cause Analysis）</li>
                        <li>（Recall）</li>
                        <li> CAPA</li>
                    </ul>
                </li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks」。 HVAC ，：</p>
            <ul>
                <li><strong></strong>：，， HEPA </li>
                <li><strong></strong>：，</li>
                <li><strong></strong>：，</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            <ol>
                <li> HVAC 、CAPA、</li>
                <li>（、、、）</li>
                <li>（、、）</li>
                <li>——？？</li>
                <li></li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.8 Quality Risk Management Tools -->
<!-- ============================================================ -->
<div class="section-title" id="sec10-8">10.8 Quality Risk Management Tools（）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>
        <p>No one tool or set of tools is applicable to every situation in which a quality risk management process as described is applied. ICH Q9 provides a general overview of and references for some of the primary tools used in quality risk management by industry and regulators:</p>

        <ul>
            <li><span class="key-term">Predictive Maintenance (PdM)</span></li>
            <li><span class="key-term">Reliability Centered Maintenance (RCM)</span> Analysis</li>
            <li><span class="key-term">Failure Modes and Effects Analysis (FMEA)</span></li>
            <li><span class="key-term">Root Cause Failure Analysis (RCFA)</span></li>
        </ul>

        <p>Typically, the Maintenance Unit is involved in these types of processes and analysis.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>PdM（Predictive Maintenance，）</strong>：（、、），。<strong>、</strong>， AHU 、</li>
                <li><strong>RCM（Reliability Centered Maintenance，）</strong>：、，。RCM <strong></strong></li>
                <li><strong>FMEA（Failure Modes and Effects Analysis，）</strong>：，（S）、（O）（D）， RPN（Risk Priority Number = S × O × D）。<strong></strong></li>
                <li><strong>RCFA（Root Cause Failure Analysis，）</strong>：，。、5 Whys、</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong>PdM</strong> = （，）</li>
                <li><strong>RCM</strong> = （，）</li>
                <li><strong>FMEA</strong> = （，，）</li>
                <li><strong>RCFA</strong> = （，）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>「」—— CDMO <strong>（toolbox）</strong>，。：</p>
            <ul>
                <li>/ →  <strong>FMEA</strong></li>
                <li> →  <strong>RCFA</strong></li>
                <li> →  <strong>RCM</strong></li>
                <li> →  <strong>PdM</strong></li>
            </ul>
            <p>，， GMP 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> CDMO ？？ PdM ？</li>
                <li> AHU  FMEA，？ S、O、D ？</li>
                <li>RCM  GMP  HVAC 「（run-to-failure）」。？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO  Application</h4>
            <p><strong>HVAC ：</strong></p>
            </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>Risk Management（）</strong>、、，，</li>
        <li><strong>ICH Q9</strong> ，：、（commensurate）</li>
        <li><strong></strong>：Hazard（）→ Harm（）、Risk = Probability × Severity、Severity（）</li>
        <li><strong>Risk Assessment </strong>：Identification（）→ Analysis（）→ Evaluation（）</li>
        <li><strong>Risk Control</strong> ：（），</li>
        <li><strong>Risk Communication</strong> ——、</li>
        <li><strong>Risk Review</strong> ，（、）（、）</li>
        <li><strong></strong>：PdM（）、RCM（）、FMEA（）、RCFA（）——</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>