<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 5-8: Risk &amp; Qualification Examples</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 5-8: Risk &amp; Qualification Examples</h1>
    <div class="subtitle">5-8：</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p217 - p232</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC  (Risk Assessment) ：、、、、</li>
        <li>（、、） HVAC </li>
        <li> HVAC  (Impact Relationships)，</li>
        <li> ISO 14644-3  (Verification) </li>
        <li> (Specification) ， ASTM E2500 </li>
        <li> (Verification Report) ，</li>
    </ul>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 5: HVAC RISK ASSESSMENT EXAMPLES -->
<!-- ============================================================= -->

<div class="section-title"><strong>11 Appendix 5 – HVAC Risk Assessment Examples 11 Appendix 5 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>11.1 Examples – Risk Assessment for HVAC</h3>

        <p>These examples describe an approach to <span class="key-term">risk assessment</span> and countermeasures for HVAC systems serving product handling spaces.</p>

        <p>To perform a successful risk evaluation, the SME should consider:</p>
        <ul>
            <li><span class="key-term">risk description</span></li>
            <li><span class="key-term">risk probability</span></li>
            <li><span class="key-term">risk impact</span> on product/patient</li>
            <li><span class="key-term">ability to detect</span></li>
            <li><span class="key-term">risk reduction</span> steps</li>
        </ul>

        <h3>11.1.1 Example One – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – upset of room air balance due to failure of CV box on air supply.</li>
            <li><strong>Risk probability</strong> – medium: it does happen.</li>
            <li><strong>Risk impact</strong> – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.</li>
            <li><strong>Ability to detect</strong> – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.</li>
            <li><strong>Risk reduction</strong> – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.</li>
        </ul>

        <h3>11.1.2 Example Two – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – failure of UFH over Grade 5 (EU Grade A) area.</li>
            <li><strong>Risk probability</strong> – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).</li>
            <li><strong>Risk to product/patient</strong> – high: product is exposed under the hood.</li>
            <li><strong>Ability to detect</strong> – medium: operators may not notice a change in hood status.</li>
            <li><strong>Risk mitigation</strong> – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.</li>
        </ul>

        <h3>11.1.3 Example Three – Pressure Controlled Space</h3>
        <ul>
            <li><strong>Risk</strong> – pressure reversals due to improper action of room pressure control damper.</li>
            <li><strong>Risk probability</strong> – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.</li>
            <li><strong>Risk to product/patient</strong> – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.</li>
            <li><strong>Ability to detect</strong> – high: pressure monitoring and alarm.</li>
            <li><strong>Risk mitigation</strong> – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.</li>
        </ul>

        <h3>11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU</h3>
        <ul>
            <li><strong>Risk</strong> – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.</li>
            <li><strong>Risk probability</strong> – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.</li>
            <li><strong>Risk impact</strong> – could be high if sufficient quantities of deposited material break loose and contaminate another product.</li>
            <li><strong>Ability to detect</strong> – low.</li>
            <li><strong>Risk mitigation</strong> – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Risk Assessment ()：</strong>ISPE  ICH Q9  (Quality Risk Management) 。 FMEA ：</p>
            <ul>
                <li><strong></strong> =  (Failure Mode)</li>
                <li><strong></strong> =  (Occurrence)</li>
                <li><strong></strong> =  (Severity)</li>
                <li><strong></strong> =  (Detection)</li>
                <li><strong></strong> =  (Risk Control)</li>
            </ul>
            <p> ISPE  RPN（），。 SME（）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>HVAC  (Hospital Infection Control Plan)：</p>
            <ul>
                <li><strong></strong> = ，</li>
                <li><strong></strong> = </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = （）、、</li>
            </ul>
            <p>——「」「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>GEP vs GMP ：</strong> "for GEP, to avoid having the problem cause a loss of product"。：</p>
            <ul>
                <li><strong>GMP </strong>：（）</li>
                <li><strong>GEP </strong>：（）</li>
            </ul>
            <p> GMP 「」，，。「」「」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> UFH（） Grade A 。「」，。</p>
            <p>，「」——。：</p>
            <ul>
                <li>（）</li>
                <li></li>
                <li> HEPA </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HEPA  CV box。？</li>
                <li>「」——？</li>
                <li>，「」？ GMP ？</li>
                <li> OSD  HVAC ， SME ？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong></p>
            <p>「」——。，（、 HEPA），。</p>
        </div>

        <!-- ============================================================= -->
<!-- APPENDIX 6: IMPACT RELATIONSHIPS EXAMPLE -->
<!-- ============================================================= -->

<div class="section-title"><strong>12 Appendix 6 – Impact Relationships Example 12 Appendix 6 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Figure 12.1 addresses the inter-relationships between <span class="key-term">critical HVAC parameters</span> for Aseptic Processing (a classified space) and the HVAC components. Items in shaded boxes are more critical (i.e., <span class="key-term">direct impact</span>) as determined by the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing the actual HVAC critical parameters are <span class="key-term">temperature/RH</span>, <span class="key-term">room airborne contaminants</span>, and <span class="key-term">process environment</span>. Monitoring systems for temperature, RH, and particles should be qualified.</p>

        <p>Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:</p>
        <ul>
            <li>airflow to the room, affecting particle counts and recovery, monitored at the AHU</li>
            <li>recovery (periodic test)</li>
            <li><span class="key-term">terminal HEPA filters</span> (note that HEPAs in the air handler are for GEP to extend terminal filter life)</li>
            <li>internal particle generation (requires control of people and process, outside the HVAC qualification scope, but may depend on local exhaust for particle removal)</li>
            <li>room pressure (to keep contaminants out)</li>
            <li>UFH airflow patterns</li>
            <li>UFH HEPA filters</li>
            <li>UFH airflow monitor</li>
        </ul>

        <p>An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have fewer or different direct impact systems and critical components. Understanding the impact of components on product quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 12.1: Impact Relationships for Aseptic HVAC (figure not available in text extraction)</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Impact Assessment ()：</strong> ISPE Commissioning &amp; Qualification（C&amp;Q）。 HVAC ：</p>
            <ul>
                <li><strong>Direct Impact（）：</strong>。： HEPA 、、</li>
                <li><strong>Indirect Impact（）：</strong>，。：AHU 、、</li>
                <li><strong>No Impact（）：</strong></li>
            </ul>
            <p> (Qualification) —— IQ/OQ/PQ， GEP 。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = 、、（）</li>
                <li><strong></strong> = 、（，）</li>
                <li><strong></strong> = 、</li>
            </ul>
            <p>，。HVAC 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> HVAC （）：</strong></p>
            <ol>
                <li><strong>/ (Temperature/RH)</strong> — 、、（）</li>
                <li><strong> (Room Airborne Contaminants)</strong> — </li>
                <li><strong> (Process Environment)</strong> —  UFH 、</li>
            </ol>
            <p> (Qualified Monitoring Systems)。：AHU  HEPA 「GEP」（）， GMP —— HEPA 。</p>
        </div>

        <div class="formula-box">
            <h4> Impact Hierarchy</h4>
            <pre>
HVAC （， Qualification）
├── /RH → 
├──  → 
└──  → UFH 

（，）
├──  → 
├── Recovery  → 
├──  HEPA → 
├──  → 
├──  → 
├── UFH  → 
├── UFH HEPA → 
└── UFH  →  Grade A 

GEP （）
├── AHU HEPA → 
├──  → 
└── / → 
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong>：「 AHU  HEPA  Qualification？」</p>
            <p>，：「AHU  HEPA  GEP ， HEPA 。 GEP 。 Qualification  HEPA ，、。」</p>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（ OSD ）「」？ OSD  HVAC 。</li>
                <li>「」「 HVAC 」——？？</li>
                <li>，「」「 GEP 」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 7: ISO 14644-3 -->
<!-- ============================================================= -->

<div class="section-title"><strong>13 Appendix 7 – ISO 14644-3 – A Qualification Document 13 Appendix 7 – ISO 14644-3 – </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests <span class="key-term">qualifying, while commissioning</span>, without repetition of commissioning tests for qualification.</p>

        <p>International Standard <span class="key-term">ISO 14644-3</span>, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, (Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.</p>

        <p>Procedures covered by Annex B of 14644-3 include methods and equipment for testing:</p>

        <ul>
            <li><span class="key-term">airborne particle counting</span> for room classification (classified pharma spaces)</li>
            <li>airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma</li>
            <li>airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test</li>
            <li><span class="key-term">airflow</span> – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also airflow to non-unidirectional spaces</li>
            <li><span class="key-term">air DP</span> – may be used for classified and other process spaces. For classified space (as in sterile product manufacture), verify GMP DP values of 10 to 15 Pa between air classes.</li>
            <li><span class="key-term">installed filter leakage</span> – total leakage, scan test, choice of aerosols (may be used for non-classified space, such as where hazardous products are processed). The sterile processing guidances may require a specific performance for HEPA filters serving classified spaces.</li>
            <li><span class="key-term">Airflow visualization</span> (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where process containment is used. The "tracer thread" method is not commonly used in pharmaceutical environments, and videos are expected for most UFHs.</li>
            <li><span class="key-term">Temperature</span> – usually a critical parameter where product is stored, may be critical to personnel comfort (and subsequent generation of bioburden) in classified spaces.</li>
            <li><span class="key-term">Humidity</span> – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.</li>
            <li>electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments</li>
            <li>particle deposition – electronics; pharma uses settling plates for CFU counting instead</li>
            <li><span class="key-term">room recovery</span> – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 12).</li>
            <li><span class="key-term">containment leakage</span> – to check integrity of the room "fabric," sometimes done in pharmaceutical environments, particularly where potent materials are exposed to the room environment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ISO 14644-3：</strong>， HVAC  (Verification) 。ISPE ：<strong>「，」</strong>。</p>
            <p>ISO 14644 ：</p>
            <ul>
                <li><strong>Part 1</strong>：（ ISO 5、ISO 7 ）</li>
                <li><strong>Part 2</strong>：（）</li>
                <li><strong>Part 3</strong>：（——）</li>
                <li><strong>Part 4</strong>：、</li>
            </ul>
            <p> Part 1（） Part 3（）， ISO 「」——（ EU GMP Annex 1  10-15 Pa）。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>ISO 14644-3 「」——（、、），。「」。</p>
            <p>：（=）、（=）、（=）——，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>Recovery Test（）：</strong></p>
            <ul>
                <li><strong></strong>：EU GMP Annex 1 ，（ 15-20 ）</li>
                <li><strong></strong>：FDA ， ISPE 「 as-built 」——，，</li>
            </ul>
            <p> CDMO ，，，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> Qualification 。：「 ISO 14644-3 ？」</p>
            <p> Grade B ，：</p>
            <ul>
                <li>（at-rest  in-operation）——</li>
                <li>—— 10-15 Pa </li>
                <li> HEPA ——DOP/PAO </li>
                <li>——</li>
                <li>Recovery —— + </li>
                <li>Grade A（UFH）：、（）</li>
            </ul>
            <p> ISO 14644-3 ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？？</li>
                <li>ISO 14644-3 「 (tracer thread)」，？</li>
                <li> OSD（）， ISO 14644-3 ？？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> vs  ISO 14644-3 ：</strong></p>
            </div>

        <!-- ============================================================= -->
<!-- APPENDIX 8: SCIENCE- AND RISK-BASED SPECIFICATION AND VERIFICATION -->
<!-- ============================================================= -->

<div class="section-title"><strong>14 Appendix 8 – Science- and Risk-Based Specification and Verification Approach 14 Appendix 8 – </strong></div>

<!-- 14.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.1 Introduction</h3>

        <p>This chapter describes an enhanced <span class="key-term">science- and risk-based approach</span> to verifying that a system is fit for intended use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such as <span class="key-term">Q8 Pharmaceutical Development</span>, <span class="key-term">Q9 Quality Risk Management</span>, and <span class="key-term">Q10 Pharmaceutical Quality System</span>, and various supporting industry consensus standards, such as the <span class="key-term">ASTM E2500</span> Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment (Reference 10, Appendix 12).</p>

        <p>This approach is based on:</p>
        <ul>
            <li>a thorough understanding of the product and process and the role of science</li>
            <li>use of <span class="key-term">risk assessments</span> to determine the scope and extent of required verification in the overall risk management process, which is related to patient safety</li>
            <li>focusing on parameters that affect product quality and patient safety</li>
            <li>focusing on practices that lead to achieving <span class="key-term">fitness for intended use</span></li>
        </ul>

        <p>Key principles that provide the basis for developing engineering requirements include:</p>
        <ul>
            <li>The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of the drug product to the patient.</li>
            <li><span class="key-term">CQAs</span> should drive the focus of the risk assessment along with <span class="key-term">CPPs</span>.</li>
            <li>The installation and verification process should focus on value added activities and should remove activities that are wasteful or do not add value.</li>
            <li>Verification practices performed solely for regulatory compliance should be avoided.<sup>4</sup></li>
        </ul>

        <div class="quote-box">
            <sup>4</sup> If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
        </div>

        <p>Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and verification requirements.</p>

        <p>Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The operating company may wish to discuss the approach with appropriate regulators before defining detailed activities and documents for facility acceptance.</p>

        <p>The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC performance. The extent of verification documentation may depend on the level of risk identified.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ASTM E2500 ：</strong> ISPE 8， IQ/OQ/PQ 「」。</p>
            <p> vs ASTM E2500 ：</p>
            <ul>
                <li><strong></strong>：IQ → OQ → PQ（，）</li>
                <li><strong>E2500</strong>： →  → （）</li>
            </ul>
            <p><strong>Fitness for Intended Use（）：</strong>——「」，「」。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> IQ/OQ/PQ ，。ASTM E2500 ：（），（），（）。</p>
            <p>？，——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>4：</strong></p>
            <p>「， GMP ，。，，。」</p>
            <p>：</p>
            <ul>
                <li><strong></strong>： GMP （ GEP）</li>
                <li><strong></strong>： GMP （）</li>
            </ul>
            <p>「」。「」——ISPE ：<strong></strong>。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p>ISPE ：「（）。」——：</p>
            <ul>
                <li><strong>FDA</strong>：，</li>
                <li><strong>EU/PIC/S</strong>：Annex 15  IQ/OQ/PQ ，</li>
                <li><strong> NMPA</strong>：， IQ/OQ/PQ </li>
            </ul>
            <p>CDMO ： ASTM E2500 ， IQ/OQ/PQ ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>4？「」？</li>
                <li> ISPE 「」？ CDMO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.2 Key Concepts -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.2 Key Concepts of the Approach</h3>

        <p>This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to the specification, installation, and verification of HVAC Systems.</p>

        <p>The goal of this approach is to <span class="key-term">improve patient safety</span> while controlling costs and reducing non-value adding effort.</p>

        <p>It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should be considered.</p>

        <h3>14.2.1 Risk-Based and Science-Based Approach</h3>
        <p>The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The level of effort expended in the quality risk management process should reflect the level of risk. Product and process information related to product quality and patient safety should be the basis of the science- and risk-based decision to ensure that manufacturing systems are designed and verified fit for their intended use.</p>
        <p>Considerations include CQAs, CPPs, process control strategy, and prior production experience.</p>
        <p>For HVAC Systems, the risks of system failures and interruptions should be addressed during the <span class="key-term">specification and design</span> part of the process.</p>

        <h3>14.2.2 Critical Aspects of Manufacturing Systems</h3>
        <p><span class="key-term">Critical aspects</span> of manufacturing systems typically are functions, features, abilities, and performance characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the critical aspects of the HVAC system's effect.</p>

        <h3>14.2.3 Quality by Design</h3>
        <p><span class="key-term">Quality by Design</span> concepts should be applied to the manufacturing system throughout its life cycle.</p>

        <h3>14.2.4 Good Engineering Practice</h3>
        <p><span class="key-term">GEP</span> is a set of established engineering methods and standards that are applied throughout the facility life cycle to deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and maintenance, should be addressed.</p>
        <p>GEP covers all engineering activities and documentation and encompasses the following:</p>
        <ul>
            <li>Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, maintenance, recognized industry guidance, and statutory requirements.</li>
            <li>Professional and competent project management, engineering design, procurement, construction, installation, and commissioning that demonstrates functionality in accordance with design specifications.</li>
            <li>Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test records, maintenance and operations manuals, statutory inspection certificates, etc.</li>
        </ul>

        <h3>14.2.5 Subject Matter Experts</h3>
        <p><span class="key-term">SMEs</span> have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the HVAC engineer, quality unit, automation experts, or operations.</p>

        <h3>14.2.6 Use of Supplier Documentation</h3>
        <p>Supplier documentation may be used in the verification process if a vendor with an acceptable quality system produces it. A risk- and science-based approach can be used to determine if the supplier's practices are aligned to manage the risks associated with the selected equipment or system.</p>

        <h3>14.2.7 Continual Improvement</h3>
        <p><span class="key-term">Continual improvement</span> can happen as information is gained from operations. Improvements can be based on periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, energy optimization is reviewed.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ASTM E2500  HVAC：</strong></p>
            <ol>
                <li><strong> (Science &amp; Risk-Based)</strong> — ，</li>
                <li><strong> (Critical Aspects)</strong> —  HVAC 、</li>
                <li><strong>Quality by Design (QbD)</strong> — ，</li>
                <li><strong>Good Engineering Practice (GEP)</strong> — ， GMP +  +  + </li>
                <li><strong>Subject Matter Experts (SMEs)</strong> — ，</li>
                <li><strong>Supplier Documentation</strong> — （）</li>
                <li><strong>Continual Improvement</strong> — ，「」</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> = （）</li>
                <li><strong></strong> = （）</li>
                <li><strong>QbD</strong> = （）</li>
                <li><strong>GEP</strong> = （、、）</li>
                <li><strong>SMEs</strong> =  +  + </li>
                <li><strong></strong> = </li>
                <li><strong></strong> = （）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>「」——。</strong></p>
            <p>，：</p>
            <ul>
                <li><strong></strong>（Grade A/B HVAC）：、、</li>
                <li><strong></strong>（Grade C/D HVAC）：， GEP </li>
                <li><strong></strong>（ HVAC）：GEP ， GMP </li>
            </ul>
            <p>： HVAC  IQ/OQ/PQ，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – </h4>
            <p><strong>14.2.6 </strong>：</p>
            <ul>
                <li> HVAC （ ISO 9001），</li>
                <li>：AHU 、、HEPA ——</li>
                <li>（）</li>
            </ul>
            <p> EU GMP Annex 15 「leveraging supplier data」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> HVAC  IQ/OQ/PQ，「 GMP 」。</p>
            <p> ASTM E2500 ，：</p>
            <ul>
                <li> HVAC （）</li>
                <li>（）， AHU  GEP </li>
                <li>、、</li>
                <li>： HVAC </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>GEP  GMP （、、）。 HVAC 「GMP ， GEP 」？</li>
                <li>14.2.5  SME  HVAC 、、。， SME ？？</li>
                <li>「HVAC 」。 ASTM E2500 ？ GMP ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.3 Design, Specification, Verification, and Acceptance Process -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.3 Design, Specification, Verification, and Acceptance Process</h3>

        <p>This section addresses the <span class="key-term">verification process</span> as they relate to the overall specification, design, and verification process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC design process, see Chapters 2 to 4 of this Guide.</p>

        <h3>14.3.1 Requirements Definition</h3>
        <p>Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be considered when determining the requirements for the HVAC system. The requirements definition should be driven by <span class="key-term">patient safety</span>.</p>

        <h3>14.3.2 Specification and Design</h3>
        <p>For HVAC Systems, the design process should follow the process described in this Guide.</p>

        <h3>14.3.3 Verification</h3>
        <p>The verification process uses a <span class="key-term">multidisciplinary team</span> focused on product and patient safety. Team members include process, product, and SMEs who may ask "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or improve our overall product quality?"</p>

        <p>The interdisciplinary expert team forms the foundation for developing a <span class="key-term">risk management plan</span>. Team members should decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects related to product quality and patient safety.</p>

        <p>Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes the basis for the <span class="key-term">Verification Plan</span> to be developed. Engineers should know what acceptance tests the quality unit expects to be performed after the verification process is complete in order to prepare systems to pass these tests.</p>

        <p>Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the HVAC SME would design a plan to verify the <span class="key-term">acceptance criteria</span> that meet the critical aspects within the framework of the risk management plan.</p>

        <p>For an overview of the verification process, refer to Figure 14.1.</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 14.1: Overview of Verification Process (figure not available in text extraction)</p>

        <h3>14.3.4 Acceptance and Release</h3>
        <p>The <span class="key-term">acceptance and release</span> phase confirms that the manufacturing system and supporting HVAC system are fit for their intended use. This is the last check before initial operation.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>：</strong></p>
            <ol>
                <li><strong> (Requirements Definition)</strong> — ，、、</li>
                <li><strong> (Specification &amp; Design)</strong> — </li>
                <li><strong> (Verification)</strong> — </li>
                <li><strong> (Acceptance &amp; Release)</strong> — ，</li>
            </ol>
            <p><strong>Verification Plan（）</strong>：User Requirements →  CQA/CPP →  →  →  → 。「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>：</p>
            <ol>
                <li><strong></strong> = ？（、、）</li>
                <li><strong></strong> = 、</li>
                <li><strong></strong> = ：？？？？——，「」</li>
                <li><strong></strong> = ，</li>
            </ol>
            <p>，——「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>14.3.3 ：</strong></p>
            <div class="quote-box">
                "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements?"
            </div>
            <p>。：</p>
            <ul>
                <li>「？」（）</li>
                <li>「？」（）</li>
            </ul>
            <p>，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> ISPE 「」？？</li>
                <li>「」？ HVAC 。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.4 Supporting Processes -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.4 Supporting Processes</h3>
        <p>The activities described here support the specification, design, and verification process. They occur throughout the process.</p>

        <h3>14.4.1 Quality Risk Management (QRM)</h3>
        <p><span class="key-term">Quality Risk Management</span> is the high level concept applied to all systems, including HVAC systems. QRM defines the risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of the overall Risk Assessment activity.</p>

        <h3>14.4.2 Design Review</h3>
        <p><span class="key-term">Design Reviews</span> are planned systematic reviews of specifications, design, design development, and continuous improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the design phase, reviews typically occur at the BOD, schematic design, design development, and construction document phases. HVAC equipment specifications are often not available until the construction document phase, but their review is critical to system quality.</p>

        <h3>14.4.3 Change Management</h3>
        <p><span class="key-term">Change Management</span> controls changes that affect critical aspects of the manufacturing system, both before and after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that systems that have been verified and accepted for intended use will be later modified to achieve improved patient safety or to reduce operating costs as opportunities arise during the system's life cycle.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>：</strong></p>
            <ul>
                <li><strong>QRM（）：</strong>，。HVAC ——</li>
                <li><strong>Design Review（）：</strong>。 HVAC ——</li>
                <li><strong>Change Management（）：</strong>。ISPE  FDA ——「」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>Design Review  HVAC ：</strong></p>
            <ol>
                <li><strong>BOD（）</strong>： HVAC ——、、</li>
                <li><strong>Schematic Design（）</strong>： AHU 、、</li>
                <li><strong>Design Development（）</strong>：、、</li>
                <li><strong>Construction Documents（）</strong>：、——<strong> HVAC ，</strong></li>
            </ol>
            <p>： HVAC，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC 「」？？</li>
                <li>Change Management 「」。（），？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.5 Example Verification Report -->
<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>14.5 Example Verification Report</h3>
        <p>The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a basis for discussion, is presented.</p>

        <h3>14.5.1 Design Verification</h3>
        <p>The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the design authority affirming that the drawings may be issued for construction. This document is the written confirmation that the design is, in the companies' opinion, fit for its intended purpose.</p>
        <p>Concept: a design review quality system is in place and used in support of GEP – no additional requirements have been added to make this a "quality documentation" exercise. The formal communication to the designer is a contract requirement, not a GMP requirement.</p>

        <h3>14.5.2 Construction</h3>
        <p>In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined robust specifications. The CM verifies that work has been completed to specification.</p>

        <h3>14.5.3 Risk Assessment</h3>
        <p>The company has identified two quality systems that affect the facility:</p>
        <ol>
            <li>The environmental monitoring program, including:
                <ul>
                    <li>HEPA leakage testing</li>
                    <li>area airborne particle and microbiological monitoring</li>
                    <li>confirmation of the area monitoring system alarm history – temperature, humidity, and "critical" room DPs</li>
                </ul>
            </li>
            <li>The HVAC calibration and maintenance system, to verify that monitors are correct</li>
        </ol>
        <p>The system verification summary report covers both of these systems. It is supported by a review that releases the area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.</p>

        <p>For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the following are considered to be <span class="key-term">critical aspects</span> to allow operation:</p>
        <ul>
            <li>installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)</li>
            <li>the construction, testing, and verification of the environmental monitoring system</li>
            <li>maintenance and calibration of monitoring systems for critical parameters</li>
            <li>supporting procedures</li>
        </ul>

        <h3>14.5.4 The GEP Documentation Package from the CM should include the following:</h3>

        <h3>14.5.4.1 Installation Verification</h3>
        <p>The installation documentation confirms that the HVAC system is installed to specification. In this example, it also is used to gather the information needed to populate a CMMS and is a check of the major components. As this document is also used to release the system for use, it will include:</p>
        <ul>
            <li>verification of the key components</li>
            <li>verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, HEPA certification</li>
            <li>control system point-to-point cable testing, instrument calibration checking, and controlled component functional testing (e.g., control valves operate in the correct direction and over their entire range)</li>
        </ul>

        <h3>14.5.4.2 Automation Check Out/Functional and Performance Testing</h3>
        <p>Industry practice is inclined toward ACO and FPT:</p>
        <p><span class="key-term">Automation Check Out (ACO)</span> – checking the BMS sequence of operation, alarms, and interlocks.</p>
        <p><span class="key-term">Functional and Performance Testing (FPT)</span> – setting up the system for balance, tuning the control loops and setting system alarm points based on the performance achieved by the installed system. For a critical system, a simulated load test also may be carried out.</p>
        <p>In the example, company practice is not to produce a "commissioning summary report," but a system installation and operation verification report that releases the system for use. In this case, the HVAC system release is a part of the requirements for the area release, together with the verification report for the facility and monitoring system.</p>
        <p>The project team then checks that this documentation is adequate to confirm correct installation and performance and follows with a Verification Report.</p>

        <h3>14.5.5 Verification Report</h3>
        <p>The verification report for this example is less than 15 pages. It contains the following sections:</p>
        <ul>
            <li>Summary</li>
            <li>Purpose and Scope</li>
            <li>System Description</li>
            <li>Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily completed.</li>
            <li><span class="key-term">Risk Assessment Qualification Requirement Summary</span> – confirming that requirements identified in the Risk Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA has been installed with certification (from installation) and has been leak tested, and the area has been able to maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined acceptance criteria are derived from the design specification, which is derived from User Requirements.)</li>
            <li>System Operational Requirements – confirming the SOPs required to operate the system have been identified.</li>
            <li>System Maintenance and Calibration – confirming the SOPs required to maintain the system have been identified.</li>
            <li>Engineering Change Management Review – confirming that change of the design from the accepted "issue for construction" drawings has been managed and that the installed design remains acceptable.</li>
        </ul>

        <p><strong>Acronyms used in the Example Verification Report</strong></p>
        </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Verification Report（）：</strong>ISPE  OSD ，「15」——。 IQ/OQ/PQ ，。</p>
            <p><strong>：</strong></p>
            <ol>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — 、ACO、FPT </li>
                <li><strong></strong> — ，</li>
                <li><strong></strong> —  SOP </li>
                <li><strong></strong> —  SOP </li>
            </ol>
            <p><strong></strong>，「」「」。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」：</p>
            <ul>
                <li><strong></strong> = 「，」</li>
                <li><strong></strong> = </li>
                <li><strong>ACO</strong> = （2525？）</li>
                <li><strong>FPT</strong> = （，？）</li>
                <li><strong></strong> = （、）？</li>
                <li><strong>SOP </strong> = （、）</li>
            </ul>
            <p>：，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>OSD ：</strong>，：</p>
            <ol>
                <li>AHU HEPA （）</li>
                <li>、</li>
                <li></li>
                <li>（SOP）</li>
            </ol>
            <p>： OSD ，HEPA 「」（）——。「」：。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes – GEP </h4>
            <p><strong>「 GEP——」</strong></p>
            <p>14.5.1 ：GEP ， GMP 「」。：</p>
            <ul>
                <li> = （ DQ ）</li>
                <li> = IQ （ IQ ）</li>
                <li>ACO + FPT  = OQ （ OQ ）</li>
            </ul>
            <p> ASTM E2500 ：<strong>，</strong>。</p>
        </div>

        <div class="formula-box">
            <h4> Verification Process Mapping</h4>
            <pre>
 IQ/OQ/PQ          ASTM E2500 
─────────────          ──────────────
DQ ()     ←→   Design Review + 
IQ ()     ←→   Installation Verification (GEP)
OQ ()     ←→   ACO + FPT
PQ ()     ←→   FPT（）
Validation Report ←→   Verification Report (≤15)

：
• ：，
• E2500：， GEP 
• ：，，
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> OSD ，HVAC ：「 IQ/OQ ？。」</p>
            <p> ASTM E2500 ：「 IQ/OQ 。 GEP ，。，，。」</p>
            <p>，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>（ OSD ），？</li>
                <li>「15」——， IQ/OQ/PQ ？？</li>
                <li>14.5.5 「，」。（），？</li>
                <li>ACO  FPT ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>5（）：</strong>HVAC （、、、、），、UFH 、。：，。</li>
        <li><strong>6（）：</strong>HVAC （ Qualification）、（ Qualification） GEP 。：/RH、、。AHU  HEPA  GEP， HEPA 。</li>
        <li><strong>7（ISO 14644-3）：</strong>，。：「，」。 Recovery 。</li>
        <li><strong>8（）：</strong> ASTM E2500 ， IQ/OQ/PQ 「 →  → 」。：，GEP ，。</li>
        <li><strong>：</strong>「」， Sterility Assurance（）→ Product CQAs（）→ Business Flexibility（）。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    var btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) btn.classList.add('visible');
    else btn.classList.remove('visible');
});
</script>

</body>
</html>