<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 9: Economics &amp; Sustainability</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (ISPE Green Override)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 9: Economics &amp; Sustainability</h1>
    <div class="subtitle">9：</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p233 - p246</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> HVAC  <strong>Total Cost of Ownership ()</strong> ，</li>
        <li> HVAC ，</li>
        <li> <strong>Life Cycle Cost ()</strong> ：、、、</li>
        <li> <strong>Energy Recovery ()</strong> </li>
        <li> <strong>Sustainable Design ()</strong> （LEED、Green Globes） HVAC </li>
        <li> HVAC </li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3> Table of Contents</h3>
    <div class="toc-grid">
        <a href="#sec15-1">15.1 HVAC System Economics</a>
        <a href="#sec15-1-1">15.1.1 Risk to Product</a>
        <a href="#sec15-1-2">15.1.2 Life Cycle Cost</a>
        <a href="#sec15-2">15.2 Sustainable Design</a>
        <a href="#sec15-2-3">15.2.3 Rating Systems</a>
        <a href="#sec15-2-5">15.2.5 New Project Design</a>
        <a href="#sec15-2-6">15.2.6 IAQ during Construction</a>
        <a href="#sec15-2-8">15.2.8 Renewable Energy</a>
        <a href="#sec15-2-10">15.2.10 Refrigerants</a>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1 HVAC SYSTEM ECONOMICS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-1"><strong>15.1 HVAC System Economics 15.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> usually is much greater than the initial (capital) cost of an HVAC system.</p>

        <p>It is common practice to use methods, such as <span class="key-term">net present value</span> or the <span class="key-term">rate of return</span> to evaluate different design options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems include net present value and investment rate of return. A <span class="key-term">cost model</span> should be developed early in a project to estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.</p>

        <p>Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or productivity losses, and other costs of doing business.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Life Cycle Cost ()：</strong>、、、、。ISPE ，HVAC  (Operating Cost)  (Capital Cost)。</p>
            <p><strong>Net Present Value, NPV ()：</strong>，。</p>
            <p><strong>Cost Model ()：</strong>，、。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>HVAC  Life Cycle Cost <strong> (TCO)</strong>： 50 ，、、，10  150 ； 80 ，10  120 。HVAC ——Capital Cost ，Operating Cost 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>ISPE 「」——。 CDMO ，「」，。 HVAC 。</p>
            <p>「」(holistic)， HVAC <strong>、、</strong>——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> HVAC ？，？</li>
                <li> ISPE  NPV 「」？ 10-15 ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.1 RISK TO PRODUCT AND ASSOCIATED COSTS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-1-1"><strong>15.1.1 Risk to Product and Associated Costs 15.1.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The production-related considerations described are additional to conventional economical considerations balancing capital and operating costs. See Appendix 2.</p>

        <h3>15.1.1.1 Impact of Failure</h3>

        <p>The impact of an <span class="key-term">HVAC system failure</span> could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test. The risk assessment of a system's failure should include product quality issues, as well as potential business issues. A clear definition of the potential impact of system failure can influence and justify the budget for a system.</p>

        <p>The potential impact of a system failure on the area being conditioned and adjacent areas should be reviewed and consider potential modes of failure, such as:</p>

        <ul>
            <li>airflow failure</li>
            <li>air filter failure</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
        </ul>

        <h3>15.1.1.2 Redundancy</h3>

        <p>If the cost and likelihood of failure are high, duplication of systems/equipment may be justified. Redesign the system or process to reduce the risk may be considered a better option. The potential impact of <span class="key-term">redundancy</span> complicates HVAC system design, startup, and maintenance, along with design requirements for the supporting utilities. For example, duplex air handling systems may require duplex chillers and circulating pumps to decrease risk appropriately.</p>

        <h3>15.1.1.3 Aesthetics</h3>

        <p>Materials and systems that do not add functionality, but are provided for aesthetic reasons (e.g., screen walls, high cost materials) should be considered in the cost evaluation. For example, stainless steel and similar duct materials may provide lower life cycle costs when exposed to a rigorous cleaning regimen, but may not be justified in most applications.</p>

        <h3>15.1.1.4 Defining User Requirements</h3>

        <p>Range of internal conditions:</p>

        <ul>
            <li>What are the critical parameters?</li>
            <li>What are their Acceptance Criteria?</li>
            <li>How much variation is acceptable?</li>
        </ul>

        <p>A wider operating range may mean a lower cost system, both to install and operate. Specifying closer tolerances, may not provide a "better", (i.e., more robust) system. In order to maintain closer tolerances, a facility may be designed with greater capacity and faster responding sensors and actuators, which are more sensitive and require careful tuning and increased maintenance. Having specified closer tolerances, the larger and more complex system will need to be commissioned to operate to meet these specifications. The capital and operating costs of this more complex system are likely to be higher than a simpler smaller system, with no benefit to the product.</p>

        <p>Design value for external conditions:</p>

        <ul>
            <li>If a facility needs to be operable 365 days a year, it should be sized to handle extreme external design conditions. If it is acceptable to have a small percentage down time during peak seasons, the HVAC system and supporting utilities can be significantly downsized. Load shedding may be incorporated into the design of the support utilities, such as reduction of chilled water for office cooling, with only the process HVAC system components being sized to suit the extremes.</li>
            <li>Area classification, air change rates, and DPs should not be over-specified, as this will result in higher life cycle cost with no extra value to the product. For further information, see the applicable ISPE Baseline Guide and Chapter 2 of this Guide.</li>
        </ul>

        <h3>15.1.1.5 Other Factors</h3>

        <p>Other factors can affect the system economics, for example:</p>

        <ul>
            <li>Internal layout/design: this should keep the influence of major heat loads outside the conditioned area or use other systems to minimize the internal loads. For example, a dust extract unit also can remove heat from a motor in the room, reducing space heat gains. There may be benefits to grouping environmentally critical areas within a building, keeping them away from external walls to reduce external heat load variations.</li>
            <li>The use of <span class="key-term">Computational Fluid Dynamics</span> (computer airflow modeling) may be considered for optimizing air distribution design.</li>
            <li>Sustainability (see Appendix 7)</li>
            <li>Availability/uptime of HVAC systems: demanding high availability (little shut down or maintenance time) drives costs up.</li>
            <li>Other Regulations: requirements of Building and Fire Codes, local zoning, worker protection (OSHA), environmental (EPA), and numerous other requirements must be met, in addition to GMP product/process requirements. These requirements may affect HVAC system design (transport of hazardous powders via HVAC systems to other rooms or outdoors, smoke ventilation, etc.).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Impact of Failure ()：</strong>HVAC 「」，。。</p>
            <p><strong>Redundancy ()：</strong>。—— AHU ，、。</p>
            <p><strong>Over-specification ()：</strong>，，、、，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>「」 22.0 ± 0.1°C——，，，。， 20-25°C ， 22 ± 0.5°C？</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>ISPE （、、、）。 CDMO ， AHU ， 500 ——。</p>
            <p><strong>User Requirements 「」：</strong>。ISPE ，，。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

 = P(failure) × Impact($)

 P(failure) = 2%/year, Impact = $5M/batch × 10 batches/year
 = 0.02 × $50M = $1M/year

 = $500K capital + $50K/year maintenance
Payback Period () = $500K / ($1M - $50K) = 0.53 year

：——！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， User Requirement Specification (URS) 。，：「 X， Y， Z 」——。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>， HVAC ？？</li>
                <li> HVAC ， SOP ？， SOP ？</li>
                <li>「」？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2 LIFE CYCLE COST CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-1-2"><strong>15.1.2 Life Cycle Cost Considerations 15.1.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Numerous factors influence the <span class="key-term">life cycle cost</span> of a facility and should be considered in the design process to financially assess a project properly.</p>

        <h3>15.1.2.1 First Cost versus Life Cycle Cost</h3>

        <p>There is an optimal balance between first cost and operating cost that is unique for each organization and time period. Increased capital investment that yields reduced operating costs may not be the optimal solution, depending on cash flow issues. Additional factors that should be considered include:</p>

        <ul>
            <li>the system design life</li>
            <li>energy costs and trends</li>
            <li>costs of consumables</li>
            <li>ongoing reliability and maintenance costs</li>
        </ul>

        <h3>15.1.2.2 System Design Life</h3>

        <p>If the facility has a short life, it may be possible to save money on the equipment and not invest in plant of the quality that would be optimum for a facility with a long predicted operating life. Maintenance costs (as discussed below) extend over the entire facility life, becoming more cost-significant as the facility life increases.</p>

        <h3>15.1.2.3 Energy Costs and Trends</h3>

        <p>The type and cost trend of energy supply has a significant impact on HVAC system design choices. Where supply costs are high or expected to rise, systems can be configured to minimize demand and the "<span class="key-term">total cost of ownership</span>."</p>

        <p><strong>Air Filtration</strong></p>

        <p>A low average filter pressure drop translates into reduced fan energy usage. Higher filtration efficiency also results in cleaner coils and equipment, optimizing heat transfer and reducing frequency of equipment cleaning. Lower velocities through the filter medium may translate into better capture efficiency. The optimum selection of pre-filtration systems will balance:</p>

        <ul>
            <li>labor cost</li>
            <li>filter cost</li>
            <li>the contaminants to be captured</li>
            <li>the capacity of the filter</li>
            <li>energy costs and the cost of cleaning the AHU during changing of the filter: this may be a conventional panel/bag or a bag-in/bag-out filter combination.</li>
        </ul>

        <p><strong>Drive Belts</strong></p>

        <p>Up to 7% efficiency can be lost with traditional v-belt drives because of slippage by worn belts and improper tensioning. This can be reduced dramatically by using <span class="key-term">direct driven fans</span>, where possible. Cogged or synchronous belt drives could improve the drive efficiency by 2% over v-belts. In addition to saving energy, synchronous belts and flat belts run cooler and tend to last longer than v-belts.</p>

        <p><strong>Makeup Air Pretreatment</strong></p>

        <p>Rather than cool the entire mixed air quantity to the desired dew point, it may be more economical (when outside air quantities are relatively high) to treat only the outdoor air (preheat or dehumidify for RH control) in a smaller AHU. This treated air, when later mixed with return air in the second AHU, may be of sufficiently low moisture content that further condensing cooling is not required, leading to savings in cooling and reheating energy. It also is possible to pre-treat outdoor air in a large AHU and send the pretreated makeup air to a number of AHUs serving separate areas. These pretreatment schemes are common in sterile facilities and in many OSD facilities with high levels of exhaust. In addition, when coupled with an exhaust air heat recovery system, better energy efficiency may be possible.</p>

        <p><strong>Economizer</strong></p>

        <p>An <span class="key-term">outside air economizer</span> is a collection of air dampers and controls that allows more outside air and less return air to be drawn into the air handler. Some designs have incorporated a "blended" approach, attempting to create the ideal supply air temperature by mixing outdoor air and return air. Non-linearity of control dampers can lead to higher airflows than expected, requiring more fan control.</p>

        <p>Some spaces (e.g., offices, laboratories, and warehouses) may have less rigid airflow requirements and will not be affected by variable airflow. An outside air economizer saves on cooling energy when outside ambient conditions (sensible and latent heat) are favorable (typically in the more temperate months of a year), rather than using warmer return air to reduce the load on the cooling section. When the outside ambient temperature conditions are lower than the inside space temperature, increased usage of the cooler and less humid outside air will reduce cooling energy that would come from mechanical cooling.</p>

        <p>The supply, return, outside, and exhaust air quantities can change during the economizer cycle, leading to changes in facility room pressurization. If another AHU serves an adjacent area, it is possible for unwanted room pressure excursions to occur because of the changing air quantities resulting from varying positions of dampers in an HVAC system. The use of the economizer in areas that require pressurization control is not recommended. Additionally, the increased use of less clean outside air can shorten air filter life and consume more energy to overcome filter pressure. Outside air dampers should have a minimum stop position to assure adequate fresh air for personnel. The guidelines established in "ASHRAE 62.1, Ventilation for Acceptable Indoor Air Quality" should be followed to ensure a healthy indoor environment.</p>

        <p><strong>Energy Recovery: General</strong></p>

        <p>Wherever a significant amount of energy is lost as exhaust, the possibility of <span class="key-term">energy recovery</span> should be explored. There are some limitations on energy recovery, such as excessive powders in the air stream, the use of scrubbers for pre-treatment, or the presence of significant quantities of condensable hazardous materials in the airstream. Many pharmaceutical facilities may benefit from some sort of recovery.</p>

        <p>When evaluating energy recovery options, all costs (pumping, air pressure drops, etc.) on both sides of the equation should be considered. It is recommended that the efficiency of the system, with some level of performance degradation due to fouling, is included in the calculation.</p>

        <p>In climates with high humidity during the summer months, energy recovery can be enhanced by employing evaporative cooling in the exhaust air stream; therefore, recovering a portion of the latent heat. Evaporative cooling may be achieved using an evaporative pad or by direct spray on the energy recovery coil.</p>

        <p><strong>Energy Recovery – Enthalpy Wheel</strong></p>

        <p>Similar in construction to a desiccant dehumidifier wheel, an <span class="key-term">"enthalpy" heat recovery wheel</span> recovers total energy (sensible, as well as latent heat). Supply and exhaust ducting configuration should be adjacent at the heat recovery device. Purge section and labyrinth sealing system can limit cross contamination to 0.04% of the exhaust air concentration by volume. Specific contaminants in the exhaust stream may be retained in the wheel to be released into entering fresh air. Generally, such recovery units are used only rarely in pharmaceutical HVAC systems.</p>

        <p><strong>Energy Recovery – Air-to-Air Plate Exchangers</strong></p>

        <p>Air-to-air plate exchangers normally are used to recover only sensible heat from general and toilet exhausts, transferring it to the incoming outside air. Supply and exhaust ducting configuration needs to be adjacent. The reduced heating demand will reduce mechanical heating equipment sizing and operating costs. If recovery efficiency is too high, it could cause icing of the exhaust air in extremely cold weather, requiring a bypass around the unit. Additional fan energy is needed to overcome airside pressure drop.</p>

        <p><strong>Energy Recovery – Run Around Coil</strong></p>

        <p><span class="key-term">Run around coils</span> are normally used on 100% outside air units by transferring only sensible heat from an exhaust air stream to a makeup air stream, via coils and piping normally filled with a glycol solution to avoid freezing. They should be applied where exhaust and supply air handlers are separated by a suitable distance and usually perform best when heating requirements are more dominant than cooling requirements (greater temperature difference between the two air streams). The recovered heat can reduce demand from mechanical heating equipment, resulting in possible downsizing and reduced operating costs. Additional fan power is required because of increased airside static pressure drop through the coils. Refrigerant filled loops also may be employed; these are a hybrid of this system and a static refrigeration device. In these systems, the preload pressure is adjusted to allow the condensation of refrigerant at the temperature of the cooler airstream. These systems are not common and should be attempted only by experienced refrigeration engineers.</p>

        <p><strong>Energy Recovery – Refrigerant Coils</strong></p>

        <p>Similar in layout to air-to-air exchangers, requiring both air streams to be adjacent, a coil using passive refrigeration (no compressor) can transfer a high percentage of sensible heat from exhaust stream to outdoor (makeup) air. Precautions required are similar to those for air-air exchangers, but also close attention should be given to mounting details.</p>

        <p><strong>Component Selection</strong></p>

        <p>The cost of energy should be considered from both the system design concepts and the perspective of component selection, for example:</p>

        <ul>
            <li>AHU housing: low cost (off the shelf) units may be made of pre-finished steel and have minimal insulation. The unit may suffer from high leakage of conditioned air, causing increased operating costs, and suffer from external sweating, leading to corrosion and a shorter working life. Custom units may cost appreciably more, but may incur lower energy losses and maintenance costs.</li>
            <li>High-efficiency motors: these reduce energy usage. With proper installation, high-efficiency motors can run cooler than standard motors, and consequently, can have higher service factors, longer bearing life, longer insulation life, and less vibration. NEMA rated Premium Efficient motors have a slightly higher initial cost, but should pay for themselves because of reduced electrical consumption.</li>
            <li>Building envelope: a low cost poorly insulated facility will mean a corresponding increase in the operating cost and capital cost of the HVAC system for a given set of internal conditions. Similarly, a review of the facility construction/insulation may be beneficial, e.g., improving the insulation may allow a warehouse facility to require only a heating system and no air conditioning.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>First Cost vs. Life Cycle Cost ( vs. )：</strong>。，。</p>
            <p><strong>Energy Recovery ()：</strong>。ISPE ：</p>
            <ul>
                <li><strong>Enthalpy Wheel ()：</strong>+，（）</li>
                <li><strong>Air-to-Air Plate Exchanger ()：</strong>，</li>
                <li><strong>Run Around Coil ()：</strong>，</li>
                <li><strong>Refrigerant Coil ()：</strong>，，</li>
            </ul>
            <p><strong>Economizer ()：</strong>。， economizer，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>—— 35°C，（15°C）， 15°C  42°C， 25°C  42°C， 60% 。</p>
            <p> Economizer <strong></strong>——，。「」，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>V-Belt  7%：</strong>。 AHU  30kW，7%  2.1kW。 8,760 ， 18,396 kWh， 4  7.4 /。。</p>
            <p><strong>Makeup Air Pretreatment ：</strong>。 AHU ，， AHU 。 OSD 。</p>
            <p><strong>Enthalpy Wheel ：</strong>， 0.04% ，。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

V-belt  = 93%（ 7%）
 = 98%（ 2%）
 = ~100%

30kW （24/7 ）：
  V-belt:    30kW / 0.93 = 32.26kW → 282,598 kWh/yr
  :  30kW / 0.98 = 30.61kW → 268,150 kWh/yr
  :      30kW / 1.00 = 30.00kW → 262,800 kWh/yr

（V-belt → ）：
  19,798 kWh × $0.12/kWh = $2,376/yr
  10  AHU = $23,760/yr 
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，，：</p>
            <ul>
                <li><strong> (Makeup Air Pretreatment)：</strong> 25°C， AHU </li>
                <li><strong>Run Around Coil：</strong> CDMO （、），</li>
                <li><strong> + ：</strong> 15-20%， 2-3 </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Energy Recovery ？，？</li>
                <li> Economizer ？，？</li>
                <li> 5  vs. 20 ， HVAC ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2.3 continued: Night Setback / Consumables / Reliability -->
<!-- ================================================================ -->
<div class="section-title"><strong>15.1.2.3-15.1.2.6 Setback, Consumables, Reliability &amp; Other Factors 15.1.2.3-15.1.2.6 、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><strong>Night Time or Off Hours (Unoccupied) Setback of HVAC</strong></p>

        <p>Typical pharmaceutical manufacturing spaces operate as at a constant airflow (CV and reheat system) to:</p>
        <ul>
            <li>ensure adequate airflow to offset particle generation in-operation</li>
            <li>maintain the space "cleanliness" or room classification</li>
        </ul>

        <p>In the case of sterile filling areas, this also satisfies regulatory requirements for 20 AC/hr or 15 to 20 minute recovery time (in non-sterile filling these requirements do not apply, but are common in the industry). This approach results in high energy usage, particularly during periods when the space is not in use.</p>

        <p>Designs may allow reduced airflow in manufacturing spaces during idle periods. This normally is achieved with airflow controls (dampers or boxes) with flow measurement and a trigger mechanism (push button, time of day function, timer, light switch, etc.) to change airflow to the space. Pressure relationships should be maintained during the <span class="key-term">setback period</span>, regardless of flow. The time required take for the desired conditions to be achieved (typically 3 to 4 cycles of dilution) should be understood. Setback airflows should be designed to maintain critical conditions in the space as mandated by stored materials, equipment, closed product, etc. It is common to reduce flow to <span class="key-term">6 AC/hr</span> in a setback scheme.</p>

        <p>Room temperatures and humidity levels may be set back (raised or lowered) periodically to save energy, but should be within the operating acceptance criteria for a room if:</p>
        <ul>
            <li>closed product is present</li>
            <li>corrosion is an issue</li>
            <li>bioburden control is an issue</li>
        </ul>

        <h3>15.1.2.4 Consumables Costs</h3>

        <p>The life and cost of each consumable component should be considered. For example, air filters; the optimum selection of pre-filtration systems balances:</p>
        <ul>
            <li>labor cost (for the replacement and the cleanup required)</li>
            <li>filter cost</li>
            <li>particle capture required</li>
            <li>the capacity of the filter</li>
            <li>rate of change of pressure drop</li>
            <li>energy costs</li>
        </ul>

        <p>The optimum may be a conventional panel/bag arrangement or may be a bag/bag filter combination to be more cost effective. More expensive, high capacity filters can last longer in service, and over time, require less replacement labor, while providing improved air filtration efficiency as they become dirty. The cost of <span class="key-term">ULPA filters</span> or "scanned" HEPA filters, rather than ordinary HEPA filters, may be offset by less potential for "bleed-through" issues during routine testing, leading to fewer out-of-specification reports.</p>

        <p>An additional example is a fan's drive belt; v-belts have a significantly shorter life than flat belts, but cost less. They are not as energy efficient as flat belts; therefore, the savings in maintaining a stock of spare belts, energy savings, and saving in labor costs to replace the belts and re-tension them, may make flat belts cheaper over the operating life of a facility.</p>

        <h3>15.1.2.5 Reliability/Maintenance Costs</h3>

        <p>The decision to invest in labor-saving features, such as performance monitoring and centralized lubrication systems, should consider the anticipated facility life and trends in the cost of labor.</p>

        <p>The life cycle cost analysis also should consider reliability/maintenance aspects.</p>

        <p><strong>Examples</strong></p>

        <ul>
            <li>Consider the lowest cost material used for a cooling coil: aluminum fins on copper tube. In a poor environment (such as in drug substance facilities), there will be corrosion on the fin material, reducing the heat transfer efficiency of the unit with the fins eventually corroding to the extent that the unit will not perform adequately. Optional coil materials, e.g., copper tube with polyester coated aluminum fins or copper tube with electro tinned copper fins, will increase the first cost, but also will extend the operating life.</li>
            <li>A fan specification with a long-life bearing design will allow for extended operating periods without maintenance. Grouped lubrication points will minimize costs and allow lubrication, while the facility is in operation.</li>
            <li>The cost of routinely calibrating instrumentation should be considered; it may be cost effective to have one calibrated high DP switch across a bank of filters with un-calibrated "engineering information" manometers or pressure gauges across each filter. It also may be economical to install only pressure taps, using a portable calibrated gauge to take readings.</li>
        </ul>

        <p>Robust HVAC equipment is more likely to perform reliably from the start and continue beyond its normal anticipated life when properly maintained. Good maintenance procedures performed in a timely manner will, over the life of the equipment, reduce total costs and have a positive effect on the uptime of the production process. For example, vivariums are extremely sensitive operations with long-term animal studies that require reliable and redundant systems to achieve steady environmental conditions. The loss of room conditions could mean the loss of years of data and delay of product introduction.</p>

        <p>Reliability and maintenance items that should be considered include:</p>

        <ul>
            <li>redundant fans (if 100% uptime is needed)</li>
            <li>direct driven fans (no belt breakage/slippage, less adjustment needed)</li>
            <li>vibration monitoring of blower and motor bearings (predicts failures, extends up time)</li>
            <li>automated lubrication (reliability and labor cost savings)</li>
            <li>bearing life of ABMA L10 200,000 hours (reliability)</li>
            <li>lower rotation speeds of motors and fan wheels (extend life, lower noise, suggest 1800 RPM maximum)</li>
            <li>high efficiency air filters (keep the HVAC system clean)</li>
        </ul>

        <h3>15.1.2.6 Other Factors</h3>

        <p>Factors to consider, which may vary the ratio of direct (capital) versus indirect (operating) cost include:</p>
        <ul>
            <li>availability grants to assist with capital costs</li>
            <li>incentives from utility providers to make a system more energy efficient</li>
            <li>tax rates</li>
        </ul>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Night Setback (/)：</strong>。ISPE  6 AC/hr（ 20+ AC/hr），。 3-4 。</p>
            <p><strong>ULPA vs. HEPA：</strong>ULPA （≥99.999% @0.12μm） HEPA（≥99.97% @0.3μm），， "bleed-through" ， OOS（）。</p>
            <p><strong>ABMA L10 200,000 hours：</strong>。L10 ，90% 。200,000  23 ——。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>—— 22°C ， 28°C。（），，。</p>
            <p> ULPA vs. HEPA ——（ULPA），（ bleed-through）；（HEPA），，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong> 20 AC/hr  15-20 。，。 SOP ，。</p>
            <p><strong>HVAC ：</strong>ISPE （vivarium）——，HVAC 。。</p>
            <p><strong>：</strong>。（ GMP ），（）。。</p>
        </div>

        <div class="formula-box">
            <h4> Formula</h4>
            <pre>
：

 500m²,  3m
 = 1,500 m³

：20 AC/hr → 30,000 m³/hr 
：6 AC/hr → 9,000 m³/hr 
 = 9,000/30,000 = 30%

：
 = (0.30)³ = 0.027 = 2.7%

 15kW：
 = 15 × 0.027 = 0.41kW
 = (15 - 0.41)kW × 12hrs = 175 kWh
 = 175 × 365 = 63,875 kWh
 = 63,875 × $0.12/kWh ≈ $7,665/yr per room
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ，：</p>
            <ul>
                <li><strong>：</strong> 6 AC/hr，</li>
                <li><strong>：</strong></li>
                <li><strong>/：</strong>，</li>
                <li><strong> BMS (Building Management System)：</strong>，</li>
            </ul>
            <p> CDMO  10 ， $70,000-$100,000。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？，？？</li>
                <li>（）（）？？</li>
                <li>： AHU  V-belt ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2 SUSTAINABLE DESIGN FOR HVAC SYSTEMS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-2"><strong>15.2 Sustainable Design for HVAC Systems 15.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.1 Introduction</h3>

        <p>For a facility that is aiming to be considered as 'green' or sustainable, HVAC systems are an important component. Many pharmaceutical HVAC SMEs may be asked to follow <span class="key-term">sustainable design</span> and construction guidelines or standards. The requirements may come from a company standard, industry guideline, a design and construction regulation, or a regulation imposed on an already operating facility. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owner. Compliance with sustainability guidelines and standards may be required in some regions.</p>

        <h3>15.2.2 Basics – Personnel, Planet, Profit</h3>

        <p>Many products, technologies, and buildings have claimed to be "green" and many facility owners and personnel want to be considered in line with this concept:</p>

        <ul>
            <li>The first goal is to make the facility and its impact good for society and the people that are affected.</li>
            <li>The second is that the environment should not be disturbed in a way that would cause change, such as global warming or toxic pollution that would affect nearby inhabitants or the plant and animal environment.</li>
            <li>The third goal is that this should all be done in a way that allows the economic system to thrive and return a profit to shareholders.</li>
        </ul>

        <p>In an effort to meet these goals, a number of groups have formed to develop guidelines and standards.</p>

        <p>There have been claims that green buildings also increase the productivity of personnel. This is beyond the scope of this Guide, but be may be a key driver of the movement toward sustainability.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Sustainable Design ()：</strong> GMP ， HVAC 。ISPE 「」「」。</p>
            <p><strong>Triple Bottom Line — Personnel, Planet, Profit ( — 、、)：</strong></p>
            <ul>
                <li><strong>People ()：</strong></li>
                <li><strong>Planet ()：</strong>、</li>
                <li><strong>Profit ()：</strong></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p><strong></strong>——（）（ GMP ）（）。：（）、（）、（）。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong> HVAC ——、、。。，HVAC 。</p>
            <p><strong>ESG  CDMO ：</strong> 2026 ， CDMO 。 LEED ， CDMO 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？HVAC ？</li>
                <li>「Personnel, Planet, Profit」， CDMO ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.3-15.2.4 RATING SYSTEMS & BUILDING ENERGY-LABELING -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-2-3"><strong>15.2.3-15.2.4 Rating Systems &amp; Building Energy-Labeling 15.2.3-15.2.4 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.3 Rating Systems – Project Based</h3>

        <p>New buildings and large renovation projects can be graded through the use of third party ratings systems. These rating systems are prepared by green building groups. The largest umbrella organization is currently the <span class="key-term">World Green Building Council (WGBC)</span>, represented in the United States by the United States Green Building Council (USGBC). There are equivalent groups throughout the world. There are other organizations that also are developing standards for sustainable construction.</p>

        <p>The USGBC produces the <span class="key-term">Leadership in Environmental and Energy Design (LEED)</span> rating systems. In addition, in the US, the Green Building Initiative (GBI) is a group referenced by many local jurisdictions. The GBI manages the "Green Globes" rating system. There is a move to make either or both of these systems part of a sustainability building code, and some jurisdictions have adopted these guides as regulations.</p>

        <p>Both groups are actively working on code language versions (USGBC with ASHRAE and GBI internally) and there is likely to be wider acceptance as time progresses. For pharmaceutical facilities, there may be exceptions for specific spaces, such as cleanrooms. These spaces are important as they consume a lot of energy per unit area.</p>

        <p>Each rating system gives points or credits for going beyond the norm compared to similar facilities. There is no credit given for more profit. There are prerequisites that must be met by every building that strives to be considered a green building.</p>

        <p>The USGBC has developed an internet-based tool to help teams submit information to achieve certification, using third party reviewers of each building certification application. This review will be run by a separate entity and provides an independent review of prerequisite and credit submissions. The prerequisites and credits needed to achieve the building rating cover a wide variety of green building issues. The overall green building submission and approval process is usually not managed by the HVAC SME. The HVAC SME's involvement is important, but the HVAC SME cannot deliver a building rating alone.</p>

        <p>The USGBC also has established a professional credential, the <span class="key-term">LEED Accredited Professional (LEED AP)</span> based on passing a test related to the sustainable building design and construction process.</p>

        <h3>15.2.4 Building Energy-Labeling</h3>

        <p>There are also building energy-labeling systems to address the efficiency of existing building stock. These energy-labeling programs also may be applied to new construction.</p>

        <p>Global plans are being developed to label each existing building. Directive 2002/91/EC (EPBD, 2003) of the European Parliament and Council on energy efficiency of buildings is being implemented; ultimately, all buildings in the EU will have an energy rating that can be compared to other buildings. In the UK, each building will be required to post a placard with a letter rating of A to G at the main entry. In the US, the rating system is in development by ASHRAE. One optional label available to buildings is from the US EPA <span class="key-term">Energy Star</span> Program. The Energy Star program identifies top performing buildings and provides guidance on how to design and operate an "Energy Star building." The Energy Star program also provides additional guidance on designing a green building.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>LEED (Leadership in Environmental and Energy Design)：</strong> USGBC（）。 Certified、Silver、Gold、Platinum 。HVAC  LEED 。</p>
            <p><strong>Green Globes：</strong> GBI（），。</p>
            <p><strong>EPBD (Energy Performance of Buildings Directive)：</strong>，（A-G），。</p>
            <p><strong>：</strong>ISPE ，——（），。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>LEED <strong></strong>——（ LEED ），，（ESG ）。，LEED  Certified → Silver → Gold → Platinum 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>HVAC ：</strong>ISPE ，，、、、。HVAC ，。</p>
            <p><strong>「」「」：</strong>。，LEED  Green Globes 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？？</li>
                <li> CDMO  LEED Gold ，。？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.5 NEW PROJECT DESIGN PROCESS AND CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-2-5"><strong>15.2.5 New Project Design Process and Considerations 15.2.5 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.5.1 Sustainable Design Process</h3>

        <p>For new projects, the sustainable design process starts with an event called the <span class="key-term">Design Charette</span>. The project team members (including HVAC SMEs, architects, other designers, owner, and builder) participate in selecting the sustainable features of a facility. Team members are assigned specific prerequisites and credits to review and provide feedback to the team on cost, schedule, and impact to occupants. A goal is then established and the team prepares materials for submission.</p>

        <p>The design team completes the design in an accepted manner. A submission can be made at the end of the design process using LEED to give the team feedback on how many credits can be achieved. After the design is released for the construction, the team constructs and commissions the facility in preparation for occupancy.</p>

        <p>Once prerequisites and an adequate number of credits have been achieved, the building can be considered a green building with a specific level. The LEED program identifies certified, silver, gold, and platinum levels of building certification.</p>

        <h3>15.2.5.2 Energy Consumption</h3>

        <p>Rating systems for new projects have a major focus on <span class="key-term">Energy Consumption</span> with much effort placed on selecting the right system and on selecting design criteria (either occupied space or outdoor conditions) that do not require excessive capital and energy to achieve the desired conditions. Building HVAC systems are normally designed to comply with the local energy sub-code that are usually developed by HVAC centered organizations (such as ASHRAE) and require a minimum level of energy performance. Energy performance can be proven through modeling or prescriptive methods. The level of energy consumption allowed by code is being progressively lowered as technology progresses. The building rating systems expect superior performance for a building to be classified as green. For further information, see Section 3.6.3 of this Guide.</p>

        <h3>15.2.5.3 Day Lighting – Impact on HVAC</h3>

        <p>One element of sustainable design is for a building to have natural lighting and views for personnel to see outside. This generally results in larger window areas and potentially the need to increase heating and cooling capacities. In pharmaceutical clean space design, this may require that a series of windows permit a view from a clean space through less clean adjoining spaces to the outside.</p>

        <p><strong>Commissioning</strong></p>

        <p>Commissioning for sustainable buildings is focused on HVAC, lighting controls, on-site renewable power generation, and domestic hot water systems. Pharmaceutical projects focus on patient safety and product quality and include HVAC systems, as well as critical utility and processing equipment. Pharmaceutical plants normally are commissioned using a process that covers HVAC systems in a GMP manner that complements the sustainable approach.</p>

        <p>Sustainable commissioning practices include the development of an <span class="key-term">Owner's Project Requirements (OPR)</span> document, a commissioning plan, and a summary commissioning report, similar in practice (if not in name) to pharmaceutical commissioning and qualification. The use of the user requirements document in manufacturing systems is similar to the owner project requirements document in sustainable commissioning practices.</p>

        <p>Several useful documents, which may be used as a basis for creating commissioning protocols for a specific project or referenced in project protocols without re-writing are listed in the references.</p>

        <p>The ASHRAE Guidelines may be used to define the commissioning process activities and scope; they do not describe how to perform hands-on activities.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Design Charette ()：</strong>，（HVAC 、、、），。——。</p>
            <p><strong>OPR (Owner's Project Requirements)：</strong>， URS (User Requirement Specification)。ISPE ，。</p>
            <p><strong>Day Lighting ()：</strong>，， HVAC 。，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Design Charette <strong></strong>——：？？？？「」，。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> (C&amp;Q)  (Cx) ：</strong> IQ/OQ/PQ 、。ISPE ，，。</p>
            <p><strong>Energy Modeling（）：</strong>（ ASHRAE 90.1）。，——。</p>
            <p><strong>LEED ：</strong>Certified（40-49）→ Silver（50-59）→ Gold（60-79）→ Platinum（80+）。， Silver  Gold 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ， HVAC ：</p>
            <ul>
                <li><strong> Design Charette：</strong> HVAC </li>
                <li><strong> URS  OPR：</strong>， GMP </li>
                <li><strong>：</strong> HVAC ，</li>
                <li><strong> C&amp;Q ：</strong> IQ/OQ/PQ </li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> Design Charette ？HVAC ？</li>
                <li> URS  OPR ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.6-15.2.9 IAQ, MEASUREMENT, RENEWABLE, MATERIALS -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-2-6"><strong>15.2.6-15.2.9 IAQ, Measurement, Renewable Energy &amp; Materials 15.2.6-15.2.9 、、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.6 Indoor Air Quality during Construction and Prior to Occupancy</h3>

        <p>It is considered a sustainable practice to monitor the interior of buildings to ensure that there is proper ventilation during construction to avoid the buildup of toxic materials in the building that could affect construction workers and occupants. There also is concern for mold growth if materials are moist and promote growth. An <span class="key-term">IAQ Management Plan</span> for the construction phase can assist with:</p>

        <ul>
            <li>keeping ductwork sealed</li>
            <li>installing temporary filters to reduce dust in equipment and systems</li>
            <li>isolating work areas</li>
            <li>keeping the construction site clean</li>
        </ul>

        <p>At the end of construction, buildings can be tested for contamination or flushed out to prepare for move-in of the building occupants.</p>

        <h3>15.2.7 Measurement and Verification of Utility Services</h3>

        <p>It is considered a sustainable practice to install <span class="key-term">metering equipment</span> on utility services, including steam and chilled water on large sites. This data is considered useful in understanding peak demand and identifying options that can lower energy consumption.</p>

        <h3 id="sec15-2-8">15.2.8 On-site Renewable Energy Sources</h3>

        <p>Certain on-site energy sources can be considered part of the HVAC system, such as <span class="key-term">solar power water heating</span> and <span class="key-term">geothermal energy</span>. Local jurisdictions may provide financial incentives to use these systems. The project team should look for these opportunities during the design charette.</p>

        <h3>15.2.9 Materials</h3>

        <p>Some rating systems consider the use of materials made locally or from recycled materials a sustainable practice. However, this is limited to non-mechanical/electrical/plumbing materials in the LEED rating system. HVAC system materials often are considered recyclable and most metal products have some recycled content.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>IAQ Management Plan ()：</strong>，。。</p>
            <p><strong>Measurement &amp; Verification ()：</strong>，。——。</p>
            <p><strong>Geothermal Energy ()：</strong>（ 10-15°C） HVAC 。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> IAQ <strong></strong>——、，、。，， GMP 。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong>：</strong>（、、）， IAQ Management 。</p>
            <p><strong>：</strong>，， AHU、、。，「」。</p>
            <p><strong>LEED  MEP ：</strong>LEED 。HVAC ，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ AHU ，？</li>
                <li>， HVAC ？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.10-15.2.14 REFRIGERANTS, IAQ, VENTILATION, COMFORT, SUMMARY -->
<!-- ================================================================ -->
<div class="section-title" id="sec15-2-10"><strong>15.2.10-15.2.14 Refrigerants, Indoor Environment &amp; Summary 15.2.10-15.2.14 、</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <h3>15.2.10 Refrigerants</h3>

        <p>Refrigerants are regulated to reduce the destruction to the ozone layer and their contribution to green house gases that are identified as contributors to global warming. The use of refrigerants with low <span class="key-term">Ozone Depletion Potential (ODP)</span> and low <span class="key-term">Global Warming Potential (GWP)</span> is considered a sustainable design practice. The phase out of ChloroFluorocarbons (CFCs) has been regulated as a result of the Montreal Protocol of 1987 and amendment in 1992 to eliminate HCFCs as well as the Kyoto Protocol of 1997 for reduction of gasses with high GWP where applicable.</p>

        <h3>15.2.11 Indoor Environmental Quality</h3>

        <p>The concept of off gassing of <span class="key-term">Volatile Organic Compounds (VOCs)</span> from materials installed inside buildings, including HVAC system components, should be understood. VOCs have been shown to cause cancer and other diseases in humans, and specific limits have been set to reduce exposure to building occupants. Materials used inside a building must meet specific requirements, including VOCs for field applied HVAC system adhesives and caulks (including fire caulks).</p>

        <p>Monitoring of outdoor air and use of carbon dioxide sensors in occupied space are also common elements of design in sustainable projects. Many pharmaceutical facilities use large amounts of outside air and do not permit a high CO2 condition under normal operation, as typically there is more air introduced than needed by IAQ code.</p>

        <p>Exhausting of potentially toxic materials is a requirement in some rating programs.</p>

        <p>Rating systems may include credits for walk-off mats and enhanced filtration in AHU systems. Most particulates in non-pharmaceutical buildings come from personnel's shoes, and grates to catch the particles often are installed at building entrances. While the added filtration used in pharmaceutical facilities reduces airborne particulate, it also requires more energy to accomplish the particulate removal.</p>

        <p>Smoking is allowed in a green building, within specific strict constraints, as meeting a human want or need; however, most pharmaceutical facilities do not allow smoking.</p>

        <h3>15.2.12 Increased Ventilation</h3>

        <p>The building can obtain a greener rating by increasing ventilation to provide more outdoor air to a space. While this may increase energy use, the concept of added "fresh air" is seen to have a positive impact on building occupants.</p>

        <h3>15.2.13 Controllability of Systems – Thermal Comfort</h3>

        <p>One way to improve occupant comfort is to give building occupants greater control of their environment. In pharmaceutical facilities, this would have to be within the parameters of the product being handled, but facilities may look at this feature when products are not affected by changes in temperature or humidity.</p>

        <h3>15.2.14 Summary</h3>

        <div class="quote-box">
            "Many aspects of the HVAC system design are important to the sustainability of a facility. HVAC engineers are critical to the successful creation of a 'green building,' they should be engaged and understand rating systems for each project in order for the design team to be effective."
        </div>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>ODP (Ozone Depletion Potential, )：</strong>。（1987） CFC，（1992） HCFC。 R-134a (HFC)  ODP = 0， GWP 。</p>
            <p><strong>GWP (Global Warming Potential, )：</strong>。（1997） GWP 。（ R-1234yf） GWP。</p>
            <p><strong>VOCs (Volatile Organic Compounds, )：</strong> HVAC （、）。， VOC 。</p>
            <p><strong>Carbon Footprint ()：</strong> HVAC 。 R-410A  2,088  CO₂。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> ODP  GWP <strong></strong>——ODP 「」（＝），GWP 「」（＝）。——。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p><strong> IAQ ：</strong>ISPE ， IAQ ，CO₂ 。，（HEPA/ULPA）。 IAQ 。</p>
            <p><strong>：</strong> F-gas  GWP 。 DX ，。 GWP （ R-513A、R-1234ze），。</p>
            <p><strong>HVAC ：</strong>ISPE ，HVAC 。「」， HVAC 。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p> CDMO ：</p>
            <ul>
                <li><strong>：</strong> GWP （R-513A、R-1234ze），</li>
                <li><strong>VOC ：</strong>HVAC 、 VOC </li>
                <li><strong>：</strong>、、——</li>
                <li><strong> GMP ：</strong>、，</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>？ ODP  GWP ？？</li>
                <li>？？</li>
                <li>ISPE 「HVAC 」——，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- SECTION SUMMARY -->
<!-- ================================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>Life Cycle Cost &gt; Capital Cost：</strong>HVAC （、、）。， NPV  IRR 。</li>
        <li><strong>：</strong>HVAC 。（ × ）。</li>
        <li><strong>：</strong>。，。</li>
        <li><strong>：</strong>Run Around Coil （、、），Enthalpy Wheel 。</li>
        <li><strong>：</strong> 20+ AC/hr  6 AC/hr， 2.7%。。</li>
        <li><strong>：</strong>LEED 。CDMO  LEED 。</li>
        <li><strong>：</strong>、、，。</li>
        <li><strong>HVAC ：</strong> Design Charette ，， GMP 。</li>
    </ul>
</div>

</div> <!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>

<script>
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) {
        btn.classList.add('visible');
    } else {
        btn.classList.remove('visible');
    }
});
</script>

</body>
</html>