<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 10-11: Medical Devices &amp; Miscellaneous</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 10–11: Medical Devices &amp; Miscellaneous</h1>
    <div class="subtitle">10-11：HVAC</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p246 - p265</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li>（Medical Devices）（Class I/II/III） HVAC </li>
        <li>：、Bernoulli 、-、、</li>
        <li> HEPA （Cascaded HEPA）</li>
        <li>（Airlock）</li>
        <li> HEPA </li>
        <li>（Recovery Period）（Air Change Rate）</li>
        <li>（Valve Sizing）， Cv （Valve Authority）</li>
        <li> HVAC  I/O </li>
        <li>（Temperature Mapping）</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 10 - MEDICAL DEVICES -->
<!-- ============================================================ -->
<div class="chapter-section" id="app10">
    <div class="chapter-divider">
        <div class="chapter-badge">10</div>
        <div class="chapter-info">
            <h2>Appendix 10 – Medical Devices</h2>
            <p> HVAC  | p246-p247</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 16.1 Introduction -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.1 Introduction</h3>
                <p>The regulations regarding <span class="key-term">medical devices</span> provide opportunity for <span class="key-term">risk assessment</span> to define different requirements for the associated HVAC systems.</p>
                <p>There are three classifications of device according to the FDA:</p>
                <ul>
                    <li><strong>Class I</strong> – those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.</li>
                    <li><strong>Class II</strong> – Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.</li>
                    <li><strong>Class III</strong> – this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.</li>
                </ul>

                <div class="quote-box">
                    <p>The FDA Medical Device Quality Systems Manual makes the following statements: “A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a ‘discretionary’ requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.”</p>
                </div>

                <p>It also makes the statement that “General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.”</p>

                <p>This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only <span class="key-term">comfort HVAC</span> or at best, <span class="key-term">CNC</span>. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.</p>

                <p>The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific guidance for Medical Devices.</p>
            </div>
            <div class="right-column">
                <h3></h3>

                <div class="concept-box">
                    <h4>FDA  HVAC </h4>
                    <p>FDA ，HVAC ：</p>
                    <ul>
                        <li><strong>Class I（）</strong>：、 → （Comfort HVAC）</li>
                        <li><strong>Class II（）</strong>：、 → HVAC </li>
                        <li><strong>Class III（）</strong>：、 →  CNC（Controlled Not Classified，）</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>：</h4>
                    <p>：</p>
                    <ul>
                        <li><strong>Class I</strong>  — </li>
                        <li><strong>Class II</strong>  — </li>
                        <li><strong>Class III</strong> （）— </li>
                    </ul>
                    <p>「」，HVAC 。</p>
                </div>

                <div class="note-box">
                    <h4>：「」</h4>
                    <p>FDA  21 CFR 820.70(c) <strong>「」（discretionary requirement）</strong>，，。</p>
                    <p>：「 HVAC 」。<strong>（Risk Assessment）</strong>， HVAC 。</p>
                </div>

                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p> CDMO ，：（） HVAC 。 FDA  GMP ，。</p>
                    <p> Class III （），「」「」，HVAC 。。</p>
                </div>
            </div>
        </div>

        <!-- 16.2 Clean Workstations -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.2 Clean Workstations for Medical Devices</h3>
                <p>As medical devices commonly do not include potent compounds (with the exception of combination devices) <span class="key-term">horizontal flow clean workstations</span> may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Horizontal Flow Clean Workstation）</h4>
                    <p>（），<strong></strong>：</p>
                    <ul>
                        <li><strong></strong>：HEPA </li>
                        <li><strong></strong>：，，</li>
                        <li><strong></strong>：，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>，（HPAPI），<strong>（Vertical UFH）</strong>（BSC）。，， HVAC 。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 11 - MISCELLANEOUS INFORMATION -->
<!-- ============================================================ -->
<div class="section-title">Appendix 11 – Miscellaneous Information（11 – ）</div>

<!-- 17.1 Equations Used in HVAC -->
<div class="chapter-section" id="app11-equations">
    <div class="chapter-divider">
        <div class="chapter-badge">11</div>
        <div class="chapter-info">
            <h2>17.1 Equations Used in HVAC and their Derivation</h2>
            <p>HVAC  | p248-p253</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.1.1 Room DP -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.1 Room DP (Differential Pressure)</h3>
                <p>Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5°F (3°C) that air is heated, it expands (becomes less dense) by approximately 1%.</p>

                <p>The <span class="key-term">ideal gas law</span> states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">PV = N R<sub>u</sub> T</p>
                <p>Where R<sub>u</sub> is the universal gas constant and N the mass of the gas in moles. Since R<sub>u</sub> is constant, and N is usually fixed for a particular situation, the equation reduces to:</p>
                <p style="text-align:center; font-weight:600;">PV is proportional to T</p>

                <p><span class="key-term">Bernoulli’s Equation</span> for fluid dynamics also plays a role in HVAC.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 + gh = constant</p>
                <p>Where g is the Earth’s gravitational constant, h is elevation, and ρ (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 = constant</p>
                <p>Where the subscripts 1 and 2 imply two different points along an airflow path:</p>
                <p style="text-align:center; font-weight:600;">(P<sub>2</sub> – P<sub>1</sub>) is proportional to (V<sub>1</sub>)² – (V<sub>2</sub>)²</p>

                <p>From this, it can be deduced that <span class="key-term">pressure is proportional to the square of the airflow velocity</span>, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V<sub>2</sub> often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P<sub>2</sub> – P<sub>1</sub> is proportional to (V<sub>1</sub>)²</p>

                <p>This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">VP ≈ P<sub>2</sub> – P<sub>1</sub></p>
                <p>Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √VP</p>
                <p>Where:</p>
                <ul>
                    <li>V is in feet/minute</li>
                    <li>VP is in inches water gauge (1 inch wg = 254 Pascals)</li>
                </ul>
                <p>4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.</p>
                <p>This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √DP</p>
                <p>For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.</p>
                <p>Using the equation <strong>Q = V × A</strong>, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):</p>
                <p>An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of <strong>17,800 CFM</strong>. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.</p>
                <p>A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than <strong>300 CFM</strong> to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.</p>
            </div>
            <div class="right-column">
                <h3></h3>

                <div class="formula-box">
                    <h4>：</h4>
                    <pre>
：PV = NRuT
  （ ×  =  ×  × ）

Bernoulli （HVAC ）：
  P/ρ + V²/2 = 

-：
  ΔP ∝ V²  （）

（ASHRAE）：
  V = 4005 × √DP
  V =  (ft/min)
  DP =  (inch wg)
  4005 = （68°F，）

：
  Q = V × A
  Q =  (CFM)
  A =  (ft²)
                    </pre>
                </div>

                <div class="concept-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>： → 。（）。</li>
                        <li><strong>4005 </strong>：。（， 15%），。</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）。（）（）：</p>
                    <ul>
                        <li><strong></strong>：（0.3 ft²），（300 CFM）</li>
                        <li><strong></strong>：（20 ft²），（17,800 CFM） — </li>
                    </ul>
                    <p><strong>（Airlock）</strong>！</p>
                </div>

                <div class="note-box">
                    <h4>：</h4>
                    <ul>
                        <li>（）： 10 Pa  50 CFM</li>
                        <li>（）： 1,000 CFM</li>
                        <li>， — </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.2 Fans -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.2 Fans</h3>
                <p>A useful equation for <span class="key-term">fan power</span> is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">HP is proportional to η × P × Q</p>
                <p>Where HP is horsepower, η is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).</p>
                <p>From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing <span class="key-term">eight times the horsepower</span>. It is considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
HP = η × P × Q

：
  Q → 2Q      （）
  P → 4P      （ 4 ， ΔP ∝ V²）
  HP → 2 × 4 = 8 

： →  8 ！
                    </pre>
                </div>
                <div class="note-box">
                    <h4>：</h4>
                    <p><strong></strong>：，。 — 、， FFU 。</p>
                    <p>「（Design Margin）」。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.3 Room Air Balance -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.3 Room Air Balance</h3>
                <p>A basic <span class="key-term">air balance</span> equation is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">Air Volume in = Air Volume out</p>
                <p style="text-align:center; font-weight:600;">Supply + Infiltration = Return + Exhaust + Exfiltration</p>
                <p>For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, <span class="key-term">exfiltration</span> is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.</p>
                <p>Note that air handled only inside a room, such as with a ceiling mounted <span class="key-term">FFU</span> or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Air Mass Balance）</h4>
                    <p>：</p>
                    <ul>
                        <li><strong>Supply（）</strong>： AHU </li>
                        <li><strong>Infiltration（）</strong>：</li>
                        <li><strong>Return（）</strong>： AHU </li>
                        <li><strong>Exhaust（）</strong>：</li>
                        <li><strong>Exfiltration（）</strong>：、</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>FFU </h4>
                    <p> FFU（Fan Filter Unit，），，<strong></strong>。 FFU ，。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.4 Airborne Particle Levels -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.4 Airborne Particle Levels</h3>
                <p>Another simplified equation deals with air particles per unit volume (C):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</p>
                <p>Where:</p>
                <ul>
                    <li>C<sub>avg</sub> is average particles per cubic foot in the pressurized room</li>
                    <li>C<sub>s</sub> is the particle concentration in the air supply (often negligible)</li>
                    <li><span class="key-term">PGR</span> is the steady state internal particle generation rate in particles per minute</li>
                    <li>Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units</li>
                </ul>
                <p>With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than C<sub>avg</sub>. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.</p>
                <p>Note that this equation ignores air changes and room volume. The value of C<sub>avg</sub> will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
Cavg = Cs + PGR / Q

Cavg =  (particles/ft³)
Cs   = （）
PGR  =  (particles/min)
Q    =  (CFM)

：
  - Cavg  Q  PGR 
  - ！
  - ，
     Q  PGR ，
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>：（PGR = ），（Q = ）：</p>
                    <ul>
                        <li>（Q ），</li>
                        <li>/（PGR ），</li>
                        <li>，，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>（），<strong></strong>。 — 。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.5 Recovery -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.5 Recovery</h3>
                <p>Room volume is an element of the measurement of <span class="key-term">air changes</span> in a room. The formula for air changes is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">AC/hr = 60 × Q / Volume</p>
                <p>Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.</p>
                <p>From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:</p>
                <ol>
                    <li>Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.</li>
                    <li>Air changes per hour affect how quickly a room can <span class="key-term">recover</span> from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.</li>
                </ol>
                <p>The ISPE Baseline® Guide on Sterile Manufacturing Facilities uses the formula:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>(at rest)</sub> = (C<sub>op</sub> – C<sub>s</sub>) × e<sup>(-Nt)</sup> + C<sub>s</sub></p>
                <p>Where C<sub>op</sub> is in-operation particle count, N is number of air changes, t is time, and C<sub>s</sub> is supply air particle counts (usually close to zero).</p>
                <p>From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.</p>
                <p>In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4></h4>
                    <pre>
：
  AC/hr = 60 × Q / Volume

（）：
  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

  Cop = 
  Cs  = （≈0）
  N   =  (per hour)
  t   =  (hours)

：EU Grade B 100 
   10,000 → 100 particles
  20 AC/hr →  14 
  30 AC/hr →  9 
                    </pre>
                </div>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong></strong>： 10 /hr（ 20 ）</li>
                        <li><strong></strong>：EU GMP  15-20 ，</li>
                    </ol>
                    <p><strong></strong>： CFM（）， AC/hr（）。。</p>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p>，<strong></strong>。+「」— ，、、。</p>
                    <p>： + 。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.6 Cascaded HEPA Filters -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.6 Cascaded HEPA Filters</h3>
                <p>A <span class="key-term">HEPA filter</span> passes a percentage of upstream particles of the <span class="key-term">MPPS</span> (Most Penetrating Particle Size — traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = L<sub>1</sub> × L<sub>2</sub></p>
                <p>For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = 0.03% × 0.03% = 0.0009% leakage at MPPS</p>
                <p>Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual <strong>99.9991% HEPA filter</strong> at the MPPS.</p>
                <p>In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a <span class="key-term">terminal HEPA</span>). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.</p>
                <p><strong>Note:</strong> (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="formula-box">
                    <h4> HEPA </h4>
                    <pre>
 HEPA ：
  Ltot = L1 × L2

（ 99.97% HEPA）：
  L1 = 0.03%，L2 = 0.03%
  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%
   = 99.99991%

MPPS（）：
  ：0.3 μm
   HEPA：0.15 - 0.25 μm
  ULPA：0.10 - 0.15 μm
                    </pre>
                </div>
                <div class="concept-box">
                    <h4> HEPA </h4>
                    <ol>
                        <li><strong></strong>： 99.97% HEPA  99.9991% </li>
                        <li><strong></strong>：
                            <ul>
                                <li> HEPA  AHU </li>
                                <li> HEPA（Terminal HEPA），</li>
                                <li> → ，</li>
                                <li>（CV devices），</li>
                            </ul>
                        </li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>HEPA ：MPPS  0.3 μm</h4>
                    <p>99.97%  0.3 μm ， MPPS  0.1-0.2 μm ， 99.9%。（ 0.3 μm），：</p>
                    <ul>
                        <li>（ PAO） 99.99% </li>
                        <li> ULPA </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.7 Summary of Equations -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.7 Summary of Useful Cleanroom Equations</h3>
                </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p> HVAC 。：</p>
                    <ol>
                        <li><strong>Q = V × A</strong>（ =  × ）— 、</li>
                        <li><strong>AC/hr = 60 × Q / Volume</strong>（）— </li>
                        <li><strong>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</strong>（）— </li>
                    </ol>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> 3m × 4m × 3m ， 2,000 CFM。（AC/hr）。（： ft³）</li>
                        <li> 0.05 inch wg， 0.2 ft²。（CFM）。</li>
                        <li>？，。</li>
                    </ol>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.2 Pressure Control Without Airlocks -->
<div class="chapter-section" id="app11-pressure">
    <div class="chapter-divider">
        <div class="chapter-badge">17.2</div>
        <div class="chapter-info">
            <h2>17.2 Pressure Control When Airlocks are not Possible</h2>
            <p> | p253-p254</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>New facilities, particularly those with classified rooms, should have <span class="key-term">cascaded airlocks</span> between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.</p>
                <p>Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.</p>
                <p><em>Figure 17.1: DP without an Airlock</em> (diagram referenced in original text)</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p>：</p>
                    <ul>
                        <li>FDA </li>
                        <li></li>
                        <li>（ 15 Pa），</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p> CDMO ，。：</p>
                    <ul>
                        <li>：， 15 Pa </li>
                        <li> BMS </li>
                        <li></li>
                    </ul>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.3 HEPA Filter Arrangements -->
<div class="chapter-section" id="app11-hepa">
    <div class="chapter-divider">
        <div class="chapter-badge">17.3</div>
        <div class="chapter-info">
            <h2>17.3 HEPA Filter Arrangements</h2>
            <p>HEPA  | p254-p256</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.3.1 Air Filtration Arrangements -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.1 Air Filtration Arrangements</h3>
                <p>It is common practice for aseptic manufacturing facilities to <span class="key-term">recirculate air</span> back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:</p>
                <ul>
                    <li>potential for <span class="key-term">cross-contamination</span> in multi-purpose facilities</li>
                    <li>accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
                </ul>
                <p>These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the “<span class="key-term">safe change</span>” type to protect maintenance personnel.</p>
                <p>The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 μm particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 μm. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.</p>
                <p>The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.</p>
                <p><em>Figure 17.2: A Possible Aseptic Area Filter Arrangement</em> (diagram referenced in original text)</p>
                <p><strong>DOP and PAO</strong> (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 μm diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.</p>
                <p><strong>Note:</strong> European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>： — ，</li>
                        <li><strong></strong>：，「」（Safe Change / Bag-in Bag-out），</li>
                        <li><strong> HEPA </strong>：HEPA  —  Grade 7（ISO 7） HEPA</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4> HEPA </h4>
                    <p> HEPA 「」 — ，。 AHU  HEPA 。</p>
                </div>
                <div class="concept-box">
                    <h4>H13 vs. H14 （EN 1822）</h4>
                    <ul>
                        <li><strong>H14</strong>：（Penetration Scan Test），</li>
                        <li><strong>H13</strong>： — </li>
                        <li> HEPA （In-situ Integrity Test）， H13  H14</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.3.2 Prefiltration -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.2 Prefiltration for Terminal HEPAs</h3>
                <p>A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable “at rest” design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 μm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, <span class="key-term">recovery periods</span>.</p>
                <p>Another potential problem to be addressed if only terminal HEPA filters are used, is that of <span class="key-term">filter blinding</span> that can result in reversed DPs putting environmental conditions at risk.</p>
                <p><em>Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding</em></p>
                <p>Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:</p>
                <ul>
                    <li>Install a main bank of HEPA filters.</li>
                    <li>Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.</li>
                    <li>Employ active pressure or constant air volume control.</li>
                    <li>Frequently replace terminal HEPA filters.</li>
                    <li>Install airflow or pressure drop indicators to indicate filter performance.</li>
                </ul>
                <p>The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:</p>
                <ul>
                    <li>The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.</li>
                    <li>Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.</li>
                </ul>
                <p>It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>（Filter Blinding）</h4>
                    <p> HEPA ：</p>
                    <ol>
                        <li></li>
                        <li> → </li>
                        <li> HEPA  → </li>
                        <li><strong></strong> — ！</li>
                    </ol>
                    <p> GMP 。</p>
                </div>
                <div class="note-box">
                    <h4>（）</h4>
                    <p>：， HEPA， AHU （ MERV 13 / F7）。</p>
                    <p>：</p>
                    <ul>
                        <li> HEPA ，</li>
                        <li> →  → </li>
                        <li> AHU  → </li>
                        <li>（CV）</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）（）。，。HVAC  HEPA  — ， HEPA ，。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.4 Recovery Period vs Air Change Rates -->
<div class="chapter-section" id="app11-recovery">
    <div class="chapter-divider">
        <div class="chapter-badge">17.4</div>
        <div class="chapter-info">
            <h2>17.4 Recovery Period versus Air Change Rates</h2>
            <p> | p256-p257</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>If a minimum <span class="key-term">recovery period</span> is required, this factor may be the deciding criterion for the <span class="key-term">air change rate</span>. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).</p>
                <p><em>Figure 17.4: Recovery Period versus Air Change Rates</em></p>
                <p>(Note that the curves and equation are merely basic exponential decay expressions)</p>
                <p>Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.</p>
                <p><strong>In general, it is considered more important to achieve target recovery than to achieve target air change rate.</strong></p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <p><strong></strong>：</p>
                    <ul>
                        <li>（ 20 AC/hr）</li>
                        <li>「」（ 15 ）</li>
                        <li> 15 AC/hr  15  100 ， 20 AC/hr</li>
                    </ul>
                </div>
                </div>
        </div>
    <div class="concept-box application">
                    <h4>100 </h4>
                    <p>CDMO ，。</p>
                </div>
            </div>
</div>

<!-- 17.5 Additional Controls Information -->
<div class="chapter-section" id="app11-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.5</div>
        <div class="chapter-info">
            <h2>17.5 Additional Controls Information</h2>
            <p>： | p257-p260</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.5.1 & 17.5.2 Actuators -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.1 Electrical/Electronic Actuators</h3>
                <p>The <span class="key-term">actuator</span> uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.</p>
                <p>Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.</p>

                <h3>17.5.2 Pneumatic Actuators</h3>
                <p>An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a <span class="key-term">pneumatic controller</span>, which is fed to a pneumatic actuator on the controlled component.</p>
                <p>The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.</p>
                <p>The units use air pressure in one direction with an opposing spring to return the controlled item to the <span class="key-term">fail position</span>. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="note-box">
                    <h4>Fail Position </h4>
                    <p>「」 HVAC 。，：</p>
                    <ul>
                        <li><strong></strong>： Fail Closed（），</li>
                        <li><strong></strong>： Fail Open（），</li>
                        <li> Fail Position </li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.5.3 Control Valves -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.3 Control Valves for Liquids</h3>
                <p>There are two types of control valve: the <span class="key-term">three port valve</span> (mixing or diverting) and the <span class="key-term">two port valve</span> (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.</p>

                <h3>17.5.3.1 Valve Characteristic</h3>
                <p>The <span class="key-term">valve characteristic</span> is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:</p>
                <ul>
                    <li><strong>Fast opening</strong> – typically used for only on/off control</li>
                    <li><strong>Linear</strong> – flow rate directly proportional to the amount it is open; commonly used for diverting applications</li>
                    <li><strong>Equal percentage</strong> – flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications</li>
                </ul>

                <h3>17.5.3.2 Flow Coefficient (Cv)</h3>
                <p>A simple <span class="key-term">flow coefficient</span> calculation for liquids:</p>
                <p style="font-weight:600;">In English Units: Cv = gpm × (SG/dp)<sup>1/2</sup></p>
                <p>Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)</p>
                <p style="font-weight:600;">In SI Units: Cv = 11.7 × CMH × (SG/dp)<sup>1/2</sup></p>
                <p>Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)</p>
                <p>Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate “<span class="key-term">authority</span>.”</p>

                <h3>17.5.3.3 Valve Authority</h3>
                <p><span class="key-term">Valve Authority</span> is the percentage of total system pressure drop assigned to the valve. If the valve’s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong>（Characteristic）</strong>：
                            <ul>
                                <li>：/</li>
                                <li>： → /</li>
                                <li>： → </li>
                            </ul>
                        </li>
                        <li><strong> Cv</strong>： Cv  30-80% </li>
                        <li><strong>（Authority）</strong>：，</li>
                    </ol>
                </div>
                <div class="formula-box">
                    <h4>Cv </h4>
                    <pre>
：Cv = gpm × √(SG / dp)
  gpm = （/）
  SG  = （ = 1）
  dp  = （psi）

SI ：Cv = 11.7 × CMH × √(SG / dp)
  CMH = （/）
  dp  = （KPa）

：
   Cv  Cv  30-80% 
  （&lt; ）→ 
  （≥ ）→ 
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>（）。（、），， — 。</p>
                    <p>HVAC 「」（Authority）。 30-50%，。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.6 Sample Controls Description -->
<div class="chapter-section" id="app11-sample-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.6</div>
        <div class="chapter-info">
            <h2>17.6 Sample Controls Description</h2>
            <p>HVAC  | p260-p262</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.</p>

                <h3>1. Control Description</h3>
                <p><strong>1.1 Plant Operation</strong></p>
                <ul>
                    <li>On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.</li>
                    <li>On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.</li>
                    <li>In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant stopped.</li>
                    <li>All control valves should be closed on plant shut down.</li>
                </ul>
                <p><strong>1.2 Temperature Control</strong></p>
                <ul>
                    <li>The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).</li>
                    <li>The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control valve output is minimized.</li>
                </ul>
                <p><strong>1.3 Humidity Control</strong></p>
                <ul>
                    <li>The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.</li>
                </ul>
                <p><strong>1.4 Fan Speed Control</strong></p>
                <ul>
                    <li>The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).</li>
                    <li>When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.</li>
                </ul>
                <p><strong>1.5 Monitoring/Alarm</strong></p>
                <ul>
                    <li>A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.</li>
                </ul>
                <p><strong>1.6 Software Set Point Adjustments</strong></p>
                <ul>
                    <li>system operation status (on/off)</li>
                    <li>minimum supply air temperature set point (10 to 25°C)</li>
                    <li>return air temperature set point (18 to 24°C)</li>
                    <li>return air humidity set point (60% maximum)</li>
                    <li>supply fan DP set point (0 to 100 Pa)</li>
                    <li>supply fan high speed alarm (50 to 100%)</li>
                </ul>

                <h3>3. I/O Point Schedule (Table 17.1)</h3>
                <p><strong>Key:</strong> AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4>HVAC </h4>
                    <p> HVAC ：</p>
                    <ol>
                        <li><strong></strong>：、、、、</li>
                        <li><strong></strong>：</li>
                        <li><strong>I/O </strong>：/</li>
                        <li><strong></strong>：、、</li>
                        <li><strong></strong>：Psychrometric Chart</li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <ul>
                        <li><strong></strong>：（TX 1） 5°C  — </li>
                        <li><strong></strong>：（CVM 1）（CVM 2） — ，</li>
                        <li><strong></strong>：，「」（Override Control），</li>
                        <li><strong></strong>：（AFD 1），</li>
                    </ul>
                </div>
                <div class="concept-box">
                    <h4>I/O </h4>
                    <p>I/O （I/O Point Schedule） BMS（Building Management System，）：</p>
                    <ul>
                        <li><strong>AI（）</strong>：、 →  4-20mA  0-10V </li>
                        <li><strong>AO（）</strong>：、 → </li>
                        <li><strong>DI（）</strong>：、 → </li>
                        <li><strong>DO（）</strong>： → </li>
                        <li><strong>CA（）</strong> vs. <strong>GA（）</strong>：</li>
                    </ul>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> 5°C  0°C？。</li>
                        <li>「」（Override）。？</li>
                        <li> HEPA （PDI 3），？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.7 Temperature Mapping -->
<div class="chapter-section" id="app11-temp-mapping">
    <div class="chapter-divider">
        <div class="chapter-badge">17.7</div>
        <div class="chapter-info">
            <h2>17.7 Temperature Mapping</h2>
            <p> | p262-p265</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3> Original Text</h3>
                <p>The purpose of <span class="key-term">temperature mapping</span> helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.</p>
                <p>The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the <span class="key-term">MKT</span> (Mean Kinetic Temperature) is calculated (if required).</p>
                <p>There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.</p>
                <p>There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.</p>
                <p>The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:</p>
                <ul>
                    <li>door openings</li>
                    <li>location of the cooling system</li>
                    <li>position of the control sensor</li>
                </ul>
                <p><em>Figure 17.6: Temperature Mapping for Chambers up to 2 m³ and up to 20 m³</em></p>
                <p>Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.</p>
                <p>An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.</p>
                <p>For an area bounded by an external wall, the area requires mapping in the <span class="key-term">seasonal extremes</span> in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.</p>

                <h3>Mapping Considerations</h3>
                <ul>
                    <li><strong>Product temperatures</strong> – if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.</li>
                    <li><strong>Loading and unloading</strong> – will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?</li>
                    <li>Is there an outside door that can be left open or is it monitored to a defined maximum time?</li>
                    <li>Storage locations nearest the heating/cooling system inlet/outlet</li>
                    <li>Internal loads – lighting, equipment, and personnel</li>
                    <li>Conditions during minimum (empty) and full storage capacity</li>
                </ul>

                <h3>Example Plan</h3>
                <p><strong>External Heat Gains and Losses:</strong> The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.</p>
                <p><strong>Internal Heat Gains and Losses:</strong></p>
                <ul>
                    <li>Lighting – low energy fluorescent lamps, left on during the working day</li>
                    <li>Product – supplied at storage temperature, will not represent additional load</li>
                    <li>Equipment – stacking fork truck, a relatively small intermittent load</li>
                    <li>People – 2 people occasionally working in the area; heat gains are small and transient</li>
                </ul>
                <p><strong>HVAC:</strong> The room is conditioned through two registers with a common return air grille located at high level in the center of the room.</p>
                <p><strong>Mapping Sensor Placement:</strong> The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.</p>
                <p><strong>Load Testing:</strong> The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40″ × 48″ × 46″ tall).</p>
                <p>Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.</p>
            </div>
            <div class="right-column">
                <h3></h3>
                <div class="concept-box">
                    <h4></h4>
                    <ol>
                        <li><strong></strong>：</li>
                        <li><strong></strong>：，， MKT（Mean Kinetic Temperature，）</li>
                    </ol>
                </div>
                <div class="concept-box">
                    <h4>（NF X15-140 ）</h4>
                    <ul>
                        <li><strong>（≤ 2 m³）</strong>：</li>
                        <li><strong>（≤ 20 m³）</strong>：，</li>
                        <li><strong>（&gt; 20 m³）</strong>： HVAC 「」，</li>
                        <li>，</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4></h4>
                    <p><strong></strong>，：</p>
                    <ul>
                        <li>： → HVAC </li>
                        <li>： → </li>
                        <li>，</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO </h4>
                    <p>，：</p>
                    <ul>
                        <li><strong></strong>： vs.  — ，</li>
                        <li><strong></strong>：， → </li>
                        <li><strong></strong>： → </li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>：</h4>
                    <p>「」：、、。 — ，，。</p>
                </div>
                <div class="practice-box">
                    <h4> Practice Questions</h4>
                    <ol>
                        <li> CDMO  15°C-25°C 。。 5 。</li>
                        <li>，？（：）</li>
                        <li>MKT ？ MKT ？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong> HVAC</strong>：FDA （Class I/II/III） HVAC 。「」，。Class III ， FDA  GMP </li>
        <li><strong></strong>： HEPA ， HVAC 。 Q=VA（）、AC/hr=60Q/V（）、Cavg=Cs+PGR/Q（）</li>
        <li><strong></strong>：、。（ 17,800 CFM），</li>
        <li><strong></strong>：，。20 AC/hr  14  100 （EU Grade B ）</li>
        <li><strong> HEPA </strong>： 99.97% HEPA  99.9991% ， AHU  HEPA  HEPA ，</li>
        <li><strong></strong>： HEPA （MERV 13/F7），</li>
        <li><strong></strong>：（//）、Cv （30-80% ）（Authority）</li>
        <li><strong></strong>：（ + ），，</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>