<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Chapter 5a: HVAC — Introduction, Classification &amp; Cost | ISPE Vol.3</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- ===== HEADER ===== -->
<div class="header">
    <h1>Chapter 5a: HVAC — Introduction, Classification &amp; Cost (5.1–5.4)</h1>
    <div class="subtitle">HVAC — Introduction, Classification &amp; Cost / HVAC — 、（）</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p107 – p122</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>Learning Objectives / </h3>
        <ul>
            <li>Understand the scope and role of HVAC in sterile product manufacturing /  HVAC </li>
            <li>Explain how HEPA/ULPA filtration controls airborne particulates /  HEPA/ULPA </li>
            <li>Differentiate occupancy states: in operation, at rest, and as-built / ：、</li>
            <li>Apply risk assessment methods (HACCP, FMEA) to HVAC systems / HVAC</li>
            <li>Describe Local Protection (LP) and Grade A Air Supply (GAAS) applications / A</li>
            <li>Identify capital and operating cost drivers for HVAC systems / HVAC</li>
            <li>Recognize internal and external sources of particulate contamination / </li>
            <li>Interpret the harmonized cleanroom classification table (Table 5.3) / </li>
        </ul>
    </div>

    <!-- ===== TABLE OF CONTENTS ===== -->
    <div class="toc">
        <h3>Section Contents / </h3>
        <div class="toc-grid">
            <a href="#sec5-1">5.1 Introduction</a>
            <a href="#sec5-1-2">5.1.2 Role of HVAC</a>
            <a href="#sec5-1-3">5.1.3 Particulate Control</a>
            <a href="#sec5-1-4">5.1.4 Maintaining Classification</a>
            <a href="#sec5-1-5">5.1.5 Occupancy States</a>
            <a href="#sec5-1-5-1">5.1.5.1 Recovery</a>
            <a href="#sec5-1-5-2">5.1.5.2 Risk Assessment</a>
            <a href="#sec5-1-6">5.1.6 LP/GAAS</a>
            <a href="#sec5-2">5.2 Cost Considerations</a>
            <a href="#sec5-3">5.3 Contamination Sources</a>
            <a href="#sec5-4">5.4 Environmental Requirements</a>
            <a href="#summary">Section Summary</a>
        </div>
    </div>

    <!-- ==================== 5.1 INTRODUCTION ==================== -->
    <div class="chapter-section" id="sec5-1">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1</div>
            <div class="chapter-info">
                <h2>Introduction — Scope &amp; Role of HVAC</h2>
                <p>Pages 107–108</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.1 Scope</h3>
                    <p>This chapter deals with creating a suitable environment for the processing of sterile products, including sterile bulks and terminally sterilized products. Biopharmaceutical bulk facilities are covered in the ISPE Baseline Guide: Biopharmaceutical Manufacturing Facilities (Second Edition), but further HVAC details for classified manufacturing space are considered in this Guide.</p>
                    <p>ISPE has chosen a new harmonized nomenclature for space classification that bridges the differing cleanliness classifications, focusing on the US FDA guidance, EU Annex 1, ISO 14644-1, and ISPE legacy grading systems (see Table 5.3).</p>
                    <p>For further information, refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning, ISPE Baseline Guide: Biopharmaceutical Manufacturing Facilities (Second Edition), and Chapter 11 of this Guide.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.1 </h3>
                    <p>（）。ISPE，HVAC。</p>
                    <div class="concept-box">
                        <h4>Key Point / </h4>
                        <p>ISPE：FDA、Annex 1、ISO 14644-1ISPE（Table 5.3）。</p>
                    </div>
                    <p>ISPE HVAC、ISPE11。</p>
                </div>
            </div>

            <!-- 5.1.2 Role of HVAC -->
            <div id="sec5-1-2"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.2 The Role of HVAC</h3>
                    <p>The role of HVAC in sterile product facilities is primarily to ensure that the processing environment does not negatively impact product quality. The product and process should be understood, to assess the level of environmental control necessary to reliably make product. The environmental control provided by HVAC typically impacts a very limited number of Critical Process Parameters (CPPs). The critical environmental parameters associated with sterile product quality can include:</p>
                    <ul>
                        <li><strong>Airborne particulates</strong> (both viable and non-viable, which may contaminate the product)</li>
                        <li><strong>Temperature</strong> (which may affect product stability and operator comfort/cleanliness)</li>
                        <li><strong>Humidity</strong> (which impacts microbial growth, operator comfort and cleanliness, static electricity, and may impact some products)</li>
                        <li><strong>Relative pressurization</strong> (which may impact the ingress and egress of airborne gases and particles)</li>
                        <li><strong>Gaseous contaminants and oxygen concentration</strong> (which may impact operator health/safety)</li>
                        <li><strong>Airborne product aerosols</strong> (which may impact operator health/safety and cross-contamination risk)</li>
                    </ul>
                    <p>The control of airborne particulates is usually associated with HVAC for sterile manufacturing. HVAC can also indirectly affect surface contamination by limiting the deposition of airborne particulates, but it has limited use in removing deposited (surface) contaminants, due to the high velocities typically required to overcome surface attractions.</p>
                    <p>Advanced aseptic processing techniques (such as isolators, BFS, single-use technologies, etc.) have influenced the importance of airborne particulate control required in facilities. These advanced technologies are intended to provide enhanced separation of the processing environment from the room environment (and personnel). This separation improves sterility assurance and decreases the impact of room conditions on product quality. Therefore, lower space classifications and HVAC environmental controls may be required, depending on the level of separation provided.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.2 HVAC</h3>
                    <p>HVAC（）。，。HVAC（CPPs）。</p>
                    <div class="concept-box">
                        <h4>Six Critical Environmental Parameters / </h4>
                        <ul>
                            <li><strong></strong>（，）</li>
                            <li><strong></strong>（）</li>
                            <li><strong></strong>（、）</li>
                            <li><strong></strong>（）</li>
                            <li><strong></strong>（）</li>
                            <li><strong></strong>（）</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Analogy / </h4>
                        <p>HVAC「」——，「」。HVAC，（3,000-5,000 ft/min）。</p>
                    </div>
                    <div class="note-box">
                        <h4>Advanced Technology Impact / </h4>
                        <p>、BFS、。，HVAC。</p>
                    </div>
                </div>
            </div>

            <!-- Temperature and humidity impact -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Temperature &amp; Humidity Impact on Product</h3>
                    <p>The temperature and humidity of the room can impact the product in four ways:</p>
                    <ul>
                        <li>The comfort of operators present in the room can be affected, and therefore impact the number of particles (viable) shed by them. A high degree of protective gowning is usually employed to minimize contamination from operators, but cooler room temperatures and lower relative humidity may be needed to keep operators comfortable with this added gowning.</li>
                        <li>Heat sensitive products (especially large molecules) may need to be processed or stored at temperatures well below those required for comfort.</li>
                        <li>Hygroscopic (or moisture reactive) products may need to be processed at lower relative humidity than is required for health and safety.</li>
                        <li>The temperature and relative humidity of a space significantly impact the growth of microorganisms and can impact the hygiene of a facility.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3></h3>
                    <div class="concept-box">
                        <h4>Four Impact Pathways / </h4>
                        <ul>
                            <li><strong></strong>：。。</li>
                            <li><strong></strong>：，。</li>
                            <li><strong></strong>：。</li>
                            <li><strong></strong>：。</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.3 PARTICULATE CONTROL ==================== -->
    <div class="chapter-section" id="sec5-1-3">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.3</div>
            <div class="chapter-info">
                <h2>HVAC and Particulate Control for Product Quality</h2>
                <p>Pages 109–111</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.3 HVAC and Particulate Control for Product Quality</h3>
                    <p>HVAC systems control particulates by applying filtration of varying efficiencies to incoming and recirculating airstreams. For the most critical environments (ISO 5/Grade A, ISO 6, ISO 7/Grade B, ISO 8/Grade C), FDA guidance suggests that one layer of HEPA filtration of at least 99.97% efficiency at 0.3 μm particle diameter should be applied (similar to EU filter designation H13). While not required, HEPA filters with 99.99% efficiency (similar to EU filter designation H14) or Ultra Low Penetration Air (ULPA) filters may also be applied to provide enhanced particulate matter control and to comply with integrity testing to a limit of 0.01% penetration as suggested by the FDA.</p>
                    <p>This filter is typically fitted at the boundary to the room (terminal) to separate the HVAC system from the critical environment, although it is not stipulated in regulations.</p>
                    <p>EU filter designation F9/MERV 14-15 filtration may achieve ISO 8/Grade C classification at particle sizes ≥ 0.5 μm (depending on room internal particle generation), making this level of filtration suitable for lower class environments (such as Grade D or CNC) or for pre-filtration of air prior to final HEPA filtration.</p>
                    <p>Regulated companies may employ two or more HEPA filters in series in the most critical environments. This practice may be justified in cases where highly potent products may be present in recirculated air.</p>
                    <p>Exhaust and return grilles are generally not fitted with filters, but these may be added to protect ductwork and the outside environment where an aerosol of a highly potent or sensitizing product is present or for biosafety level (BSL) above BSL-2.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.3 HVAC</h3>
                    <div class="concept-box">
                        <h4>HEPA Filtration Hierarchy / HEPA</h4>
                        <ul>
                            <li><strong>HEPA 99.97%</strong>（H13）：FDA，ISO 5ISO 8</li>
                            <li><strong>HEPA 99.99%</strong>（H14）：，0.01%</li>
                            <li><strong>ULPA</strong>：</li>
                            <li><strong>F9/MERV 14-15</strong>：ISO 8（≥ 0.5 μm），</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Terminal Filter Placement / </h4>
                        <p>HEPA（），HVAC。，ISO 7/Grade B，ISO 8/Grade C。</p>
                    </div>
                    <div class="highlight-box">
                        <h4>Dual HEPA in Series / HEPA</h4>
                        <p>HEPA，。ISPE HVACMERV 13/14。</p>
                    </div>
                </div>
            </div>

            <!-- Particles in critical area -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Particles in the Critical Area</h3>
                    <p>Particles generated inside the critical area, where sterile product or materials are exposed, may be composed of:</p>
                    <ul>
                        <li>The product itself</li>
                        <li>Particles from the process equipment</li>
                        <li>Particles from containers/closures</li>
                        <li>Particles from operators</li>
                    </ul>
                    <p>The difference between particles from these different sources should be understood. Particles of product are not a contaminant and steps should be taken to exclude these during space qualification or environmental monitoring. Particles generated by equipment, materials, or personnel are of concern.</p>
                    <p>The HVAC system can control particulates within the critical area by providing a flow of clean, nearly particle free air to displace these potential contaminants and sweep them out of the critical area. This unidirectional flow of air from the source, through the critical zone, to a less clean area, and without recirculation back into the critical zone should maintain ISO 5/Grade A conditions and establish LP/GAAS zones.</p>
                    <p>Particles generated outside the critical zone (i.e., in the room) should be kept out of the critical zone, especially viable particles from operators. This is generally accomplished by use of displacing unidirectional flow and physical barriers. The concentration of particulate within areas outside the critical zone is typically controlled by dilution of airborne particulate with a flow of clean, nearly particle free air.</p>
                </div>
                <div class="right-column">
                    <h3></h3>
                    <div class="concept-box">
                        <h4>Four Particle Sources / </h4>
                        <ul>
                            <li><strong></strong>：，</li>
                            <li><strong></strong>：</li>
                            <li><strong>/</strong>：</li>
                            <li><strong></strong>：</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Two Control Strategies / </h4>
                        <p><strong>：</strong>——（ISO 5/Grade A），（UAF）HEPA，。</p>
                        <p><strong>：</strong>——（ISO 7/Grade B、ISO 8/Grade C），。（「」）。</p>
                    </div>
                </div>
            </div>

            <!-- Air Change Rate discussion -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Air Change Rate (ACR)</h3>
                    <p>Traditionally, the industry has used the Air Change Rate (ACR), expressed in Air Changes per Hour (ACH) to specify the desired diluting airflow. The target ACR has historically been correlated to a specific cleanliness level; however, industry standards such as ISO 14664-4 and IEST-RP-CC012 no longer provide minimum ACH tables and are shifting towards a scientific evaluation utilizing dilution calculations and computer modeling.</p>
                    <p>While FDA guidance states that a value of 20 ACH is typically acceptable for ISO 8 (0.5 μm, "in operation"), this Guide recommends using ACH as a planning tool and suggests using the following parameters as acceptance criteria for cleanrooms: room particulate, viable concentration, or other empirical measures of room performance (such as recovery, as outlined in ISO 14644-3).</p>
                </div>
                <div class="right-column">
                    <h3>（ACR / ACH）</h3>
                    <div class="note-box">
                        <h4>Industry Shift / </h4>
                        <p>（ACH），。ISO 14644-4IEST-RP-CC012ACH，。</p>
                    </div>
                    <div class="concept-box">
                        <h4>Recommended Approach / </h4>
                        <p>FDAISO 820 ACH，ACH，：</p>
                        <ul>
                            <li></li>
                            <li></li>
                            <li>（）</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.4 MAINTAINING CLASSIFICATION ==================== -->
    <div class="chapter-section" id="sec5-1-4">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.4</div>
            <div class="chapter-info">
                <h2>Maintaining Environmental Classification</h2>
                <p>Pages 110–111</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.4 Maintaining Environmental Classification</h3>
                    <p>The airborne particulate concentration in a room is the result of a balance of competing factors:</p>
                    <p><strong>Particles entering the room:</strong></p>
                    <ul>
                        <li>Internal activities (particle generation into the space from personnel and processes)</li>
                        <li>Particles entering at the interfaces to outside spaces</li>
                        <li>Particles entering through the HVAC system</li>
                    </ul>
                    <p><strong>Particles retained within the room:</strong></p>
                    <ul>
                        <li>Containment devices</li>
                        <li>Adhesion or deposition of airborne particles on surfaces</li>
                    </ul>
                    <p><strong>Particles leaving the room:</strong></p>
                    <ul>
                        <li>Returns</li>
                        <li>Effectiveness of airflow patterns in the room and/or unidirectional flow</li>
                        <li>Exhaust of particles from their source</li>
                    </ul>
                    <p><strong>Quantity of air diluting the particles</strong></p>

                    <p>A good design should include specific controls to address all of these factors:</p>
                    <ul>
                        <li>Equipment should be designed for minimal particulate release into the cleanroom. Particle generating components should be fully enclosed and provided with filtered ventilation or remotely mounted outside the clean space.</li>
                        <li>Personnel should be properly gowned in a properly ventilated gowning room.</li>
                        <li>Particles entering at the interfaces should be controlled by air pressure differences, mass flow across openings, or airlocks and pass-through boxes.</li>
                        <li>Particles entering through HVAC should be appropriately filtered.</li>
                        <li>Wherever possible, ensure that generated particles cannot be disseminated through the room by use of containment barriers and exhaust.</li>
                        <li>Ensure rapid removal of particles from the room via evenly distributed low returns, effective airflow patterns, exhaust at source, and adequate dilution air quantity.</li>
                    </ul>
                    <p>In ISO 7/Grade B and ISO 8/Grade C rooms, dilution of airborne particles using high airflow rates of clean supply air is common. Within these rooms, areas of unidirectional flow (e.g., UFH) can be used to create conventional ISO 5/Grade A areas or areas of LP/GAAS.</p>
                    <p>Historically, unidirectional air has been introduced at nominally 0.45 m/s (90 ft/min) ± 20%, although other velocities (as low as 0.20 m/s / 40 ft/min) may create more favorable airflow patterns. The velocity employed should be periodically verified as consistent with velocities found at the time of airflow visualization.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.4 </h3>
                    <div class="concept-box">
                        <h4>Particle Balance Model / </h4>
                        <p>：</p>
                        <ul>
                            <li><strong>：</strong>、、HVAC</li>
                            <li><strong>：</strong>、</li>
                            <li><strong>：</strong>、、</li>
                            <li><strong>：</strong></li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Design Control Principles / </h4>
                        <ul>
                            <li></li>
                            <li></li>
                            <li>、/</li>
                            <li>HVAC</li>
                            <li></li>
                            <li>、、</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>UAF Velocity / </h4>
                        <p> 0.45 m/s（90 ft/min）± 20%，（0.20 m/s / 40 ft/min）。，（FIT）。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.5 OCCUPANCY STATES ==================== -->
    <div class="chapter-section" id="sec5-1-5">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.5</div>
            <div class="chapter-info">
                <h2>Environmental Classification and Monitoring: Occupancy States</h2>
                <p>Pages 111–113</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>"In Operation" State</h3>
                    <p>Both the US FDA and EU require that sterile manufacturing cleanrooms should be designed and tested to ensure proper cleanliness while "in operation". Operational, or "in operation", is defined in ISO 14644-1, Section 3.3 as "agreed condition where the cleanroom or clean zone is functioning in the specified manner, with equipment operating and with the specified number of personnel present".</p>
                    <p>It is recommended that pharmaceutical "in operation" (also referred to as "dynamic") complies with this ISO definition, with HVAC in operation, including local protection devices, with product or simulated product present, with process equipment running, and the specified number of operating and support personnel performing appropriate tasks.</p>
                    <p>Regulations require that monitoring of the "in operation" particle counts be continuous during aseptic operations. EU regulations require that this be undertaken with a fixed system within Grade A space. The FDA prefers this approach for ISO 5, but allows for portable equipment. The ISO 7/Grade B space surrounding ISO 5/Grade A space should also be monitored "in operation".</p>
                </div>
                <div class="right-column">
                    <h3>「」</h3>
                    <div class="concept-box">
                        <h4>"In Operation" Definition / 「」</h4>
                        <p>ISO 14644-13.3，「」，，。</p>
                        <p>「」：HVAC、、、、。</p>
                    </div>
                    <div class="note-box">
                        <h4>Monitoring Requirements / </h4>
                        <ul>
                            <li><strong>EU：</strong>Grade A「」</li>
                            <li><strong>FDA：</strong>ISO 5，</li>
                            <li>ISO 7/Grade B「」</li>
                        </ul>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>"At Rest" State</h3>
                    <p>In addition to designing for "in operation" conditions, design should account for an "at rest" datum condition to meet EU requirements. "At rest" is defined in ISO 14644-1, Section 3.3 as "condition where the cleanroom or clean zone is complete with equipment installed and operating in a manner agreed upon, but with no personnel present".</p>
                    <p>Pharmaceutical "at rest" (also referred to as "static") is monitored with HVAC in operation, including local protection devices where these impact room cleanliness, with no product or personnel present, and with process equipment not running.</p>
                    <p>The FDA 2004 guidance suggests that "as-built" conditions be measured initially as reference data, and it is considered good practice to periodically verify these conditions (e.g., at any major change to HVAC or room configuration, or annually to biennially).</p>
                    <p>Where "at rest" testing is undertaken, it is important that a "clean up" (also called a "purge") be allowed after the sampling personnel leave the space, before samples are collected. A period of at least 5 minutes should be allowed, with a delay of up to 15–20 minutes being fully appropriate.</p>
                </div>
                <div class="right-column">
                    <h3>「」</h3>
                    <div class="highlight-box">
                        <h4>Purge Time / </h4>
                        <p>「」，「」：5，15-20。HVAC。</p>
                    </div>
                </div>
            </div>

            <!-- 5.1.5.1 Recovery -->
            <div id="sec5-1-5-1"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.5.1 Recovery</h3>
                    <p>EU Annex 1 specifies airborne particulate limits for rooms in both the "in operation" and "at rest" states. Recovery testing for classified spaces is needed to prove that this requirement has been satisfied. The speed with which the airborne particle concentration of a classified space (ISO 7/Grade B or ISO 8/Grade C) recovers from "in use" concentration to "at rest" concentration depends on the effectiveness of ventilation (dilution efficiency) and on the air changes.</p>
                    <p>There are two approaches to the measurement of recovery:</p>
                    <p><strong>Method 1 — In-operation monitoring transition:</strong></p>
                    <ul>
                        <li>Once equilibrium is achieved, operations are ceased and the room is vacated while counting remains ongoing.</li>
                        <li>The recovery time is recorded as the time required to get from "in operation" particulate concentration to the appropriate "at rest" limit.</li>
                        <li>This method does not ensure the facility can recover from elevated particulate concentrations and does not test HVAC performance alone.</li>
                    </ul>
                    <p><strong>Method 2 — ISO 14644-3 recovery test:</strong></p>
                    <ul>
                        <li>The particulate concentration is raised to, or above, the "in operation" limit, often using a challenge agent.</li>
                        <li>The injection is ceased and the room is allowed to recover as much as 3-log.</li>
                        <li>Target recovery: 1-log for Grade C, 2-log for Grade B.</li>
                        <li>This method provides more data, covers a broader range of concentrations, and challenges HVAC at upset levels.</li>
                    </ul>
                    <p>The term "recovery" and "air change" do not apply to UAF spaces (usually ISO 5/Grade A) where unidirectional airflow naturally creates extremely large air change rates and very rapid removal of particles.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.5.1 </h3>
                    <div class="highlight-box">
                        <h4>UAF Exception / UAF</h4>
                        <p>「」「」（UAF）（ISO 5/Grade A）。UAF，。</p>
                    </div>
                </div>
            </div>

            <!-- 5.1.5.2 HVAC Risk Assessment -->
            <div id="sec5-1-5-2"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.5.2 HVAC Risk Assessment</h3>
                    <p>Before an HVAC risk assessment can be performed, process and product parameters should be defined. A successful risk assessment exercise should reduce high risks to an acceptable level through redesign or, if necessary, through procedures.</p>
                    <p>Generally, the risks to be considered when specifying area classifications include: the risk inherent in the product being produced (sterile products are high risk) and the risk that the background environment can impact the product quality or patient health.</p>
                    <p>Two approaches to risk assessment are very well suited to HVAC and environmental control:</p>
                    <ul>
                        <li><strong>Hazard Analysis and Critical Control Points (HACCP):</strong> This seven-step process focuses on the critical parameters and the monitoring of control points. In the case of HVAC, these control points are typically room temperature, room humidity, room DP, room filter integrity, room airflow, and room airborne contamination (viable and non-viable).</li>
                        <li><strong>Failure Modes and Effects Analysis (FMEA):</strong> This approach provides a score for risks and allows easy assessment of the impact of failures. A fixed taxonomy (HAZOP) can easily be used as HVAC can only impact temperature, humidity, pressure and airborne particulate.</li>
                    </ul>
                    <p>Risk assessment should address expected failure and transitional states (e.g., loss of power, loss of controls, shut down, restart, etc.). The expected conditions for pressurization, cleanliness and other critical parameters should be planned and tested.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.5.2 HVAC</h3>
                    <div class="concept-box">
                        <h4>Two Risk Assessment Methods / </h4>
                        <ul>
                            <li><strong>HACCP（）：</strong>，。HVAC、、、、。</li>
                            <li><strong>FMEA（）：</strong>，。HAZOP，HVAC、、。</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Failure &amp; Transitional States / </h4>
                        <p>，、、、。、。</p>
                    </div>
                </div>
            </div>

            <!-- Critical Control Points -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Critical Control Points in HVAC Risk Assessment</h3>
                    <p>Typical critical parameter/control points where a risk assessment might indicate that drug product quality could be affected include:</p>
                    <ul>
                        <li>Room temperature monitoring system</li>
                        <li>Room humidity monitoring system</li>
                        <li>Room DP monitoring system</li>
                        <li>Environmental monitoring for total and viable airborne particulate</li>
                        <li>Continuous airborne particulate monitoring system (expected for ISO 5/Grade A, optional for lower grades). Note: Automated continuous particle monitoring systems provide extensive relevant data and are generally more reliable than manual monitoring.</li>
                        <li>Periodic final HEPA filter integrity (as proven by regular scheduled filter integrity testing)</li>
                        <li>Periodic verification of airflow and/or the airflow monitoring system</li>
                        <li>Periodic verification of ISO 5/Grade A filter face velocity and air velocity proximate to work height. Note: velocity near work height will not be the same as velocity near the filter face.</li>
                        <li>Periodic verification of airflow patterns in ISO 5/Grade A (unidirectional) and general room airflow patterns in ISO 7/Grade B or at interfaces, airlocks, pass-throughs, etc.</li>
                    </ul>
                    <p>Items which only indirectly affect the process environment — and therefore have no direct patient safety and product quality impact — usually include AHU pre-filters, fans, coils, humidifiers, dehumidifiers, ductwork, chilled water, and steam.</p>
                </div>
                <div class="right-column">
                    <h3>HVAC</h3>
                    <div class="concept-box">
                        <h4>Nine Critical Control Points / </h4>
                        <ol>
                            <li></li>
                            <li></li>
                            <li>（DP）</li>
                            <li></li>
                            <li>（ISO 5/Grade A）</li>
                            <li>HEPA</li>
                            <li></li>
                            <li></li>
                            <li>（ISO 5）</li>
                        </ol>
                    </div>
                    <div class="analogy-box">
                        <h4>Direct vs. Indirect Impact / </h4>
                        <p>（/）：AHU、、、、、、。GEP。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.6 LP/GAAS ==================== -->
    <div class="chapter-section" id="sec5-1-6">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.6</div>
            <div class="chapter-info">
                <h2>Local Protection and Grade A Air Supply (LP/GAAS)</h2>
                <p>Pages 114–118</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Background and Definition</h3>
                    <p>The terms "Local Protection" and "Grade A Air Supply" have appeared in several regulatory documents. In 2004, the FDA guidance introduced the terms "Local Class 100 (ISO 5) protection" and "local protection". In 2008, the EU GMP Annex 1 introduced "Grade A air supply". In 2010, PIC/S provided a definition and noted that Grade A air supply is one of the most significant changes in Annex 1.</p>
                    <p>The terms Local Protection (LP) and Grade A Air Supply (GAAS) should be considered as equivalent, and are used to indicate any instance where a localized HEPA filtered air supply is used to reduce the risk of total or viable particulate contamination of critical surfaces within a specified working zone.</p>
                    <p>LP/GAAS is generally configured with terminal HEPA filtration proximate to the work zone (above or to one side, as appropriate to the risks) in order to ensure ISO 5 particulate levels. This engineering control can be applied to reduce risk in any background classification (including Grade D, ISO 8/Grade C, and ISO 7/Grade B cleanroom areas).</p>
                    <p>A well-designed LP/GAAS involves proper configuration of the extract to ensure a flushing flow of clean air through the area of concern. In certain cases, additional engineering controls (such as enclosures or RABS with glove ports) can be reasonably employed to enhance the air quality within the work zone.</p>
                </div>
                <div class="right-column">
                    <h3></h3>
                    <div class="concept-box">
                        <h4>LP/GAAS Definition / LP/GAAS</h4>
                        <p><strong>（LP）</strong><strong>A（GAAS）</strong>，HEPA。</p>
                        <p>：</p>
                        <ul>
                            <li>HEPA（）</li>
                            <li>ISO 5</li>
                            <li>（Grade DISO 7/Grade B）</li>
                            <li></li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Analogy / </h4>
                        <p>LP/GAAS——，。</p>
                    </div>
                </div>
            </div>

            <!-- Table 5.1: LP/GAAS Application Examples -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Table 5.1: Examples of LP/GAAS Applications</h3>
                    </div>
                <div class="right-column">
                    <h3>5.1：LP/GAAS</h3>
                    <div class="concept-box">
                        <h4>Application Summary / </h4>
                        <p>LP/GAAS，Grade DISO 7/Grade B：</p>
                        <ul>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong>EU Annex 1FDA</li>
                            <li><strong>：</strong></li>
                            <li><strong>RABS：</strong></li>
                            <li><strong>/：</strong></li>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong></li>
                        </ul>
                    </div>
                </div>
            </div>

            <!-- LP/GAAS Environmental Monitoring -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Environmental Monitoring for LP/GAAS</h3>
                    <p>Application of LP/GAAS is straightforward from an HVAC design perspective. However, establishing target "at rest" or "in operation" limits for these areas is often overlooked during facility design, which can cause considerable difficulty and delays during qualification.</p>
                    <p>LP/GAAS zones should be differentiated from ISO 5/Grade A zones or conditions, as these limits may not be applicable.</p>
                    <p>Principles for establishing LP/GAAS EM limits:</p>
                    <ul>
                        <li>Monitoring/testing should include measurement of total and viable particulates proximate to the work zone.</li>
                        <li>"At rest" monitoring/testing is primarily useful as a pre-check of overall system performance.</li>
                        <li>LP/GAAS air supply should generally meet ISO 5 requirements for 0.5 μm and 5.0 μm particles, when measured 100–150 mm below the filter face, under all conditions.</li>
                        <li>A well-designed LP/GAAS should achieve a 1-log reduction in total particulates below the "in operation" background limit.</li>
                        <li>Care should be taken for viable limits where LP/GAAS is used in classified areas below ISO 7/Grade B.</li>
                        <li>For initial qualification, viable particulate limits 1/2 to 1/3 of background environment limits are recommended.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>LP/GAAS</h3>
                    <div class="note-box">
                        <h4>Common Pitfall / </h4>
                        <p>LP/GAAS「」「」，。LP/GAASEM。</p>
                    </div>
                    <div class="concept-box">
                        <h4>EM Limit Principles / EM</h4>
                        <ul>
                            <li>LP/GAASISO 5/Grade A，</li>
                            <li>100-150 mmISO 5</li>
                            <li>「」1-log</li>
                            <li>1/21/3</li>
                        </ul>
                    </div>
                </div>
            </div>

            <!-- Table 5.2: LP/GAAS EM Limits -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Table 5.2: Recommended Initial Qualification Limits for LP/GAAS</h3>
                    </div>
                <div class="right-column">
                    <h3>5.2：LP/GAAS</h3>
                    <div class="concept-box">
                        <h4>Key Observations / </h4>
                        <ul>
                            <li><strong>，：</strong>ISO 7/Grade B5 CFU/m³，Grade D100 CFU/m³</li>
                            <li><strong>RABS：</strong>ISO 8/Grade C，RABS33，RABS50 CFU/m³</li>
                            <li><strong>：</strong>「」，1-log</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Practical Tip / </h4>
                        <p>，EM。，。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.2 COST CONSIDERATIONS ==================== -->
    <div class="chapter-section" id="sec5-2">
        <div class="chapter-divider">
            <div class="chapter-badge">5.2</div>
            <div class="chapter-info">
                <h2>Cost Considerations</h2>
                <p>Pages 118–120</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.2.1 Capital Costs</h3>
                    <p>HVAC systems for sterile manufacturing are expensive and can represent a significant proportion of the total facility cost. The capital cost of a system can vary greatly and is dependent upon the decisions made throughout the design stages. The main factors that influence HVAC cost include:</p>
                    <ul>
                        <li><strong>Use of isolators and other microenvironments:</strong> The use of isolators may reduce room classification requirements, leading to smaller and lower cost HVAC systems. Other microenvironments (such as RABS and LP/GAAS) can reduce the particulate challenge to critical zones, also reducing HVAC system sizing. Process closure and closed filling have a similar impact.</li>
                        <li><strong>Size of aseptic processing area:</strong> This should be optimized, without compromising material flow and product quality. HVAC size may be optimized correspondingly.</li>
                        <li><strong>Redundancy:</strong> The need for redundant HVAC equipment is best addressed via a failure mode risk analysis. It is often unnecessary to duplicate all HVAC plant items.</li>
                        <li><strong>Simplicity:</strong> Overly elaborate design solutions are more expensive and may have a greater risk of failure.</li>
                        <li><strong>Integration:</strong> Process room layouts, gowning room design, material transfers and process equipment design can all impact HVAC design.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>5.2.1 </h3>
                    <div class="concept-box">
                        <h4>Five Capital Cost Drivers / </h4>
                        <ul>
                            <li><strong>：</strong>，HVAC。RABS、LP/GAAS、</li>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong>，</li>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong>、、HVAC</li>
                        </ul>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>5.2.2 Operating Costs</h3>
                    <p>The HVAC system design affects the operating costs of the manufacturing facility, particularly as continuous operation of HVAC is normally required. The preceding capital cost considerations may be outweighed by operating costs if a lifecycle approach to costing is undertaken.</p>
                    <p>Important energy considerations/approaches in the design process include:</p>
                    <ul>
                        <li>Optimizing the size and occupancy of classified space to minimize airflow needed</li>
                        <li>Optimizing airflow through modeling and/or dilution calculations</li>
                        <li>Designing room air distribution for the most effective ventilation practical</li>
                        <li>Designing rooms to minimize excess leakage</li>
                        <li>Optimizing temperature and humidity requirements (widest acceptable ranges)</li>
                        <li>Treating outside air separately from recirculated air, especially for humidity control</li>
                        <li>Providing energy recovery on exhaust streams:
                            <ul>
                                <li>Enthalpy or heat wheel (low cross-contamination concern)</li>
                                <li>Air to air energy recovery (greater concern)</li>
                                <li>Heat pipes and runaround (serious concern)</li>
                            </ul>
                        </li>
                        <li>Optimizing differential pressures</li>
                        <li>Optimizing filtration to minimize total pressure drop and maximize HEPA filter life</li>
                        <li>Recirculation of air (global or primary/secondary systems)</li>
                        <li>Advanced airside control strategies:
                            <ul>
                                <li>Airflow setback during idle periods</li>
                                <li>Occupancy sensing airflow setback</li>
                                <li>AHU supply static pressure setback</li>
                                <li>Discharge air temperature setback</li>
                                <li>Tracking VAV control of primary airflow</li>
                                <li>Adaptive airflow control (monitoring particulate and adjusting airflow)</li>
                            </ul>
                        </li>
                        <li>Commissioning according to GEP</li>
                        <li>Utilizing common sized HEPA filters to reduce spares inventory</li>
                        <li>Design for ease of maintenance and testing</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>5.2.2 </h3>
                    <div class="note-box">
                        <h4>Lifecycle Cost Perspective / </h4>
                        <p>HVAC。，。</p>
                    </div>
                    <div class="concept-box">
                        <h4>Energy Optimization Strategies / </h4>
                        <ul>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong>ACH</li>
                            <li><strong>：</strong>、</li>
                            <li><strong>：</strong></li>
                            <li><strong>：</strong>，HEPA</li>
                            <li><strong>：</strong>、、VAV、</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Warning: HVAC Shutdown / ：HVAC</h4>
                        <p>HVAC，。、。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.3 SOURCES OF PARTICULATE CONTAMINATION ==================== -->
    <div class="chapter-section" id="sec5-3">
        <div class="chapter-divider">
            <div class="chapter-badge">5.3</div>
            <div class="chapter-info">
                <h2>Sources of Particulate Contamination</h2>
                <p>Pages 120–122</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.3.1 Internal Sources</h3>
                    <p>Non-viable (microbiologically inert) particles may be dust, smoke, plastic, and metal debris from process or HVAC equipment, synthetic clothing fibers, makeup, hair, skin flakes, etc. Non-viable particles may also be active product from another area within a multi-product facility, which is a cross-contamination concern. Among and upon non-viable particles, there can be viable (living) organisms, such as spores, bacteria, and viruses. HEPA (and optional higher quality ULPA) filters can effectively remove more than 99.97% of these particles from the HVAC air supply.</p>
                    <p>Typical sources from inside the classified space include:</p>
                    <ul>
                        <li>Personnel</li>
                        <li>Process equipment</li>
                        <li>Contamination entering through gaps in construction and cycling of doors</li>
                        <li>Contamination on items entering the space</li>
                        <li>Shedding from surfaces and cleaning materials or agent residue</li>
                        <li>Contamination from facility systems and HVAC ductwork downstream of final HEPA filters</li>
                        <li>Product particulate contamination from air returning from other product processing areas</li>
                    </ul>
                    <p><strong>Personnel:</strong> People are the greatest source of particle contamination, and the level of contamination they add depends on gowning and how they perform their tasks. Interventions (people inserting themselves into the aseptic process) are a common source of risk. The number and activity level of personnel, coupled with their gowning, is one of the most significant factors challenging the cleanroom environment.</p>
                    <p>The impact of gowning is often much greater than the impact of increasing dilution airflow (air change rate). The use of barrier technology (RABS or isolators) minimizes or eliminates interventions into the ISO 5/Grade A environment.</p>
                    <p><strong>Process and Equipment:</strong> Contaminants released from equipment are mostly non-viable if equipment was properly cleaned and stored. Cleaning activities may release large quantities of particles. Single-use equipment can reduce the particulate associated with cleaning. Airborne product itself may become a cross-contaminant of another product.</p>
                    <p>Particles generated within the HVAC system should be virtually eliminated by HEPA filters. Terminal filters (located at the point where air enters the room) are preferable, and are strongly recommended for rooms classified ISO 7/Grade B or higher and commonly applied in ISO 8/Grade C.</p>
                </div>
                <div class="right-column">
                    <h3>5.3.1 </h3>
                    <div class="concept-box">
                        <h4>Internal Contamination Sources / </h4>
                        <ul>
                            <li><strong></strong>：。（、）（、）</li>
                            <li><strong></strong>：，</li>
                            <li><strong></strong>：</li>
                            <li><strong></strong>：</li>
                            <li><strong></strong>：</li>
                            <li><strong>HEPA</strong>：</li>
                            <li><strong></strong>：</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Personnel = #1 Risk / ＝</h4>
                        <p>。（）。（RABS）ISO 5/Grade A。</p>
                    </div>
                    <div class="analogy-box">
                        <h4>Single-Use Advantage / </h4>
                        <p>，。。</p>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>5.3.2 External Sources</h3>
                    <p>A positive room differential pressure relative to surrounding areas helps to exclude external contaminants, reducing infiltration from more contaminated spaces through cracks in the room fabric and doors. Where rooms of different air quality classifications are joined by a doorway, an airlock should be used to ensure that at least one door in the potential contamination path is closed, thus maintaining DP between the spaces.</p>
                    <p>In tightly constructed envelopes (e.g., panelized or modular wall systems), the airflow necessary to generate differential pressure across the envelope may be very small. By contrast, some stick-built walls and suspended ceiling systems may consume significant airflow to maintain pressurization.</p>
                    <p>A negative room differential pressure may be required to help contain highly potent or sensitizing compounds, live pathogen, or other high-risk materials. In these cases, surrounding positive pressurized clean spaces are most preferable, commonly achieved using airlocks and clean corridors.</p>
                    <p>Where isolators are employed to provide both a barrier and containment of potent/pathogenic compounds, "bubble" or "sink" airlock zones may be employed as part of the isolator design.</p>
                    <p>Particles entering the HVAC system, such as from outdoor (fresh) air used for room pressurization and operator health, are usually removed in the HVAC air filtration system, with the location and performance of the final HEPA filter being important to assuring removal.</p>
                </div>
                <div class="right-column">
                    <h3>5.3.2 </h3>
                    <div class="concept-box">
                        <h4>Pressure Cascade / </h4>
                        <p>。，。</p>
                    </div>
                    <div class="note-box">
                        <h4>Construction Type Matters / </h4>
                        <ul>
                            <li><strong>：</strong>，</li>
                            <li><strong>：</strong>，</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Negative Pressure Cases / </h4>
                        <p>、，。，。「」「」。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.4 ENVIRONMENTAL REQUIREMENTS ==================== -->
    <div class="chapter-section" id="sec5-4">
        <div class="chapter-divider">
            <div class="chapter-badge">5.4</div>
            <div class="chapter-info">
                <h2>Environmental Requirements — Pharmaceutical Cleanroom Standards</h2>
                <p>Pages 122–123</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.4.1 Table 5.3: Harmonized Airborne Environmental Requirements</h3>
                    <p>This table bridges the differing cleanliness classifications used by major regulators (US FDA, EU/PIC/S) and international standards (ISO 14644-1) under the ISPE harmonized nomenclature.</p>

                    <h4>US FDA Classification (In Operation)</h4>
                    <h4>EU/PIC/S Classification (In Operation)</h4>
                    <h4>EU/PIC/S Classification (At Rest)</h4>
                    <h4>Microbiological Action Limits (In Operation)</h4>
                    </div>
                <div class="right-column">
                    <h3>5.4.1 5.3：</h3>
                    <div class="note-box">
                        <h4>Key Regulatory Differences / </h4>
                        <ul>
                            <li><strong>FDA：</strong>「」，「」；Grade D</li>
                            <li><strong>EU/PIC/S：</strong>「」「」；Grade B「」ISO 5</li>
                            <li><strong>ISO 6：</strong>FDA，EU（EU）</li>
                            <li><strong>CNC：</strong>，，</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Important Notes / </h4>
                        <ul>
                            <li>ISO 5/Grade A、1</li>
                            <li>ISO 5/Grade A（UAF），</li>
                            <li>，Grade A&lt; 1 CFU/m³</li>
                            <li></li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== SECTION SUMMARY ==================== -->
    <div class="chapter-section" id="summary">
        <div class="chapter-divider">
            <div class="chapter-badge">S</div>
            <div class="chapter-info">
                <h2>Section Summary / </h2>
                <p>Key Takeaways from Sections 5.1–5.4</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Summary of Key Concepts</h3>
                    <div class="concept-box">
                        <h4>5.1 Introduction</h4>
                        <ul>
                            <li>HVAC is the backbone of environmental control in sterile manufacturing facilities, primarily controlling airborne particulates, temperature, humidity, and pressure differentials.</li>
                            <li>Advanced aseptic technologies (isolators, BFS, single-use) can reduce room classification requirements by providing enhanced separation.</li>
                            <li>HEPA filtration (99.97% at 0.3 μm minimum) is the primary tool for airborne particulate control; ULPA filters may be used for enhanced performance.</li>
                            <li>Air Change Rate (ACH) should be used as a planning tool, not an acceptance criterion; empirical measures (particle counts, recovery tests) are preferred.</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.1.4–5.1.6 Classification, Risk, and LP/GAAS</h4>
                        <ul>
                            <li>Room particulate concentration is a balance of particles entering, retained within, and leaving the room, diluted by clean air supply.</li>
                            <li>Three occupancy states: "In Operation" (dynamic), "At Rest" (static), and "As-Built".</li>
                            <li>Recovery testing proves the transition from "in operation" to "at rest" conditions; two methods available (operational transition vs. ISO 14644-3 challenge).</li>
                            <li>HACCP and FMEA are the recommended risk assessment approaches for HVAC systems.</li>
                            <li>LP/GAAS provides localized HEPA-filtered air protection in any background classification, from Grade D to ISO 7/Grade B.</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.2–5.4 Cost, Contamination, and Standards</h4>
                        <ul>
                            <li>HVAC capital costs are driven by isolator use, area sizing, redundancy, simplicity, and integration with other facility systems.</li>
                            <li>Operating costs can be optimized through energy recovery, airflow modeling, pressure optimization, advanced control strategies, and lifecycle costing.</li>
                            <li>Personnel are the greatest internal source of particulate contamination; gowning impact exceeds dilution airflow impact.</li>
                            <li>Positive pressure differentials exclude external contaminants; airlocks preserve classification between differing zones.</li>
                            <li>Table 5.3 provides a globally harmonized classification bridging US FDA, EU/PIC/S, and ISO 14644-1 nomenclatures.</li>
                        </ul>
                    </div>
                </div>
                <div class="right-column">
                    <h3></h3>
                    <div class="concept-box">
                        <h4>5.1 </h4>
                        <ul>
                            <li>HVAC，、、</li>
                            <li></li>
                            <li>HEPA（0.3 μm99.97%）</li>
                            <li>ACH</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.1.4–5.1.6 、LP/GAAS</h4>
                        <ul>
                            <li>、、</li>
                            <li>：、、</li>
                            <li>HACCPFMEAHVAC</li>
                            <li>LP/GAASHEPA</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.2–5.4 、</h4>
                        <ul>
                            <li>、、、</li>
                            <li>、、</li>
                            <li>，</li>
                            <li>，</li>
                            <li>5.3FDA、EU/PIC/SISO</li>
                        </ul>
                    </div>

                    <div class="practice-box">
                        <h4>Reflection Questions / </h4>
                        <ol>
                            <li>，HVAC？</li>
                            <li>ACH？？</li>
                            <li>LP/GAASEM，ISO 5/Grade A？</li>
                            <li>HVACHACCPFMEA？</li>
                        </ol>
                    </div>
                </div>
            </div>
        </div>
    </div>

</div><!-- end main-content -->

<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">⇧</button>

<script>
// Back to top visibility
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 400) {
        btn.classList.add('visible');
    } else {
        btn.classList.remove('visible');
    }
});
</script>

</body>
</html>