<!DOCTYPE html>

<html lang="zh-Hant">
<head>
<meta charset="utf-8">
<meta content="width=device-width, initial-scale=1.0" name="viewport">
<title>ISPE Vol.3 Chapter 5b — HVAC Design &amp; Process Knowledge (5.5–5.7)</title>
<style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES — ISPE Green Override ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER — Green gradient ===== */
.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

/* ===== CHAPTER SECTIONS ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
}
.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

/* ===== TWO COLUMN LAYOUT ===== */
.two-column {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN ===== */
.left-column {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.05rem;
}
.left-column h4 {
    color: #2e7d32;
    margin: 0.8rem 0 0.5rem;
    font-size: 0.95rem;
}
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.left-column li { margin-bottom: 0.5rem; }

/* ===== RIGHT COLUMN ===== */
.right-column {
    background: #f0fff4;
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #c6f6d5;
}
.right-column h2, .right-column h3 {
    color: #276749;
    border-bottom: 2px solid #68d391;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.05rem;
}
.right-column h4 {
    color: #276749;
    margin: 0.8rem 0 0.5rem;
    font-size: 0.95rem;
}
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.right-column ul, .right-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.right-column li { margin-bottom: 0.5rem; }

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}
.right-column .column-header { color: #276749; }

/* ===== KEY TERMS ===== */
.key-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES ===== */
.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p,
.term-box p, .formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol,
.term-box ul, .term-box ol, .formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol, .key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li,
.term-box li, .formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* Analogy (Yellow) */
.analogy-box {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4 { color: #856404 !important; }

/* Term/Concept (Green) */
.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* Note/Highlight (Orange) */
.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* Formula (Purple) */
.formula-box {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }

/* Application (Blue) */
.concept-box.application {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4 { color: #1565c0 !important; }

/* Practice (Blue dashed) */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #27ae60 !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #276749 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

/* ===== TABLES ===== */
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th {
    background: linear-gradient(135deg, #e8f5e9 0%, #c8e6c9 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}
tr:nth-child(even) { background: #f7fafc; }

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

/* ===== SECTION TITLES ===== */
.section-title {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

/* ===== SUMMARY BOX ===== */
.summary-box {
    background: linear-gradient(135deg, #e8f5e9 0%, #c8e6c9 100%);
    border-radius: 12px;
    padding: 1.5rem;
    margin-top: 1rem;
}
.summary-box h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1.05rem; }
.summary-box ul { margin-left: 1.25rem; }
.summary-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }

/* ===== FOOTER ===== */
.main-footer {
    background: #1a3a2a;
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px;
    background: #27ae60; color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden;
    transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column { gap: 1rem; }
    .left-column, .right-column { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column { grid-template-columns: 1fr; }
    .header h1 { font-size: 1.1rem; }
    .main-content { padding: 1rem; }
    .chapter-body { padding: 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
}
@media print {
    .back-to-top, .header { display: none !important; }
    .chapter-section { break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column { grid-template-columns: 1fr 1fr; }
    .main-content { max-width: 100%; padding: 0; }
}
</style>
</head>
<body>
<!-- ===== HEADER ===== -->
<div class="header">
<h1>Chapter 5b: HVAC — Design &amp; Process Knowledge (5.5–5.7) / HVAC — （）</h1>
<div class="subtitle">ISPE Baseline Guide Vol. 3: Sterile Product Manufacturing Facilities (3rd Ed. 2018)</div>
<div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p123 – p136</div>
</div>
<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">
<!-- ===== LEARNING OBJECTIVES ===== -->
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ol>
<li>Understand the environmental <span class="key-term">Critical Parameters</span> (temperature, humidity, particulates) and their acceptable ranges for sterile manufacturing.</li>
<li>Explain how facility layout drives <span class="key-term">Pressure Cascade</span> design and the role of airlocks in maintaining differential pressure.</li>
<li>Describe the principles of cascade, bubble, and sink pressurization arrangements and when each is applied.</li>
<li>Articulate how process knowledge (product form, barrier technology choice, equipment type) shapes HVAC system design.</li>
<li>Identify supply and extract point design considerations that affect room air distribution and particulate control.</li>
<li>Compare UAF approaches (horizontal vs. vertical) and their suitability for different process scenarios.</li>
</ol>
</div>
<!-- ============================================================
     SECTION 5.5 — Environmental Critical Parameters
     ============================================================ -->
<div class="chapter-section" id="sec5-5">
<div class="chapter-divider">
<div class="chapter-badge">5.5</div>
<div class="chapter-info">
<h2>Environmental Critical Parameters</h2>
<p>Temperature, Humidity, Contaminants, and Other HVAC Parameters</p>
</div>
</div>
<div class="chapter-body">
<!-- 5.5.1 Temperature -->
<h3 class="section-title"><strong>5.5.1 Temperature 5.5.1 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Higher room temperature may affect the comfort of operators in the room, causing them to release more viable particles (perspiration and respiration), especially during more strenuous activities. A renovated or new facility should find technical solutions to eliminate the need for strenuous manual activities. Heavier gowning also would require lower room temperatures for comfort.</p>
<p>Generally, a room temperature in the lower end of the typical comfort range, around <strong>18–22°C</strong> (64.4–71.6°F), can be easily maintained at reasonable cost.</p>
<p>Product temperature limits may differ from room temperatures for operator comfort. For prolonged residence of product with no special temperature requirements, USP &lt;659&gt; suggests temperature limits for “controlled room temperature” and other storage conditions. Room temperature limits of <strong>15–25°C</strong> (59–77°F) are common.</p>
</div>
<div class="right-column">
<h4></h4>
<p>：</p>
<ul>
<li><strong></strong>：，。，。</li>
<li><strong></strong>：，。</li>
</ul>
<div class="note-box">
<h4></h4>
<p> <strong>18–22°C</strong>， 15–25°C。CDMO ，HVAC 。</p>
</div>
</div>
</div>
<!-- 5.5.2 Relative Humidity -->
<h3 class="section-title"><strong>5.5.2 Relative Humidity 5.5.2 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Because product may be exposed to the surrounding environment for a relatively short time, usually during formulation and filling, the influence of the room’s humidity is minimal. Hydrophilic liquids and products in powder form, however, may be significantly affected by moisture in the surrounding air, and should be processed in low Relative Humidity (RH) rooms or enclosures.</p>
<p>Low humidity environments may create their own problems, such as <strong>static electricity</strong> and powder flow problems.</p>
<p>Room RH above 70% can, over time, lead to <strong>mold growth</strong> in some areas. It has been good practice to hold the room environment to below 60% RH (as growth of yeast and fungi are not observed below 0.60 A<sub>W</sub> or 60% RH, per USP &lt;1112&gt;). Studies have shown that some mold spores can germinate when exposed to &gt;70% RH and can propagate on common building materials as RH approaches and exceeds 80%.</p>
<p>Unless product requirements dictate otherwise, a comfort humidity of <strong>30–60% RH</strong> is recommended. RH values as low as 20–25% may be used as a lower limit in dry or cold climates, but these values are at the lower end of the range suggested for human health and may result in elevated levels of static electricity. <strong>RH below 25% is not recommended.</strong></p>
</div>
<div class="right-column">
<h4></h4>
<div class="concept-box">
<h4></h4>
<ul>
<li>RH &gt; 70%：</li>
<li>RH &gt; 80%：、、</li>
<li></li>
<li></li>
</ul>
</div>
<div class="concept-box">
<h4></h4>
<ul>
<li>——，</li>
<li>（）</li>
<li></li>
</ul>
</div>
<div class="note-box">
<h4></h4>
<p> <strong>30–60% RH</strong>， 25%。，，。</p>
</div>
</div>
</div>
<!-- 5.5.3 Environmental Contaminants -->
<h3 class="section-title"><strong>5.5.3 Environmental Contaminants 5.5.3 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Airborne particulate contaminant levels depend on:</p>
<ul>
<li><strong>Grade and integrity of final air supply filters</strong> — affecting quality of air delivered to the space</li>
<li><strong>Quantity of airborne contaminants</strong> entering the space from within the room (from personnel, equipment, and materials) and from sources external to it (particle generation rate). Note: Leakage of unfiltered air from HVAC equipment can also be a source of particles.</li>
<li><strong>Airflow introduced to the space:</strong>
<ul>
<li>Cleanliness and flow rate sufficient to dilute airborne particles to acceptable levels</li>
<li>Air change rate may be used as an indirect measure of dilution airflow, which affects the time for the room to <span class="key-term">recover</span> from “in use” to “at rest” conditions</li>
</ul>
</li>
<li><strong>Differential pressure regime</strong> (including cascade, bubble, and sink arrangements)</li>
<li><strong>Airlocks and anterooms</strong> (providing transition zones for cleaning of incoming materials and personnel as well as a buffer to intercept airborne particulate)</li>
<li><strong>Airflow patterns within the cleanroom:</strong>
<ul>
<li>Particulate removal efficiency (ventilation efficiency) for non-unidirectional cleanrooms</li>
<li>Airflow visualization to demonstrate satisfactory patterns, per ISO 14644-3</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h4></h4>
<p>，：</p>
<div class="analogy-box">
<h4>：</h4>
<p>：</p>
<ul>
<li><strong></strong>：（）</li>
<li><strong></strong>：（）+ （）</li>
<li><strong></strong>：、、</li>
</ul>
</div>
<div class="key-point-box">
<h4> (Room Recovery)</h4>
<p>，「」「」。 HVAC 。</p>
</div>
</div>
</div>
<!-- 5.5.4 Other Potential HVAC Critical Parameters -->
<h3 class="section-title"><strong>5.5.4 Other Potential HVAC Critical Parameters 5.5.4 </strong></h3>
<div class="two-column">
<div class="left-column">
<ul>
<li><strong>Airflow patterns within the room</strong> to ensure sufficient mixing in turbulent cleanroom design, especially if air change rates are below 20 ACH in an ISO 8/Grade C space, or if local sites of high airborne particles are observed.</li>
<li><strong>Recovery period</strong> from “in use” to “at rest” (common in EU facilities), which is a good indicator of the air system’s overall effectiveness (“robustness”):
                        <ul>
<li>The recovery time is measured from the time when room activity ceases</li>
<li>The EU GMPs suggest <strong>15 to 20 minutes</strong> as an acceptable recovery time</li>
</ul>
</li>
<li><strong>Noise and vibration levels</strong> (rarely product requirements, but may be driven by operator health requirements)</li>
<li><strong>Occupational (operator) product exposure levels</strong></li>
</ul>
</div>
<div class="right-column">
<h4></h4>
<div class="concept-box">
<h4></h4>
<p>EU GMP  <strong>15–20 </strong>。 HVAC 「」——。</p>
<p> CDMO，，。</p>
</div>
<div class="note-box">
<h4></h4>
<p>，，。</p>
</div>
</div>
</div>
</div>
</div>
<!-- ============================================================
     SECTION 5.6 — Facility Layout and HVAC Design
     ============================================================ -->
<div class="chapter-section" id="sec5-6">
<div class="chapter-divider">
<div class="chapter-badge">5.6</div>
<div class="chapter-info">
<h2>Facility Layout and HVAC Design</h2>
<p>Pressure Cascades, Airlocks, Containment, and Hazardous Products</p>
</div>
</div>
<div class="chapter-body">
<!-- 5.6.1 Manufacturing Environment and Cleanliness Cascades -->
<h3 class="section-title"><strong>5.6.1 Manufacturing Environment and Cleanliness Cascades 5.6.1 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Critical areas are locations where sterile product, container/closures, product contact surfaces, or filled (partially stoppered) containers are exposed or unprotected. Examples include:</p>
<ul>
<li>Point of fill</li>
<li>Sterilized vials/caps entering the sterile processing area</li>
<li>Product containers opened in the aseptic processing area</li>
<li>Connections made to product containers</li>
<li>Holding of sterilized container/closures and machine contact surfaces</li>
<li>Transfer of partially stoppered containers for lyophilization</li>
<li>Cooling of sterilized container/closures following heat sterilization</li>
<li>Connecting, opening, or assembling of process sterilizing filters</li>
<li>Storage and assembly of sterilized equipment</li>
<li>Transfer or holding of stoppered, uncapped vials</li>
<li>Capping of filled vials</li>
</ul>
<p>Once critical areas are identified, appropriate environmental standards can be assigned.</p>
<p>The guide defines three pressurization principles:</p>
<ul>
<li><strong>Cascade Principle (Figure 5.1A):</strong> Air flows from highest pressure to lowest pressure area.</li>
<li><strong>Sink Principle (Figure 5.1B):</strong> Commonly applied to high containment products. The transition zone is at lowest pressure; air flows from the cleanroom and corridor.</li>
<li><strong>Bubble Principle (Figure 5.1C):</strong> Commonly applied to high aerosol producing products. The transition zone is at highest pressure; air flows to the cleanroom and corridor.</li>
</ul>
</div>
<div class="right-column">
<h4></h4>
<p>「」（），。HVAC 。</p>
<div class="analogy-box">
<h4>：</h4>
<p>——。Cascade （→），Sink 「」，Bubble 「」。</p>
</div>
</div>
</div>
<!-- 5.6.2 Differential Pressures -->
<h3 class="section-title"><strong>5.6.2 Differential Pressures 5.6.2 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>An airflow cascade should be set up using a differential pressure (DP) cascade. Key considerations:</p>
<ul>
<li>Minimum suggested DP is <strong>10–15 Pa</strong> (0.04–0.06" wg) between air classes with doors closed. Typical design pressure: <strong>12.5 ± 2.5 Pa</strong> per step.</li>
<li>Rooms of differing criticality within an air class may be separated by less pressure, as long as DP can be reliably maintained and monitored.</li>
<li>Minimum suggested DP value is <strong>5 Pa</strong> between areas of like classification.</li>
<li>Where DP less than zero (pressure reversal) is possible, DP sensors should be capable of sensing negative pressures and triggering alarms.</li>
<li>Excessive compounded pressure may create problems with the fabric of the highest pressure room, materials transferred across boundaries, or doors. Typical maximum room pressure is usually <strong>less than 45 Pa</strong> relative to the building.</li>
<li>There is no mandate to maintain pressurization between spaces while the door between them is open; attempting to do this generally results in oversized mechanical systems and unstable control.</li>
<li>An overall flow of air in the desired direction when door(s) are open should be maintained.</li>
<li>Pressure stabilizers (barometric dampers) are preferred over open ports and fixed dampers for maintaining velocity across open doors.</li>
<li>Temperature differences between spaces should not induce convection currents that overcome the intended direction of flow.</li>
<li>Highly potent, radiological, live microorganism, sensitizing, cytotoxic, hormonal, or biosafety hazards should be contained, possibly requiring bubble and sink arrangements.</li>
</ul>
<p>A risk assessment is recommended to review all concerns and potential failure states in the determination of the final pressure regime.</p>
</div>
<div class="right-column">
<h4></h4>
<div class="note-box">
<h4></h4>
<p>，。。</p>
</div>
<div class="highlight-box">
<h4> (Pressure Stabilizer)</h4>
<p>（barometric damper），，。，。</p>
</div>
</div>
</div>
<!-- Pressurization Scheme Tables -->
<h3 class="section-title"><strong>Pressurization Scheme Examples </strong></h3>
<div class="two-column">
<div class="left-column">
<h4>Table 5.4: Scheme #1 — Tighter Control Range, Larger Step Spacing</h4>
<p>Increment: 12.5 Pa | Range: ±2.5 Pa | Min DP Step: 7.5 Pa | Max DP Step: 17.5 Pa</p>
<h4>Table 5.5: Scheme #2 — Less Stringent Control Range, Tighter Spacing</h4>
<p>Increment: 12.5 Pa | Range: ±5.0 Pa | Min DP Step: 12.0 Pa | Max DP Step: 32.0 Pa</p>
</div>
<div class="right-column">
<h4></h4>
<div class="note-box">
<h4></h4>
<p>、；、。，。</p>
</div>
</div>
</div>
<!-- 5.6.3 Airlocks -->
<h3 class="section-title"><strong>5.6.3 Airlocks 5.6.3 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Airlocks preserve some DP between rooms of different air classification; if there is no airlock, the DP between two rooms would drop to nearly zero when the door is opened.</p>
<p>Airlocks are usually small and should be highly ventilated rooms (for quick recovery), with doors interlocked and/or alarmed to prevent more than one being opened at a time. Local alarms should be employed if:</p>
<ul>
<li>A door remains open for more than a preset period</li>
<li>Both doors are opened simultaneously</li>
<li>The DP across an airlock goes to zero</li>
</ul>
<p>Airlocks between classified areas interpose multiple doors between areas of differing classification. Regardless of the airlock classification, there is no need to design for 10–15 Pa per door; it is more appropriate to <strong>divide the target pressurization across the number of doors present</strong>.</p>
<p>Material pass-throughs (transfer hatches) for higher risk transfers should incorporate ventilated hatches (actively supplied with filtered air or passively ventilated). Best practice is to use pass-through hatches capable of automated sanitization (e.g., via VHP, pulse UV, NO<sub>2</sub>).</p>
<p>Airborne particle levels near the door of an airlock, at rest, should meet the same level as the highest classified room served by the airlock.</p>
</div>
<div class="right-column">
<h4></h4>
<div class="concept-box">
<h4></h4>
<ul>
<li><strong></strong>：</li>
<li><strong></strong>：</li>
<li><strong></strong>：</li>
</ul>
</div>
<div class="key-point-box">
<h4></h4>
<p>： 10–15 Pa，<strong></strong>。：， 5–7.5 Pa。</p>
</div>
<div class="note-box">
<h4></h4>
<p>（），（VHP、 UV、NO<sub>2</sub>）。</p>
</div>
</div>
</div>
<!-- 5.6.4 Biological Safety -->
<h3 class="section-title"><strong>5.6.4 Biological Safety / Bio-Containment 5.6.4  / </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Where products may contain pathogens, viral vectors, or recombinant human DNA, biological safety requirements may modify the pressurization, filtration, and airlocking schemes suggested by the desired space cleanliness classification.</p>
</div>
<div class="right-column">
<h4></h4>
<p>、 DNA ，、。 (CGT) 。</p>
</div>
</div>
<!-- 5.6.5 Hazardous Products -->
<h3 class="section-title"><strong>5.6.5 Hazardous Products and Operator Protection 5.6.5 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>For an open process, airflow pattern testing should consider operator protection as well as product protection. Local exhaust ventilation can help control the dissemination of hazardous aerosols to limit operator exposure.</p>
<p>Local pickup of potentially hazardous aerosols for treatment (e.g., filtration) and return to the room is possible for operator protection; however, risk assessment is recommended as failure of the treatment system should be considered. Generally, return of treated room air has a very low risk, while return of treated hazardous exhaust has a high risk.</p>
<p>The use of <strong>barrier technologies</strong> provides an opportunity to overcome this problem by preventing hazardous aerosols from entering the operator’s environment.</p>
</div>
<div class="right-column">
<h4></h4>
<div class="note-box">
<h4></h4>
<p>HVAC ：</p>
<ul>
<li><strong></strong>：</li>
<li><strong></strong>：</li>
</ul>
<p>（、RABS）。</p>
</div>
</div>
</div>
</div>
</div>
<!-- ============================================================
     SECTION 5.7 — Process Knowledge and HVAC Design
     ============================================================ -->
<div class="chapter-section" id="sec5-7">
<div class="chapter-divider">
<div class="chapter-badge">5.7</div>
<div class="chapter-info">
<h2>Process Knowledge and HVAC Design</h2>
<p>Sterilizers, Barrier Technology, Lyophilizers, Capping, and UAF Design</p>
</div>
</div>
<div class="chapter-body">
<!-- 5.7 Overview -->
<h3 class="section-title"><strong>5.7 Process-HVAC Interface Overview 5.7 -</strong></h3>
<div class="two-column">
<div class="left-column">
<p>Considerations for process knowledge, as it relates to HVAC design, include:</p>
<ul>
<li>Product specific processing limits (e.g., temperature, humidity, particles in air)</li>
<li>Occupational (operator) exposure limits</li>
<li>Product form (liquid, dry powder, etc.) and other special physical or chemical parameters</li>
<li>Degree of separation between the immediate process environment and the general room environment:
                        <ul>
<li><strong>Very high degree:</strong> isolator, closed process, closed RABS</li>
<li><strong>High degree:</strong> active RABS, well-sealed passive RABS</li>
<li><strong>Moderate degree:</strong> LP/GAAS, most passive RABS, some machine guarding</li>
<li><strong>Low degree:</strong> strip curtains, air curtains</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h4> HVAC </h4>
<p>：HVAC ，。</p>
<div class="concept-box">
<h4></h4>
<p>（）（），， HVAC ，。</p>
</div>
</div>
</div>
<!-- 5.7.1.1 Sterilizers -->
<h3 class="section-title"><strong>5.7.1.1 Sterilizers 5.7.1.1 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>A key equipment selection that interacts with HVAC is the “in-feed” sterilizer. There are two basic types:</p>
<ul>
<li><strong>Static equipment</strong> (such as autoclaves, dry heat ovens): Has little effect on the HVAC system and environmental balance, although hot air currents liberated on door opening may affect normal airflows. Heat and humidity gains should be considered. These are constant known quantities that can be anticipated.</li>
<li><strong>Dynamic equipment</strong> (such as integrated sterilizing tunnels with conveyor openings): Have many differing operational and non-operational modes. They take air from or leak it to surrounding areas; these volumes change depending upon air temperature in the tunnel at the time. These changing conditions require <strong>careful integration with the HVAC system</strong>. There are serious risks of reversing DP and putting product at risk.</li>
</ul>
<p>Tunnel designs may have a DP control zone at the washed vial entry point to prevent blow-through of hot sterilizing air into the washing room.</p>
</div>
<div class="right-column">
<h4> HVAC </h4>
<div class="note-box">
<h4>CDMO </h4>
<p> HVAC 。， HVAC ，。</p>
</div>
</div>
</div>
<!-- 5.7.1.2 Filling Room Equipment, ISO 5/Grade A -->
<h3 class="section-title"><strong>5.7.1.2 Filling Room Equipment &amp; ISO 5/Grade A Environments 5.7.1.2  ISO 5/A </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Facilities using UAF and machine guarding or strip curtains provide inferior separation of the exposed sterile product from the surrounding environment, especially during operator intrusions.</p>
<p>The advent of personalized therapies (such as cell and gene therapy) has increased the need for small scale aseptic filling, sometimes for a single patient. In these situations, biological safety cabinets or clean workstations may be used to provide an ISO 5/Grade A environment. It is still preferable that these activities take place in an ISO 7/Grade B background.</p>
<p>Open filling operations are best protected by the use of <strong>barrier technology</strong>. The choice of barrier technology (isolator or RABS) impacts HVAC and controls design.</p>
<p><strong>Isolators</strong> exhibit four primary modes of HVAC operation:</p>
<ul>
<li><strong>Outflow:</strong> flowing HEPA filtered air over critical areas and out into the room through open doors</li>
<li><strong>Decontamination:</strong> air tight to room while recirculating gaseous decontamination agent</li>
<li><strong>Aeration:</strong> flowing HEPA filtered air out through the exhaust</li>
<li><strong>Operation:</strong> flowing HEPA filtered air into the surrounding room through mouseholes</li>
</ul>
<p><strong>RABS</strong> have only one mode of operation from an HVAC perspective, but come in two types:</p>
<ul>
<li><strong>Passive RABS:</strong> utilize air directly from the HVAC system terminal HEPA filters (ceiling-mounted)</li>
<li><strong>Active RABS:</strong> take in room supply air and circulate it through HEPA filters before releasing back to room below work height</li>
</ul>
<p>Best practice: all RABS air should be removed from the room via low returns, not from a high inlet on the RABS unit. High inlets can seriously impede proper air patterns. CFD modeling is recommended.</p>
</div>
<div class="right-column">
<h4> HVAC </h4>
<div class="concept-box">
<h4>Passive vs Active RABS</h4>
<ul>
<li><strong>Passive RABS</strong>： HEPA ，</li>
<li><strong>Active RABS</strong>：， HEPA </li>
</ul>
</div>
<div class="note-box">
<h4>RABS </h4>
<ul>
<li>Active RABS ，</li>
<li>Passive RABS  Grade B  Grade A </li>
<li> CFD </li>
</ul>
</div>
</div>
</div>
<!-- 5.7.1.3 Lyophilizers -->
<h3 class="section-title"><strong>5.7.1.3 Lyophilizers 5.7.1.3 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Stoppers in vials should be fully seated in an environment that meets ISO 5/Grade A microbial limits. Transfer of partially stoppered vials to lyophilizers should be under ISO 5/Grade A environmental conditions.</p>
<p>Loading the shelves of lyophilizer equipment creates potential for biological contamination of partially stoppered vials, unless ISO 5/Grade A continuity is maintained, preferably by the use of barrier technology. The use of <strong>automated loading</strong> represents best practice to maintain the sterile integrity of the product during lyophilizer loading.</p>
</div>
<div class="right-column">
<h4></h4>
<div class="key-point-box">
<h4></h4>
<p>， ISO 5/Grade A 。，。</p>
</div>
</div>
</div>
<!-- 5.7.1.4 Capping Equipment -->
<h3 class="section-title"><strong>5.7.1.4 Capping Equipment 5.7.1.4 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>Cappers traditionally generate large quantities of particles and are generally located outside filling and lyophilizer rooms. Airborne bioburden should be kept low until the cap has been crimped.</p>
<p>Transfer of stoppered, uncapped vials to capping should be under ISO 5/Grade A conditions until the vial leaves the aseptic environment. Thereafter, the vial transfer and capping environment should be served with <strong>LP/GAAS HEPA filtered air</strong>. It is acceptable that the actual environment may not meet ISO 5/Grade A “in use” during capping due to the liberation of particulates.</p>
</div>
<div class="right-column">
<h4></h4>
<div class="note-box">
<h4></h4>
<p>，。， ISO 5/Grade A ； LP/GAAS  HEPA 。</p>
</div>
</div>
</div>
<!-- 5.7.2 General Manufacturing Area Environmental Design -->
<h3 class="section-title"><strong>5.7.2 General Manufacturing Area Environmental Design 5.7.2 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>HVAC design based on <strong>constant volume supply</strong> to the space can minimize potential for DP upsets and low airflow, which could lead to higher particle counts. An airflow monitor should be fitted to indicate and alarm a reduction of airflow (and therefore air changes) to rooms.</p>
<h4>5.7.2.1 Operational Issues</h4>
<p>Personnel practices can significantly impact contamination. Considerations include:</p>
<ul>
<li>Limiting or eliminating operator intervention into ISO 5/Grade A areas, and reducing operator numbers in ISO 7/Grade B areas</li>
<li>Avoiding personnel moving near critical areas such as isolator mouseholes or RABS when doors are opened (movements should be slow to minimize airflow interruption)</li>
<li>Understanding where operators are stationed during normal operation</li>
<li>Fitting glove ports in lieu of opening RABS during operation</li>
<li>Understanding personnel traffic routes to assure particulates are properly flushed from the space</li>
</ul>
<p>Process considerations include:</p>
<ul>
<li>Where the process generates particles — airflow patterns should direct particles away from critical sites</li>
<li>Control of heat from process equipment (ventilation with cool air, exhaust, or enclosure)</li>
<li>Controlling vapors from sporicides and other cleaning solutions (may require more outside air than needed for pressurization)</li>
</ul>
<h4>5.7.2.2 Physical Issues</h4>
<ul>
<li>Good room and equipment finishes, cleanable to minimize re-entrainment of settled contamination</li>
<li>How rooms are sanitized (contact time, how quickly odors should be diluted)</li>
<li>Holes through walls (conveyor belts, sprinkler housings, electrical boxes) — potential for pressure leakage</li>
<li>Door clearances and tolerances — tighter doors require less exfiltration airflow</li>
<li>Door swings, closure force, and effect on room pressure</li>
<li>Equipment locations relative to air supply and return openings</li>
<li>Physical locations of critical areas in relation to uncontrolled areas</li>
<li>Use of active pressure control via automated dampers or use of statically balanced systems</li>
</ul>
</div>
<div class="right-column">
<h4></h4>
<div class="concept-box">
<h4> (Constant Volume) </h4>
<p>。，。</p>
</div>
<div class="analogy-box">
<h4>：</h4>
<p>：</p>
<ul>
<li><strong></strong>，「」（）</li>
<li><strong></strong>「」（）</li>
<li><strong></strong>，「」</li>
</ul>
</div>
<div class="note-box">
<h4></h4>
<p>、、。。</p>
</div>
</div>
</div>
<!-- 5.7.2.3 Supply and Extract Point Locations -->
<h3 class="section-title"><strong>5.7.2.3 Supply and Extract Point Locations 5.7.2.3 </strong></h3>
<div class="two-column">
<div class="left-column">
<p>For ISO 7/Grade B and ISO 8/Grade C rooms, the design and location of air supply outlets are critical to proper performance. The “Contaminant Removal Effectiveness” (ASHRAE) depends on the location and type of both supplies and returns. Considerations include:</p>
<ul>
<li>Air volume supplied to help achieve room design air change rates for recovery and particle dilution or displacement</li>
<li>Optimum number of air supply outlets to achieve good air distribution:
                        <ul>
<li>Uniform distribution of supply points with smallest practical dead zones</li>
<li>Utilizing a larger number of terminal HEPA outlets generally produces better results than using the fewest supplies at highest allowable flow</li>
<li>The % ceiling coverage technique (ISO 14644-3) can provide good airflow patterns</li>
</ul>
</li>
<li>Avoiding airflow through any HEPA or ULPA filter exceeding the manufacturer’s rating</li>
<li>Use of airflow distributing screens (polyolefin) for more nearly unidirectional flow</li>
<li>Use of non-aspirating diffusers (radial flow) for uniform air distribution</li>
<li>Consideration of final equipment location to avoid interference with supply outlets/equipment intakes</li>
<li>Standardized terminal HEPA filter sizes to limit replacement and capital costs; using a single size HEPA with different airflow volumes at each location can lead to <strong>differential blinding</strong></li>
<li>For critical environments (&gt;1 µm): extract/return grilles at <strong>low level</strong> (to minimize upward airflow) and at multiple locations evenly around the room</li>
<li>For high particle count areas (Grade D, CNC) with low risk operations: high level returns may be employed without adverse effect</li>
</ul>
</div>
<div class="right-column">
<h4></h4>
<div class="concept-box">
<h4></h4>
<ul>
<li>，</li>
<li>，</li>
<li> HEPA </li>
<li>， (Differential Blinding)</li>
</ul>
</div>
<div class="highlight-box">
<h4> (Differential Blinding)</h4>
<p> HEPA ，（），。</p>
</div>
</div>
</div>
<!-- 5.7.3 Unidirectional Airflow (UAF) Design -->
<h3 class="section-title"><strong>5.7.3 Unidirectional Airflow (UAF) Design Considerations 5.7.3  (UAF) </strong></h3>
<div class="two-column">
<div class="left-column">
<h4>5.7.3.1 Local Airflow Patterns</h4>
<p>The effect of localized air movement on room conditions during operation should be considered. Generally speaking:</p>
<ul>
<li>Airflow patterns that circulate from the floor up to work height are <strong>undesirable</strong></li>
<li>Areas of very low velocity near critical operations are <strong>undesirable</strong></li>
<li>Areas of very low velocity where particulate can accumulate are <strong>undesirable</strong></li>
<li>Areas of closed recirculation (reservoir of particles) are <strong>undesirable</strong></li>
<li>Airflow from less clean to more clean areas is <strong>undesirable</strong></li>
</ul>
<p>Large thermal loads within the space (e.g., equipment heat gains, items cooling after sterilization) may cause thermal airflow movement that should also be taken into account. Ceiling mounted extract can help minimize recirculation due to high heat.</p>
<p>In principle, UAF protection sweeps air from the cleaner environment (where product is exposed) toward the operator and other potential contamination sources. Room airflow should be verified with airflow visualization (smoke) tests under at rest and simulated operational conditions.</p>
<h4>5.7.3.2 Horizontal versus Vertical Unidirectional Airflow</h4>
<p>Two approaches to providing unidirectional flow protection:</p>
<ul>
<li><strong>Horizontal airflow</strong> — effective when only product protection or only operator protection is of concern</li>
<li><strong>Vertical airflow</strong> — usually used when both product and operator protection must be considered</li>
</ul>
<p>Target velocities are suggested as a footnote in the FDA guideline and other regulations. The important principle is <strong>protection of the critical area</strong>. During qualification, the velocity required to optimize protection during operating conditions should be determined, documented, and used as the basis of ongoing monitoring.</p>
<p>Advanced computer-aided airflow modeling programs (CFD) may assist in initial room and UAF modeling, but fine tuning may still be required during qualification.</p>
</div>
<div class="right-column">
<h4> (UAF) </h4>
<div class="concept-box">
<h4>「」</h4>
<ol>
<li></li>
<li></li>
<li></li>
<li>（）</li>
<li></li>
</ol>
</div>
<div class="note-box">
<h4></h4>
<p>（）。CFD ，。</p>
</div>
<div class="practice-box">
<h4></h4>
<p> Passive RABS，。？</p>
<ol>
<li> RABS </li>
<li> RABS </li>
<li></li>
<li></li>
</ol>
</div>
</div>
</div>
</div>
</div>
<!-- ============================================================
     SECTION SUMMARY
     ============================================================ -->
<div class="chapter-section" id="summary">
<div class="chapter-divider">
<div class="chapter-badge">S</div>
<div class="chapter-info">
<h2>Section Summary / </h2>
<p>Key Takeaways from Sections 5.5–5.7</p>
</div>
</div>
<div class="chapter-body">
<div class="two-column">
<div class="left-column">
<div class="summary-box">
<h3>Key Takeaways</h3>
<ul>
<li><strong>Environmental Critical Parameters:</strong> Temperature (18–22°C), humidity (30–60% RH), and airborne particulates are the three pillars of cleanroom environmental control. Each must be evaluated through product-specific risk assessment.</li>
<li><strong>Pressure Cascades:</strong> Design DP of 10–15 Pa between air classes (doors closed), with 5 Pa minimum between like classifications. Maximum room pressure typically &lt;45 Pa relative to building.</li>
<li><strong>Three Pressurization Principles:</strong> Cascade (standard aseptic), Sink (high containment), and Bubble (high aerosol) address different product/process risk profiles.</li>
<li><strong>Airlocks:</strong> Distribute target DP across all doors (not 10–15 Pa per door). High ventilation rates for quick recovery. Door interlocks and alarms are essential.</li>
<li><strong>Process-HVAC Integration:</strong> The choice of barrier technology (isolator vs. RABS), sterilizer type (static vs. dynamic), and product form fundamentally shapes HVAC design requirements.</li>
<li><strong>Supply and Return Design:</strong> More, smaller supply outlets outperform fewer, larger ones. Low-level returns for critical environments; standardized HEPA sizes to avoid differential blinding.</li>
<li><strong>UAF Principles:</strong> Sweep air from clean to less clean. Verify with smoke tests. Use vertical UAF when both product and operator protection are needed. CFD modeling recommended.</li>
</ul>
</div>
</div>
<div class="right-column">
<div class="summary-box">
<h3></h3>
<ul>
<li><strong>：</strong>（18–22°C）、（30–60% RH）、。。</li>
<li><strong>：</strong> 10–15 Pa， ≥ 5 Pa， &lt;45 Pa。</li>
<li><strong>：</strong>（）、（）、（）。</li>
<li><strong>：</strong>，。</li>
<li><strong>-HVAC ：</strong>、 HVAC 。</li>
<li><strong>：</strong>；； HEPA 。</li>
<li><strong>UAF ：</strong>。。。 CFD 。</li>
</ul>
</div>
</div>
</div>
<!-- Key Terminology Reference -->
</div>
</div>
</div><!-- end main-content -->
<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    var btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) {
        btn.classList.add('visible');
    } else {
        btn.classList.remove('visible');
    }
});
</script>
</body>
</html>