<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.3 - Chapter 5c: HVAC Monitoring &amp; Qualification</title>
    <style>
    /* =============================================================
       PDA Educational Material - Shared CSS Template
       Version: 2.0 (for Claude Code automation)
       Last Updated: 2025

       Usage: Embed this entire file inside <style> tags in each
       section HTML. This ensures each file works standalone
       AND merges correctly into the final TopNav document.
       ============================================================= */

    /* ===== CSS VARIABLES ===== */
    :root {
        --primary-blue: #1e3a5f;
        --accent-blue: #3498db;
        --light-gray: #fafafa;
        --light-blue: #f0f7ff;
        --yellow-start: #fff9e6;
        --yellow-end: #fff3cd;
        --green-bg: #e8f5e9;
        --green-border: #4caf50;
        --orange-bg: #fff3e0;
        --orange-border: #ff9800;
        --purple-bg: #f3e5f5;
        --purple-border: #9c27b0;
        --text-dark: #2d3748;
        --text-medium: #4a5568;
        --header-height: 60px;
        --nav-height: 50px;
    }

    /* ===== RESET & BASE ===== */
    * {
        margin: 0;
        padding: 0;
        box-sizing: border-box;
    }

    html {
        scroll-behavior: smooth;
    }

    body {
        font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
        line-height: 1.75;
        color: var(--text-dark);
        background: #f0f2f5;
    }

    /* ===== SECTION HEADER ===== */
    .header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 2rem;
        text-align: center;
    }

    .header h1 {
        font-size: 1.4rem;
        font-weight: 700;
        margin-bottom: 0.4rem;
    }

    .header .subtitle {
        font-size: 1rem;
        opacity: 0.9;
        margin-bottom: 0.3rem;
    }

    .header .page-info {
        font-size: 0.8rem;
        opacity: 0.7;
    }

    /* ===== TOP HEADER (for merged TopNav) ===== */
    .top-header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 1rem 2rem;
        text-align: center;
    }

    .top-header h1 {
        font-size: 1.3rem;
        font-weight: 600;
        margin-bottom: 0.25rem;
    }

    .top-header .subtitle {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    /* ===== TOP NAVIGATION (for merged TopNav) ===== */
    .top-nav {
        background: #2d3748;
        position: sticky;
        top: 0;
        z-index: 1000;
        box-shadow: 0 2px 10px rgba(0,0,0,0.15);
        display: flex;
        align-items: stretch;
    }

    .nav-container {
        display: flex;
        justify-content: flex-start;
        align-items: center;
        flex: 1;
        padding: 0 0.5rem;
        overflow-x: auto;
        -webkit-overflow-scrolling: touch;
        scrollbar-width: none;
    }

    .nav-container::-webkit-scrollbar {
        display: none;
    }

    .nav-scroll-btn {
        background: #2d3748;
        border: none;
        color: rgba(255,255,255,0.7);
        padding: 0 0.9rem;
        cursor: pointer;
        font-size: 1.3rem;
        line-height: 1;
        flex-shrink: 0;
        transition: background 0.2s, color 0.2s, opacity 0.2s;
    }

    .nav-scroll-btn:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-scroll-btn.hidden {
        opacity: 0;
        pointer-events: none;
    }

    .nav-item {
        display: flex;
        align-items: center;
        gap: 0.5rem;
        padding: 0.85rem 1rem;
        color: rgba(255,255,255,0.85);
        text-decoration: none;
        white-space: nowrap;
        border-bottom: 3px solid transparent;
        transition: all 0.2s ease;
    }

    .nav-item:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-item.active {
        color: white;
        border-bottom-color: var(--accent-blue);
        background: rgba(255,255,255,0.05);
    }

    .nav-num {
        width: 24px;
        height: 24px;
        background: rgba(255,255,255,0.15);
        border-radius: 50%;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 0.75rem;
        font-weight: 600;
    }

    .nav-item.active .nav-num {
        background: var(--accent-blue);
    }

    .nav-label {
        font-size: 0.85rem;
        font-weight: 500;
    }

    /* ===== MAIN CONTENT WRAPPER ===== */
    .main-content {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    .main-container {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    /* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
    .chapter-section {
        background: white;
        border-radius: 12px;
        margin-bottom: 2rem;
        box-shadow: 0 2px 12px rgba(0,0,0,0.08);
        overflow: hidden;
        scroll-margin-top: calc(var(--nav-height) + 1rem);
    }

    .chapter-divider {
        display: flex;
        align-items: center;
        gap: 1rem;
        padding: 1rem 1.5rem;
        background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
        color: white;
    }

    .chapter-badge {
        width: 45px;
        height: 45px;
        background: rgba(255,255,255,0.2);
        border-radius: 10px;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 1.3rem;
        font-weight: 700;
        flex-shrink: 0;
    }

    .chapter-info h2 {
        font-size: 1.15rem;
        font-weight: 600;
        margin-bottom: 0.15rem;
    }

    .chapter-info p {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    .chapter-body {
        padding: 1.5rem;
    }

    /* ===== TWO COLUMN LAYOUT ===== */
    .two-column,
    .content-grid,
    .side-by-side {
        display: grid;
        grid-template-columns: 1fr 1fr;
        gap: 1.5rem;
        margin-bottom: 1.5rem;
    }

    /* ===== LEFT COLUMN - Original Content ===== */
    .left-column,
    .original-content {
        background: var(--light-gray);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #e2e8f0;
    }

    .left-column h2,
    .left-column h3,
    .original-content h2,
    .original-content h3 {
        color: var(--primary-blue);
        border-bottom: 2px solid #3182ce;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .left-column p,
    .original-content p {
        margin-bottom: 0.85rem;
        text-align: justify;
        font-size: 0.95rem;
    }

    .left-column ul, .left-column ol,
    .original-content ul, .original-content ol {
        margin: 0.75rem 0 0.75rem 1.5rem;
        font-size: 0.95rem;
    }

    .left-column li,
    .original-content li {
        margin-bottom: 0.5rem;
    }

    /* ===== RIGHT COLUMN - Commentary ===== */
    .right-column,
    .commentary {
        background: var(--light-blue);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #bee3f8;
    }

    .right-column h2,
    .right-column h3,
    .commentary h2,
    .commentary h3 {
        color: #2c5282;
        border-bottom: 2px solid #63b3ed;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .right-column p,
    .commentary p {
        margin-bottom: 0.85rem;
        font-size: 0.95rem;
    }

    /* ===== COLUMN HEADERS ===== */
    .column-header {
        font-weight: 600;
        color: var(--primary-blue);
        margin-bottom: 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid currentColor;
        font-size: 1rem;
    }

    .right-column .column-header,
    .commentary .column-header {
        color: #2c5282;
    }

    /* Hide original container padding in merged mode */
    .chapter-body .container,
    .chapter-body .main-container {
        max-width: 100%;
        padding: 0;
        margin: 0;
    }

    /* ===== KEY TERMS (inline highlight) ===== */
    .key-term,
    .highlight-term {
        background: linear-gradient(to right, #d4edda, #c3e6cb);
        padding: 1px 6px;
        border-radius: 4px;
        font-weight: 600;
        color: #155724;
        font-size: 0.9em;
    }

    /* ===== QUOTE BOX ===== */
    .quote-box,
    .important-quote {
        background: linear-gradient(to right, #e7f3ff, #d6e9ff);
        border-left: 4px solid #3182ce;
        padding: 1rem 1.25rem;
        margin: 1rem 0;
        border-radius: 0 8px 8px 0;
        font-style: italic;
        font-size: 0.95rem;
    }

    /* ===== CONCEPT BOXES - Unified Base ===== */
    .concept-box,
    .analogy-box,
    .note-box,
    .key-note,
    .term-box,
    .formula-box,
    .key-term-box,
    .key-point-box,
    .highlight-box {
        border-radius: 8px !important;
        padding: 1rem 1.25rem !important;
        margin-bottom: 1rem !important;
        font-size: 0.92rem !important;
        line-height: 1.7 !important;
    }

    .concept-box h3, .concept-box h4,
    .analogy-box h3, .analogy-box h4,
    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .term-box h3, .term-box h4,
    .formula-box h3, .formula-box h4,
    .key-term-box h3, .key-term-box h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        margin-bottom: 0.6rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .concept-box p,
    .analogy-box p,
    .note-box p,
    .key-note p,
    .term-box p,
    .formula-box p,
    .key-term-box p,
    .key-point-box p,
    .highlight-box p {
        margin-bottom: 0.5rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box ul, .concept-box ol,
    .analogy-box ul, .analogy-box ol,
    .note-box ul, .note-box ol,
    .key-note ul, .key-note ol,
    .term-box ul, .term-box ol,
    .formula-box ul, .formula-box ol,
    .key-term-box ul, .key-term-box ol,
    .key-point-box ul, .key-point-box ol,
    .highlight-box ul, .highlight-box ol {
        margin: 0.5rem 0 0.5rem 1.25rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box li,
    .analogy-box li,
    .note-box li,
    .key-note li,
    .term-box li,
    .formula-box li,
    .key-term-box li,
    .key-point-box li,
    .highlight-box li {
        margin-bottom: 0.35rem !important;
        font-size: 0.92rem !important;
    }

    /* ===== ANALOGY BOX (Yellow) ===== */
    .analogy-box,
    .concept-box[class*="analogy"],
    .concept-box.analogy,
    div[class*="analogy"]:not(.content-grid):not(.two-column) {
        background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
        border-left: 4px solid #f6ad55 !important;
    }

    .analogy-box h3, .analogy-box h4,
    .concept-box.analogy h3, .concept-box.analogy h4 {
        color: #856404 !important;
    }

    /* ===== TERM/CONCEPT BOX (Green) ===== */
    .term-box,
    .key-term-box,
    .concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
        background: var(--green-bg) !important;
        border-left: 4px solid var(--green-border) !important;
    }

    .concept-box:not(.analogy):not(.application) h3,
    .concept-box:not(.analogy):not(.application) h4,
    .term-box h3, .term-box h4,
    .key-term-box h3, .key-term-box h4 {
        color: #2e7d32 !important;
    }

    /* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
    .note-box,
    .key-note,
    .key-point-box,
    .concept-box[class*="note"],
    .concept-box[class*="highlight"],
    .key-point,
    .highlight-box {
        background: var(--orange-bg) !important;
        border-left: 4px solid var(--orange-border) !important;
    }

    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        color: #c65102 !important;
    }

    /* ===== FORMULA BOX (Purple) ===== */
    .formula-box,
    .concept-box[class*="formula"] {
        background: var(--purple-bg) !important;
        border-left: 4px solid var(--purple-border) !important;
    }

    .formula-box h3, .formula-box h4 {
        color: #7b1fa2 !important;
    }

    .formula-box pre {
        background: rgba(156, 39, 176, 0.08);
        padding: 0.75rem;
        border-radius: 6px;
        font-family: 'Courier New', monospace;
        font-size: 0.85rem;
        overflow-x: auto;
        white-space: pre-wrap;
    }

    /* ===== APPLICATION BOX ===== */
    .concept-box.application,
    .application-box {
        background: #e3f2fd !important;
        border-left: 4px solid #1976d2 !important;
    }

    .concept-box.application h3,
    .concept-box.application h4,
    .application-box h3,
    .application-box h4 {
        color: #1565c0 !important;
    }

    /* ===== PRACTICE BOX (Blue dashed) ===== */
    .practice-box {
        background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
        border: 2px dashed #3182ce !important;
        border-radius: 10px !important;
        padding: 1.25rem !important;
        margin: 1.25rem 0 !important;
        font-size: 0.92rem !important;
    }

    .practice-box h3, .practice-box h4 {
        color: #2c5282 !important;
        margin-bottom: 0.75rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .practice-box p,
    .practice-box li {
        font-size: 0.92rem !important;
    }

    /* ===== PRACTICE BOX GREEN (solid) ===== */
    .practice-box-green {
        background: linear-gradient(135deg, #e8f5e9 0%, #c8e6c9 100%) !important;
        border: 2px solid #4caf50 !important;
        border-radius: 10px !important;
        padding: 1.25rem !important;
        margin: 1.25rem 0 !important;
        font-size: 0.92rem !important;
    }

    .practice-box-green h3, .practice-box-green h4 {
        color: #2e7d32 !important;
        margin-bottom: 0.75rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .practice-box-green p,
    .practice-box-green li {
        font-size: 0.92rem !important;
    }

    /* ===== TABLES ===== */
    table {
        width: 100%;
        border-collapse: collapse;
        margin: 1rem 0;
        font-size: 0.9rem;
    }

    th, td {
        padding: 0.6rem 0.75rem;
        border: 1px solid #e2e8f0;
        text-align: left;
    }

    th {
        background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
        font-weight: 600;
        color: var(--primary-blue);
        font-size: 0.85rem;
    }

    tr:nth-child(even) {
        background: #f7fafc;
    }

    /* ===== LEARNING OBJECTIVES ===== */
    .learning-objectives {
        background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
    }

    .learning-objectives h3 {
        color: #117a65;
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .learning-objectives ul,
    .learning-objectives ol {
        margin-left: 1.25rem;
    }

    .learning-objectives li {
        margin-bottom: 0.4rem;
        font-size: 0.92rem;
    }

    /* ===== STRUCTURE LIST ===== */
    .structure-list {
        list-style: none;
        padding: 0;
        margin: 0;
    }

    .structure-list li {
        padding: 0.75rem 1rem;
        margin-bottom: 0.5rem;
        background: white;
        border-radius: 6px;
        border-left: 4px solid #3182ce;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
        font-size: 0.9rem;
    }

    /* ===== SECTION TITLES ===== */
    .section-title,
    .section-divider {
        font-size: 1.1rem;
        color: var(--primary-blue);
        margin: 1.5rem 0 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid #e2e8f0;
    }

    .section-divider {
        border-bottom: 1px solid #e2e8f0;
        margin: 2rem 0;
    }

    /* ===== TABLE OF CONTENTS (per section) ===== */
    .toc {
        background: white;
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
        border: 1px solid #e2e8f0;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    }

    .toc h3 {
        color: var(--primary-blue);
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .toc-grid {
        display: flex;
        flex-wrap: wrap;
        gap: 0.5rem;
    }

    .toc-grid a {
        display: inline-block;
        padding: 0.4rem 0.8rem;
        background: #edf2f7;
        border-radius: 6px;
        color: var(--primary-blue);
        text-decoration: none;
        font-size: 0.85rem;
        transition: all 0.2s;
    }

    .toc-grid a:hover {
        background: var(--accent-blue);
        color: white;
    }

    /* ===== FIGURE CONTAINERS ===== */
    .figure-container {
        margin: 1.25rem 0;
        text-align: center;
    }

    .figure-container img {
        max-width: 100%;
        height: auto;
        border-radius: 8px;
        box-shadow: 0 2px 8px rgba(0,0,0,0.1);
    }

    .figure-caption {
        margin-top: 0.5rem;
        font-size: 0.85rem;
        color: var(--text-medium);
        font-style: italic;
    }

    /* ===== HIERARCHY DIAGRAM ===== */
    .hierarchy-diagram {
        text-align: center;
        margin: 1rem 0;
    }

    .hierarchy-level {
        margin: 0.5rem 0;
    }

    .hierarchy-box {
        display: inline-block;
        padding: 0.6rem 1.2rem;
        border-radius: 8px;
        font-weight: 600;
        font-size: 0.9rem;
    }

    .hierarchy-box.level-1 {
        background: #fee2e2;
        border: 2px solid #ef4444;
        color: #b91c1c;
    }

    .hierarchy-box.level-2 {
        background: #fef3c7;
        border: 2px solid #f59e0b;
        color: #92400e;
    }

    .hierarchy-box.level-3 {
        background: #d1fae5;
        border: 2px solid #10b981;
        color: #065f46;
    }

    .arrow-down {
        font-size: 1.2rem;
        color: var(--text-medium);
        margin: 0.25rem 0;
    }

    /* ===== BADGES ===== */
    .badge {
        display: inline-block;
        padding: 2px 8px;
        border-radius: 4px;
        font-size: 0.8rem;
        font-weight: 600;
    }

    .badge.green {
        background: #d4edda;
        color: #155724;
    }

    .badge.red {
        background: #f8d7da;
        color: #721c24;
    }

    .badge.blue {
        background: #cce5ff;
        color: #004085;
    }

    .badge.yellow {
        background: #fff3cd;
        color: #856404;
    }

    /* ===== CHECKLIST ===== */
    .checklist {
        list-style: none;
        padding: 0;
    }

    .checklist li {
        padding: 0.3rem 0;
        padding-left: 1.5rem;
        position: relative;
    }

    .checklist li::before {
        content: "\2610";
        position: absolute;
        left: 0;
        color: var(--accent-blue);
    }

    /* ===== CARDS ===== */
    .pump-card,
    .tech-card,
    .info-card {
        background: white;
        border-radius: 8px;
        padding: 1rem;
        border: 1px solid #e2e8f0;
        margin-bottom: 0.75rem;
    }

    /* ===== FOOTER ===== */
    .main-footer {
        background: var(--primary-blue);
        color: white;
        padding: 2rem;
        text-align: center;
        margin-top: 2rem;
    }

    .main-footer p {
        opacity: 0.9;
        font-size: 0.9rem;
        margin-bottom: 0.3rem;
    }

    /* ===== BACK TO TOP ===== */
    .back-to-top {
        position: fixed;
        bottom: 1.5rem;
        right: 1.5rem;
        width: 45px;
        height: 45px;
        background: var(--accent-blue);
        color: white;
        border: none;
        border-radius: 50%;
        cursor: pointer;
        font-size: 1.3rem;
        box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
        z-index: 999;
        opacity: 0;
        visibility: hidden;
        transition: all 0.3s ease;
    }

    .back-to-top.visible {
        opacity: 1;
        visibility: visible;
    }

    .back-to-top:hover {
        background: #2980b9;
        transform: scale(1.1);
    }

    /* ===== RESPONSIVE ===== */
    @media (max-width: 1200px) {
        .two-column,
        .content-grid,
        .side-by-side {
            gap: 1rem;
        }

        .left-column, .right-column,
        .original-content, .commentary {
            padding: 1.25rem;
        }
    }

    @media (max-width: 900px) {
        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr;
        }

        .top-header h1,
        .header h1 {
            font-size: 1.1rem;
        }

        .nav-label {
            display: none;
        }

        .nav-item {
            padding: 0.75rem;
        }

        .nav-num {
            width: 28px;
            height: 28px;
            font-size: 0.85rem;
        }

        .chapter-divider {
            padding: 0.85rem 1rem;
        }

        .chapter-badge {
            width: 38px;
            height: 38px;
            font-size: 1.1rem;
        }

        .chapter-info h2 {
            font-size: 1rem;
        }

        .main-content,
        .main-container {
            padding: 1rem;
        }

        .chapter-body {
            padding: 1rem;
        }
    }

    /* ===== PRINT ===== */
    @media print {
        .top-nav, .back-to-top, .header {
            display: none !important;
        }

        .top-header {
            background: var(--primary-blue) !important;
            -webkit-print-color-adjust: exact;
            print-color-adjust: exact;
        }

        .chapter-section {
            break-inside: avoid;
            page-break-inside: avoid;
            box-shadow: none;
            border: 1px solid #ccc;
            margin-bottom: 1rem;
        }

        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr 1fr;
        }

        .main-content,
        .main-container {
            max-width: 100%;
            padding: 0;
        }
    }
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 5c: HVAC — Monitoring &amp; Qualification (5.8–5.10)</h1>
    <div class="subtitle">HVAC — （）</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p137 – p142</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>Learning Objectives / </h3>
    <ul>
        <li>Understand the rationale for continuous vs. periodic monitoring of HVAC parameters (particle counts, differential pressure, temperature, humidity) and how each contributes to sterility assurance / ，（、、）</li>
        <li>Know the recommended test frequencies for HEPA filter integrity testing, airflow pattern analysis, recovery time testing, and open door testing /  HEPA 、、</li>
        <li>Describe the role of Environmental Monitoring Systems (EMS) and their compliance with 21 CFR Part 11 / （EMS） 21 CFR Part 11 </li>
        <li>Explain the IQ/OQ/PQ approach for HVAC qualification, including airflow visualization (smoke studies) and recovery testing /  HVAC  IQ/OQ/PQ ，（）</li>
        <li>Identify critical considerations for differential pressure monitoring: sensor placement, accuracy, reference points, and alarm management / ：、、</li>
        <li>Understand HVAC cleaning, maintenance philosophy, and HEPA filter integrity testing as ongoing operational requirements /  HVAC 、 HEPA </li>
    </ul>
</div>


<!-- ============================================ -->
<!-- SECTION 5.8: MONITORING                       -->
<!-- ============================================ -->
<div class="section-title"><strong>5.8 Monitoring — HVAC Monitoring 5.8  — </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>It is not possible to assess product sterility on-line. The level of <span class="key-term">sterility assurance</span> required for sterile products means it is unlikely that random sampling of the finished product will detect any sterility failure resulting from processing.</p>

        <p>Such techniques as <span class="key-term">particle counting</span> (per ISO 14644-2), active and “at rest” air sampling, surface sampling, and personnel sampling provide useful data. Even with this essential and informative data, final product sterility cannot be assured. Hence, aseptic operations rely upon <span class="key-term">validated procedures</span> carried out in strictly controlled environments for all critical stages to minimize potential product risk.</p>

        <p>Certain environmental parameters may be considered critical. These parameters should be monitored and documented, but it is not always possible to do so continuously. Aseptic manufacturing HVAC should have a robust design to minimize potential problems, and a well-considered and qualified monitoring/documenting program.</p>

        <p>Parameters that are often continuously or frequently monitored include:</p>
        <ul>
            <li>Temperature</li>
            <li>Humidity</li>
            <li>Differential pressure (DP) between air classes where a contamination path exists</li>
            <li>Airflow volume rate (volume/time) — continuous monitoring is optional</li>
            <li>Airborne non-viable particle levels</li>
            <li>Grade A air supply velocity at 100–150 mm below the filter face — continuous monitoring is optional</li>
        </ul>

        <p>Typically, periodic requalification may repeat some tests carried out as part of the original equipment qualification, such as:</p>
        <ul>
            <li>Integrity testing of terminal <span class="key-term">HEPA filters</span></li>
            <li>Confirming airflow or air change rates</li>
            <li>Checking ISO 5/Grade A and LP/GAAS velocities at a defined distance proximal to the work surface and below the filter face (typically 300 mm above vial, 100–150 mm below filter)</li>
            <li>Checking ISO 5/Grade A and LP/GAAS airflow patterns</li>
            <li>Checking airflow patterns at the interface between ISO 5/Grade A and ISO 7/Grade B as well as between ISO 7/Grade B and surrounding areas</li>
            <li>Recording room airflow patterns (optional in ISO 7/Grade B and ISO 8/Grade C)</li>
            <li>Confirming room recovery time</li>
            <li>Open door testing (confirming how long a door can remain open without need for an alarm)</li>
            <li>Checking operator product exposure levels</li>
            <li>Airborne non-viable particle levels (classification)</li>
            <li>Shut down and restart testing</li>
            <li>Reduced flow rate testing</li>
            <li>Verification of impact of loss of HVAC on environmental control (time before triple clean is required)</li>
        </ul>

        <div class="quote-box">
            "Airflow pattern analysis (visualization) outside of the Grade A zone may be undertaken as a qualification activity or as an engineering study."
        </div>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4>：？</h4>
            <p>（SAL） 10<sup>-6</sup>，。。</p>
            <p>，<strong></strong><strong></strong>：，。</p>
            <p> HVAC  — 。</p>
        </div>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4> vs </h4>
            <p>ISPE ：</p>
            <ul>
                <li><strong>（Continuous）：</strong>、、、 — ，</li>
                <li><strong>（Periodic Requalification）：</strong>HEPA 、、 — </li>
            </ul>
            <p>「？」，「？」</p>
        </div>

        <!-- ANALOGY BOX (Yellow) -->
        <div class="analogy-box">
            <h4></h4>
            <p><strong> vs ：</strong></p>
            <p> — 、、。，。</p>
            <p> —  X 、、。</p>
            <p>；， HEPA 。，。</p>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>：</h4>
            <p>ISPE  13 。 CDMO ，：</p>
            <ul>
                <li><strong>HEPA </strong> —  HEPA </li>
                <li><strong>（）</strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
            </ul>
            <p>。</p>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION 5.8.2: TYPICAL FREQUENCIES            -->
<!-- ============================================ -->
<div class="section-title"><strong>5.8.2 Typical Frequencies for Testing 5.8.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>The test frequency for each test depends upon plant operating experience, the process/equipment qualification findings, and regulatory expectations. It may also vary from area to area. Considerations for testing frequencies are as follows:</p>

        <ul>
            <li>Room airborne particles should be checked frequently as established by the EM plan. Use of <span class="key-term">automated continuous particle monitoring</span> is recommended. Automated particle monitoring systems provide extensive relevant data on the state of the environment and are generally more reliable than manual monitoring.</li>
            <li><span class="key-term">Integrity testing of terminal HEPA filters</span> should typically be performed <strong>twice per year</strong> in aseptic fill environments and <strong>once every year or two</strong> in less critical areas. The rationale for the testing frequency should be supported by ongoing data.</li>
            <li>Checking ISO 5/Grade A and LP/GAAS velocities and uniformity at the filter face should be performed when integrity testing the HEPA filters.</li>
            <li>Checking room airflow patterns is usually performed at HVAC qualification, but may be justified when room equipment layouts change.</li>
            <li>The need for retesting ISO 5/Grade A and LP/GAAS patterns should be assessed whenever the process physically changes (such as new or relocated equipment) or when operator procedures change; otherwise, the frequency should be <strong>every 3 to 5 years</strong>.</li>
            <li>Determining how long a door may remain open should be performed at qualification and <strong>every 3 to 5 years</strong> thereafter.</li>
            <li>Confirmation of <span class="key-term">recovery time</span> (EU) should be performed at qualification. There is no fixed requirement for re-verification frequency; this should be determined by risk assessment.</li>
            <li>Parameters such as operator product exposure levels should be tested frequently for reasons other than GMP.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) - Frequency Table -->
        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>HEPA （DOP/PAO）？</h4>
            <p><strong>DOP/PAO </strong>（Dioctyl Phthalate / Poly-Alpha Olefin ） HEPA 。</p>
            <p> HEPA  — ，。 ISPE 。</p>
            <p><strong>：</strong></p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p> Grade A ，。</p>
        </div>

        <!-- ANALOGY BOX (Yellow) -->
        <div class="analogy-box">
            <h4>：</h4>
            <p>HEPA 「」。（），（DOP/PAO ）。</p>
            <p>，（）。， HEPA ，。</p>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION 5.8.3-5.8.4: EMS & DP MONITORING      -->
<!-- ============================================ -->
<div class="section-title"><strong>5.8.3–5.8.4 Environmental Monitoring Systems &amp; Typical EMS Monitoring 5.8.3–5.8.4  EMS </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <h3>5.8.3 Environmental Monitoring Systems</h3>
        <p>From an engineering perspective, automated environmental monitoring should provide feedback on the HVAC system’s overall performance. It should highlight lack of performance in an individual system or room and notify the occupants of the condition.</p>

        <p>An automated <span class="key-term">Environmental Monitoring System (EMS)</span> is recommended to provide a GMP record of critical environmental parameters. Automated monitoring systems should comply with <span class="key-term">US FDA 21 CFR Part 11</span> and be subject to validation to assure the accuracy of the readings and records produced by the system.</p>

        <p>EU Annex 1 requires that HVAC monitoring systems notify occupants when the HVAC has failed. The monitoring system should notify the occupants when any critical parameter is out of specified range for more than a predetermined period of time. The system should be equipped with <span class="key-term">colored warning lights</span> to indicate the state of the HVAC system.</p>

        <h3>5.8.4 Typical EMS Monitoring for Aseptic HVAC</h3>

        <h3>Differential Pressures</h3>
        <p>All DPs within a sterile area environmental cascade should be <span class="key-term">continuously measured, indicated, recorded, and alarmed</span>. It may be advisable to select a representative number of particular DP measurements as key indicators of overall HVAC system “health.”</p>

        <p>Additional considerations for monitoring of DPs include:</p>
        <ul>
            <li>Monitor DP across airlocks; DP should not go to zero as long as one door in the contamination path remains closed.</li>
            <li>DP sensors can be employed to detect door opening and control the time that doors remain open.</li>
            <li>Only one DP sensor is needed per room, but it should be located to minimize impact of air currents at the sensor.</li>
            <li>The monitoring system should document the duration of an unexpected loss (reduction) in pressure differential.</li>
            <li>Reversed direction of airflow across a door is undesirable and should only occur for brief intervals.</li>
            <li>The accuracy of differential measurement devices is critical. For control to ± 2.5 Pa, an accuracy of 0.25 Pa is desirable.</li>
            <li>The reference point selected for DP measurements is critical. If measurements are made to a central reference, this reference point should be located in a large stable space.</li>
        </ul>

        <h3>Airflow to Rooms</h3>
        <p>While continuous measurement of airflow is not required, assurance of a consistent airflow supply is an indirect indicator of the ability to dilute contaminants and of room environmental control. Airflow monitoring is usually continuous since an airflow volume/velocity monitor is often installed to adjust fan delivery to compensate for air filter loading.</p>

        <p>If a variable airflow scheme (such as <span class="key-term">idle airflow setback</span>) is utilized, room airflow measurement is recommended. These schemes typically are not implemented until 15–20 minutes after cessation of use to allow for recovery.</p>

        <h3>Temperature and Humidity</h3>
        <p>Temperature and humidity for rooms with critical operations should be monitored to ensure control of operator comfort, product temperature, humidity requirements, and bioburden. Monitoring and data collection at short intervals (minutes instead of seconds) should provide adequate data without creating data overload.</p>

        <p>The accuracy of temperature and humidity instruments is critical. <span class="key-term">Platinum RTD</span> are preferred for temperature reading and <span class="key-term">capacitance sensors</span> are preferred for RH.</p>

        <h3>Airborne Particle Count (Total or Non-viable)</h3>
        <p>In critical zones (e.g., ISO 5/Grade A and at ISO 5/Grade A to ISO 7/Grade B interface), the use of <span class="key-term">automated continuous particle monitoring</span> is recommended. Automated particle monitoring systems provide extensive relevant data on the state of the environment and are generally more reliable than manual monitoring.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4>EMS </h4>
            <p>（EMS）「」，：</p>
            <ol>
                <li><strong>（Real-time Feedback）：</strong> HVAC ，</li>
                <li><strong>GMP （GMP Records）：</strong> 21 CFR Part 11 ，、、</li>
                <li><strong>（Alarm Management）：</strong>，</li>
            </ol>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>（DP）</h4>
            <p>。ISPE  DP ：</p>
            <ul>
                <li><strong>：</strong> ±2.5 Pa ， 0.25 Pa（ 10%）</li>
                <li><strong>：</strong>。；</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <!-- ANALOGY BOX (Yellow) -->
        <div class="analogy-box">
            <h4>：</h4>
            <p>，。 — （），（/），。</p>
            <p>， — （reversed airflow）。</p>
            <p>DP ，，。</p>
        </div>

        <!-- CONCEPT BOX (Green) - DP Reference Points -->
        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4></h4>
            <ul>
                <li><strong>：</strong>（Platinum RTD），</li>
                <li><strong>：</strong>（Capacitance Sensor），</li>
                <li><strong>：</strong>（），</li>
                <li><strong>：</strong>（Temperature Mapping）</li>
                <li><strong>：</strong>（ISO 5/Grade A），</li>
            </ul>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION 5.8.5: HVAC CONTROLS (BAS/BMS)        -->
<!-- ============================================ -->
<div class="section-title"><strong>5.8.5 HVAC Controls (Building Automation System / Building Management System) 5.8.5 （ / ）</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>When considering the HVAC control system, it is important to consider it as another service supporting environmental condition control. Automatic controllers may indirectly affect patient safety and product quality, but performance can be monitored by a qualified EMS. <span class="key-term">HVAC controls would not need to be qualified</span>; HVAC field devices would only need to be qualified when HVAC control and environmental monitoring are shared.</p>

        <p>HVAC automatic controls may be employed to control variables such as temperature and humidity. In more complex designs, other variables may also be controlled:</p>
        <ul>
            <li>Room DP (especially where airflows to/from rooms are expected to vary)</li>
            <li>Constant supply and extract fan volume control (to compensate for air filter loading)</li>
            <li>Filter blinding condition (pressure drop) monitoring</li>
            <li>Active room pressure control</li>
        </ul>

        <p>During design, <span class="key-term">risk assessment</span> should be performed to assess the positive and negative impacts of an automatic control system. Considerations include:</p>
        <ul>
            <li>What would happen if constant fan volume control were not employed?</li>
            <li>What would happen if an active pressure control system failed?</li>
            <li>Does the system incorporate fail safe features?</li>
            <li>Does the control design prevent catastrophic failures such as duct collapse and airflow reversals?</li>
            <li>Are visible and audible alarms included to monitor environmental control changes?</li>
        </ul>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4>BAS/BMS vs EMS — </h4>
            <p>。ISPE ：</p>
            <ul>
                <li><strong>BAS/BMS（）：</strong><strong></strong> HVAC — 、、、。。</li>
                <li><strong>EMS（）：</strong><strong></strong> —  GMP 。。</li>
            </ul>
            <p>：<strong>BAS/BMS </strong>（ EMS ）， BAS  EMS （），。</p>
            <p> —  GMP 。</p>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4></h4>
            <p>ISPE ：<strong>「，？」</strong></p>
            <p>：</p>
            <ul>
                <li><strong>（Duct Collapse）：</strong>， HVAC </li>
                <li><strong>（Airflow Reversals）：</strong>，</li>
            </ul>
            <p>（Fail-safe），：、。</p>
        </div>

        <!-- PRACTICE BOX (Blue dashed) -->
        <div class="practice-box">
            <h4></h4>
            <ol>
                <li>：「BAS ？」？？</li>
                <li> BAS  EMS ，？？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION 5.9: QUALIFICATION OF HVAC SYSTEMS    -->
<!-- ============================================ -->
<div class="section-title"><strong>5.9 Qualification of HVAC Systems 5.9 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>HVAC systems serving an aseptic manufacturing suite should be considered as a system which may affect patient safety and product quality. <span class="key-term">Qualification, testing, and commissioning</span>, in line with GEP, should be considered.</p>

        <p>For additional information, refer to ISPE Baseline Guide: <span class="key-term">Commissioning and Qualification</span> [34]. Field qualification procedures are detailed in <span class="key-term">ISO 14644-3</span> (Cleanrooms and Associated Environments, Part 3 – Test Methods).</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4>HVAC  IQ/OQ/PQ </h4>
            <p> ISPE ， HVAC ：</p>
            <ul>
                <li><strong>IQ（）：</strong> HVAC 。：/、、HEPA 、、</li>
                <li><strong>OQ（）：</strong>。：、、、、</li>
                <li><strong>PQ（）：</strong>。：<strong>（）</strong>、<strong></strong>、、HEPA </li>
            </ul>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>（Smoke Study）— </h4>
            <p><strong>（Airflow Visualization）</strong> PQ 。，：</p>
            <ul>
                <li>Grade A （Unidirectional Flow）</li>
                <li>，</li>
                <li>Grade A  Grade B </li>
                <li>（Turbulence）（Dead Zone）</li>
            </ul>
            <p>，。。</p>
        </div>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4>（Recovery Testing）</h4>
            <p><strong></strong>，。</p>
            <p>EU Annex 1 ：</p>
            <ul>
                <li><strong>Grade A：</strong> 15 （「」）</li>
                <li><strong>Grade B：</strong> 15-20 </li>
            </ul>
            <p> HVAC 。，，。</p>
            <p>，，。</p>
        </div>

        <!-- ANALOGY BOX (Yellow) -->
        <div class="analogy-box">
            <h4>：</h4>
            <p>。（），（）？</p>
            <p>（ + HEPA）；。</p>
            <p>（Air Change Rate） HEPA 。</p>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION 5.10: CLEANING AND MAINTENANCE        -->
<!-- ============================================ -->
<div class="section-title"><strong>5.10 Cleaning and Maintenance of HVAC Systems 5.10 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <h3>5.10.1 Air System Cleaning and Sanitization</h3>
        <ul>
            <li>Ductwork should be manufactured, inspected, and installed according to GEP.</li>
            <li>To minimize potential for growth of bioburden within the duct, ductwork should be <span class="key-term">cleaned internally prior to assembly</span>, and temporarily sealed after installation.</li>
            <li>Periodic cleaning of duct systems is <span class="key-term">not normally required</span> due to the performance of pre-filtration.</li>
            <li>Fumigating production rooms may be desirable for control of microorganisms. The HVAC system should be specially designed to <span class="key-term">isolate rooms</span> to allow fumigation without circulation of the agent to surrounding spaces. Room pressurization may need to be controlled to prevent migration of sanitizing agent.</li>
            <li>Fumigating some or all of the system may be desirable where highly potent or pathogenic materials are handled. The system should be designed to allow fumigation through the HVAC system without circulation to surrounding spaces. HVAC system materials should be selected with this procedure in mind.</li>
        </ul>

        <h3>5.10.2 Maintenance Philosophy</h3>
        <ul>
            <li>As much of the system as possible should be accessible and maintained from <span class="key-term">outside the aseptic processing area</span>.</li>
            <li>When replacement of terminal air filters (and lighting) are expected to be more frequent than planned maintenance shutdowns, access to these items from outside the processing area should be considered.</li>
            <li>Access should not require working directly on ceilings from above.</li>
            <li>HVAC designers should understand the planned facility maintenance philosophy.</li>
            <li>An effective and fast-response breakdown maintenance plan can minimize the economic impact of unplanned HVAC shutdowns.</li>
            <li>HVAC maintenance personnel should be trained on the system and its effect on the product/process.</li>
            <li>Critical components in systems which affect patient safety and product quality should be under <span class="key-term">quality change control</span>.</li>
            <li>Thoroughly investigate the impact of filter leaks to determine patient and product risk. Proper investigation of <span class="key-term">filter leaks</span> can determine if contamination that penetrates HEPA filters has the potential to jeopardize patient safety.</li>
            <li>Refer to ISO 14644-3 for suggested commissioning and retesting procedures.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2></h2>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4></h4>
            <p>。ISPE ：<strong>，。</strong></p>
            <p>：</p>
            <ul>
                <li></li>
                <li>，</li>
                <li>（Pre-filter）（Medium Filter），</li>
            </ul>
            <p>（），。</p>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>（Fumigation） HVAC </h4>
            <p>， HVAC ：</p>
            <ul>
                <li><strong>：</strong>HVAC ，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，HVAC （ VHP/）</li>
            </ul>
            <p>：（VHP）、（Formaldehyde）、（ClO<sub>2</sub>）。</p>
        </div>

        <!-- CONCEPT BOX (Green) -->
        <div class="concept-box">
            <h4></h4>
            <p>ISPE ：<strong>「。」</strong></p>
            <p>：</p>
            <ul>
                <li><strong>（Walk-on Ceiling）：</strong> HEPA ，</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong> HEPA ，</li>
            </ul>
            <p>，。</p>
        </div>

        <!-- NOTE BOX (Orange) -->
        <div class="note-box">
            <h4>HEPA </h4>
            <p>ISPE 「<strong></strong>」。：</p>
            <ul>
                <li>（ DOP/PAO ）</li>
                <li></li>
                <li> HEPA </li>
                <li></li>
            </ul>
            <p> HEPA  — 。</p>
        </div>

        <!-- PRACTICE BOX GREEN (solid) -->
        <div class="practice-box-green">
            <h4>：HEPA </h4>
            <p> Grade A HEPA  DOP 。：</p>
            <ol>
                <li><strong>：</strong> DOP/PAO </li>
                <li><strong>：</strong></li>
                <li><strong> EM ：</strong></li>
                <li><strong>：</strong>、 EM ，</li>
                <li><strong>CAPA：</strong>、（？？？）、</li>
            </ol>
        </div>
    </div>
</div>


<!-- ============================================ -->
<!-- SECTION SUMMARY                               -->
<!-- ============================================ -->
<div class="section-title">Section Summary / </div>

<div class="two-column">
    <div class="left-column">
        <h2>Key Takeaways</h2>

        <div class="concept-box">
            <h4>Core Principles from Sections 5.8–5.10</h4>
            <ol>
                <li><strong>Sterility cannot be tested into the product.</strong> Environmental monitoring through validated HVAC systems is the primary assurance mechanism for aseptic manufacturing.</li>
                <li><strong>Continuous monitoring + periodic requalification</strong> provide complementary assurance. Key continuous parameters: DP, temperature, humidity, particle counts. Key periodic tests: HEPA integrity (DOP/PAO), airflow visualization (smoke studies), recovery testing.</li>
                <li><strong>HEPA filter integrity testing</strong> is the most critical periodic test. Recommended frequency: twice per year for aseptic fill areas. A leaking HEPA can compromise an entire zone without triggering DP alarms.</li>
                <li><strong>DP monitoring accuracy and reference point selection</strong> are engineering decisions with direct GMP impact. Accuracy should be 10% of the control range; reference points must be in stable pressure zones.</li>
                <li><strong>EMS must comply with 21 CFR Part 11</strong> and be validated. BAS/BMS does not require qualification unless it shares field devices with EMS.</li>
                <li><strong>HVAC maintenance should be performed from outside the aseptic area</strong> wherever possible, to minimize contamination risk from maintenance activities.</li>
                <li><strong>HEPA filter leaks require thorough investigation</strong> — not just replacement, but retrospective assessment of all production batches since the last passing integrity test.</li>
            </ol>
        </div>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>5.8–5.10 </h4>
            <ol>
                <li><strong>。</strong> HVAC ，。</li>
                <li><strong> + </strong>。：、、、。：HEPA （DOP/PAO）、（）、。</li>
                <li><strong>HEPA </strong>。。 HEPA 。</li>
                <li><strong></strong> GMP 。 10%；。</li>
                <li><strong>EMS  21 CFR Part 11</strong>。BAS/BMS ， EMS 。</li>
                <li><strong>HVAC </strong>，。</li>
                <li><strong>HEPA </strong> — ，。</li>
            </ol>
        </div>

        <!-- PRACTICE BOX (Blue dashed) - Final -->
        <div class="practice-box">
            <h4></h4>
            <ol>
                <li> HVAC ，。</li>
                <li> DOP/PAO 。。</li>
                <li>。 HEPA ，？？</li>
                <li> HEPA ，。？？</li>
                <li>（Recovery Testing）， HVAC 。</li>
            </ol>
        </div>
    </div>
</div>

</div> <!-- end main-content -->

<!-- FOOTER -->
</body>
</html>