<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.3 - Chapter 7: Electrical Services</title>
    <style>
    /* =============================================================
       PDA Educational Material - Shared CSS Template
       Version: 2.0 (for Claude Code automation)
       Last Updated: 2025

       Usage: Embed this entire file inside <style> tags in each
       section HTML. This ensures each file works standalone
       AND merges correctly into the final TopNav document.
       ============================================================= */

    /* ===== CSS VARIABLES ===== */
    :root {
        --primary-blue: #1e3a5f;
        --accent-blue: #3498db;
        --light-gray: #fafafa;
        --light-blue: #f0f7ff;
        --yellow-start: #fff9e6;
        --yellow-end: #fff3cd;
        --green-bg: #e8f5e9;
        --green-border: #4caf50;
        --orange-bg: #fff3e0;
        --orange-border: #ff9800;
        --purple-bg: #f3e5f5;
        --purple-border: #9c27b0;
        --text-dark: #2d3748;
        --text-medium: #4a5568;
        --header-height: 60px;
        --nav-height: 50px;
    }

    /* ===== RESET & BASE ===== */
    * {
        margin: 0;
        padding: 0;
        box-sizing: border-box;
    }

    html {
        scroll-behavior: smooth;
    }

    body {
        font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
        line-height: 1.75;
        color: var(--text-dark);
        background: #f0f2f5;
    }

    /* ===== SECTION HEADER ===== */
    .header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 2rem;
        text-align: center;
    }

    .header h1 {
        font-size: 1.4rem;
        font-weight: 700;
        margin-bottom: 0.4rem;
    }

    .header .subtitle {
        font-size: 1rem;
        opacity: 0.9;
        margin-bottom: 0.3rem;
    }

    .header .page-info {
        font-size: 0.8rem;
        opacity: 0.7;
    }

    /* ===== TOP HEADER (for merged TopNav) ===== */
    .top-header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 1rem 2rem;
        text-align: center;
    }

    .top-header h1 {
        font-size: 1.3rem;
        font-weight: 600;
        margin-bottom: 0.25rem;
    }

    .top-header .subtitle {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    /* ===== TOP NAVIGATION (for merged TopNav) ===== */
    .top-nav {
        background: #2d3748;
        position: sticky;
        top: 0;
        z-index: 1000;
        box-shadow: 0 2px 10px rgba(0,0,0,0.15);
        display: flex;
        align-items: stretch;
    }

    .nav-container {
        display: flex;
        justify-content: flex-start;
        align-items: center;
        flex: 1;
        padding: 0 0.5rem;
        overflow-x: auto;
        -webkit-overflow-scrolling: touch;
        scrollbar-width: none;
    }

    .nav-container::-webkit-scrollbar {
        display: none;
    }

    .nav-scroll-btn {
        background: #2d3748;
        border: none;
        color: rgba(255,255,255,0.7);
        padding: 0 0.9rem;
        cursor: pointer;
        font-size: 1.3rem;
        line-height: 1;
        flex-shrink: 0;
        transition: background 0.2s, color 0.2s, opacity 0.2s;
    }

    .nav-scroll-btn:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-scroll-btn.hidden {
        opacity: 0;
        pointer-events: none;
    }

    .nav-item {
        display: flex;
        align-items: center;
        gap: 0.5rem;
        padding: 0.85rem 1rem;
        color: rgba(255,255,255,0.85);
        text-decoration: none;
        white-space: nowrap;
        border-bottom: 3px solid transparent;
        transition: all 0.2s ease;
    }

    .nav-item:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-item.active {
        color: white;
        border-bottom-color: var(--accent-blue);
        background: rgba(255,255,255,0.05);
    }

    .nav-num {
        width: 24px;
        height: 24px;
        background: rgba(255,255,255,0.15);
        border-radius: 50%;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 0.75rem;
        font-weight: 600;
    }

    .nav-item.active .nav-num {
        background: var(--accent-blue);
    }

    .nav-label {
        font-size: 0.85rem;
        font-weight: 500;
    }

    /* ===== MAIN CONTENT WRAPPER ===== */
    .main-content {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    .main-container {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    /* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
    .chapter-section {
        background: white;
        border-radius: 12px;
        margin-bottom: 2rem;
        box-shadow: 0 2px 12px rgba(0,0,0,0.08);
        overflow: hidden;
        scroll-margin-top: calc(var(--nav-height) + 1rem);
    }

    .chapter-divider {
        display: flex;
        align-items: center;
        gap: 1rem;
        padding: 1rem 1.5rem;
        background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
        color: white;
    }

    .chapter-badge {
        width: 45px;
        height: 45px;
        background: rgba(255,255,255,0.2);
        border-radius: 10px;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 1.3rem;
        font-weight: 700;
        flex-shrink: 0;
    }

    .chapter-info h2 {
        font-size: 1.15rem;
        font-weight: 600;
        margin-bottom: 0.15rem;
    }

    .chapter-info p {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    .chapter-body {
        padding: 1.5rem;
    }

    /* ===== TWO COLUMN LAYOUT ===== */
    .two-column,
    .content-grid,
    .side-by-side {
        display: grid;
        grid-template-columns: 1fr 1fr;
        gap: 1.5rem;
        margin-bottom: 1.5rem;
    }

    /* ===== LEFT COLUMN - Original Content ===== */
    .left-column,
    .original-content {
        background: var(--light-gray);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #e2e8f0;
    }

    .left-column h2,
    .left-column h3,
    .original-content h2,
    .original-content h3 {
        color: var(--primary-blue);
        border-bottom: 2px solid #3182ce;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .left-column p,
    .original-content p {
        margin-bottom: 0.85rem;
        text-align: justify;
        font-size: 0.95rem;
    }

    .left-column ul, .left-column ol,
    .original-content ul, .original-content ol {
        margin: 0.75rem 0 0.75rem 1.5rem;
        font-size: 0.95rem;
    }

    .left-column li,
    .original-content li {
        margin-bottom: 0.5rem;
    }

    /* ===== RIGHT COLUMN - Commentary ===== */
    .right-column,
    .commentary {
        background: var(--light-blue);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #bee3f8;
    }

    .right-column h2,
    .right-column h3,
    .commentary h2,
    .commentary h3 {
        color: #2c5282;
        border-bottom: 2px solid #63b3ed;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .right-column p,
    .commentary p {
        margin-bottom: 0.85rem;
        font-size: 0.95rem;
    }

    /* ===== COLUMN HEADERS ===== */
    .column-header {
        font-weight: 600;
        color: var(--primary-blue);
        margin-bottom: 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid currentColor;
        font-size: 1rem;
    }

    .right-column .column-header,
    .commentary .column-header {
        color: #2c5282;
    }

    /* Hide original container padding in merged mode */
    .chapter-body .container,
    .chapter-body .main-container {
        max-width: 100%;
        padding: 0;
        margin: 0;
    }

    /* ===== KEY TERMS (inline highlight) ===== */
    .key-term,
    .highlight-term {
        background: linear-gradient(to right, #d4edda, #c3e6cb);
        padding: 1px 6px;
        border-radius: 4px;
        font-weight: 600;
        color: #155724;
        font-size: 0.9em;
    }

    /* ===== QUOTE BOX ===== */
    .quote-box,
    .important-quote {
        background: linear-gradient(to right, #e7f3ff, #d6e9ff);
        border-left: 4px solid #3182ce;
        padding: 1rem 1.25rem;
        margin: 1rem 0;
        border-radius: 0 8px 8px 0;
        font-style: italic;
        font-size: 0.95rem;
    }

    /* ===== CONCEPT BOXES - Unified Base ===== */
    .concept-box,
    .analogy-box,
    .note-box,
    .key-note,
    .term-box,
    .formula-box,
    .key-term-box,
    .key-point-box,
    .highlight-box {
        border-radius: 8px !important;
        padding: 1rem 1.25rem !important;
        margin-bottom: 1rem !important;
        font-size: 0.92rem !important;
        line-height: 1.7 !important;
    }

    .concept-box h3, .concept-box h4,
    .analogy-box h3, .analogy-box h4,
    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .term-box h3, .term-box h4,
    .formula-box h3, .formula-box h4,
    .key-term-box h3, .key-term-box h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        margin-bottom: 0.6rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .concept-box p,
    .analogy-box p,
    .note-box p,
    .key-note p,
    .term-box p,
    .formula-box p,
    .key-term-box p,
    .key-point-box p,
    .highlight-box p {
        margin-bottom: 0.5rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box ul, .concept-box ol,
    .analogy-box ul, .analogy-box ol,
    .note-box ul, .note-box ol,
    .key-note ul, .key-note ol,
    .term-box ul, .term-box ol,
    .formula-box ul, .formula-box ol,
    .key-term-box ul, .key-term-box ol,
    .key-point-box ul, .key-point-box ol,
    .highlight-box ul, .highlight-box ol {
        margin: 0.5rem 0 0.5rem 1.25rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box li,
    .analogy-box li,
    .note-box li,
    .key-note li,
    .term-box li,
    .formula-box li,
    .key-term-box li,
    .key-point-box li,
    .highlight-box li {
        margin-bottom: 0.35rem !important;
        font-size: 0.92rem !important;
    }

    /* ===== ANALOGY BOX (Yellow) -  ===== */
    .analogy-box,
    .concept-box[class*="analogy"],
    .concept-box.analogy,
    div[class*="analogy"]:not(.content-grid):not(.two-column) {
        background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
        border-left: 4px solid #f6ad55 !important;
    }

    .analogy-box h3, .analogy-box h4,
    .concept-box.analogy h3, .concept-box.analogy h4 {
        color: #856404 !important;
    }

    /* ===== TERM/CONCEPT BOX (Green) -  ===== */
    .term-box,
    .key-term-box,
    .concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
        background: var(--green-bg) !important;
        border-left: 4px solid var(--green-border) !important;
    }

    .concept-box:not(.analogy):not(.application) h3,
    .concept-box:not(.analogy):not(.application) h4,
    .term-box h3, .term-box h4,
    .key-term-box h3, .key-term-box h4 {
        color: #2e7d32 !important;
    }

    /* ===== NOTE/HIGHLIGHT BOX (Orange) -  ===== */
    .note-box,
    .key-note,
    .key-point-box,
    .concept-box[class*="note"],
    .concept-box[class*="highlight"],
    .key-point,
    .highlight-box {
        background: var(--orange-bg) !important;
        border-left: 4px solid var(--orange-border) !important;
    }

    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        color: #c65102 !important;
    }

    /* ===== FORMULA BOX (Purple) -  ===== */
    .formula-box,
    .concept-box[class*="formula"] {
        background: var(--purple-bg) !important;
        border-left: 4px solid var(--purple-border) !important;
    }

    .formula-box h3, .formula-box h4 {
        color: #7b1fa2 !important;
    }

    .formula-box pre {
        background: rgba(156, 39, 176, 0.08);
        padding: 0.75rem;
        border-radius: 6px;
        font-family: 'Courier New', monospace;
        font-size: 0.85rem;
        overflow-x: auto;
        white-space: pre-wrap;
    }

    /* ===== APPLICATION BOX ===== */
    .concept-box.application,
    .application-box {
        background: #e3f2fd !important;
        border-left: 4px solid #1976d2 !important;
    }

    .concept-box.application h3,
    .concept-box.application h4,
    .application-box h3,
    .application-box h4 {
        color: #1565c0 !important;
    }

    /* ===== PRACTICE BOX (Blue dashed) -  ===== */
    .practice-box {
        background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
        border: 2px dashed #3182ce !important;
        border-radius: 10px !important;
        padding: 1.25rem !important;
        margin: 1.25rem 0 !important;
        font-size: 0.92rem !important;
    }

    .practice-box h3, .practice-box h4 {
        color: #2c5282 !important;
        margin-bottom: 0.75rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .practice-box p,
    .practice-box li {
        font-size: 0.92rem !important;
    }

    /* ===== TABLES ===== */
    table {
        width: 100%;
        border-collapse: collapse;
        margin: 1rem 0;
        font-size: 0.9rem;
    }

    th, td {
        padding: 0.6rem 0.75rem;
        border: 1px solid #e2e8f0;
        text-align: left;
    }

    th {
        background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
        font-weight: 600;
        color: var(--primary-blue);
        font-size: 0.85rem;
    }

    tr:nth-child(even) {
        background: #f7fafc;
    }

    /* ===== LEARNING OBJECTIVES ===== */
    .learning-objectives {
        background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
    }

    .learning-objectives h3 {
        color: #117a65;
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .learning-objectives ul,
    .learning-objectives ol {
        margin-left: 1.25rem;
    }

    .learning-objectives li {
        margin-bottom: 0.4rem;
        font-size: 0.92rem;
    }

    /* ===== STRUCTURE LIST ===== */
    .structure-list {
        list-style: none;
        padding: 0;
        margin: 0;
    }

    .structure-list li {
        padding: 0.75rem 1rem;
        margin-bottom: 0.5rem;
        background: white;
        border-radius: 6px;
        border-left: 4px solid #3182ce;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
        font-size: 0.9rem;
    }

    /* ===== SECTION TITLES ===== */
    .section-title,
    .section-divider {
        font-size: 1.1rem;
        color: var(--primary-blue);
        margin: 1.5rem 0 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid #e2e8f0;
    }

    .section-divider {
        border-bottom: 1px solid #e2e8f0;
        margin: 2rem 0;
    }

    /* ===== TABLE OF CONTENTS (per section) ===== */
    .toc {
        background: white;
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
        border: 1px solid #e2e8f0;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    }

    .toc h3 {
        color: var(--primary-blue);
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .toc-grid {
        display: flex;
        flex-wrap: wrap;
        gap: 0.5rem;
    }

    .toc-grid a {
        display: inline-block;
        padding: 0.4rem 0.8rem;
        background: #edf2f7;
        border-radius: 6px;
        color: var(--primary-blue);
        text-decoration: none;
        font-size: 0.85rem;
        transition: all 0.2s;
    }

    .toc-grid a:hover {
        background: var(--accent-blue);
        color: white;
    }

    /* ===== FIGURE CONTAINERS ===== */
    .figure-container {
        margin: 1.25rem 0;
        text-align: center;
    }

    .figure-container img {
        max-width: 100%;
        height: auto;
        border-radius: 8px;
        box-shadow: 0 2px 8px rgba(0,0,0,0.1);
    }

    .figure-caption {
        margin-top: 0.5rem;
        font-size: 0.85rem;
        color: var(--text-medium);
        font-style: italic;
    }

    /* ===== HIERARCHY DIAGRAM ===== */
    .hierarchy-diagram {
        text-align: center;
        margin: 1rem 0;
    }

    .hierarchy-level {
        margin: 0.5rem 0;
    }

    .hierarchy-box {
        display: inline-block;
        padding: 0.6rem 1.2rem;
        border-radius: 8px;
        font-weight: 600;
        font-size: 0.9rem;
    }

    .hierarchy-box.level-1 {
        background: #fee2e2;
        border: 2px solid #ef4444;
        color: #b91c1c;
    }

    .hierarchy-box.level-2 {
        background: #fef3c7;
        border: 2px solid #f59e0b;
        color: #92400e;
    }

    .hierarchy-box.level-3 {
        background: #d1fae5;
        border: 2px solid #10b981;
        color: #065f46;
    }

    .arrow-down {
        font-size: 1.2rem;
        color: var(--text-medium);
        margin: 0.25rem 0;
    }

    /* ===== BADGES ===== */
    .badge {
        display: inline-block;
        padding: 2px 8px;
        border-radius: 4px;
        font-size: 0.8rem;
        font-weight: 600;
    }

    .badge.green {
        background: #d4edda;
        color: #155724;
    }

    .badge.red {
        background: #f8d7da;
        color: #721c24;
    }

    .badge.blue {
        background: #cce5ff;
        color: #004085;
    }

    .badge.yellow {
        background: #fff3cd;
        color: #856404;
    }

    /* ===== CHECKLIST ===== */
    .checklist {
        list-style: none;
        padding: 0;
    }

    .checklist li {
        padding: 0.3rem 0;
        padding-left: 1.5rem;
        position: relative;
    }

    .checklist li::before {
        content: "\2610";
        position: absolute;
        left: 0;
        color: var(--accent-blue);
    }

    /* ===== CARDS ===== */
    .pump-card,
    .tech-card,
    .info-card {
        background: white;
        border-radius: 8px;
        padding: 1rem;
        border: 1px solid #e2e8f0;
        margin-bottom: 0.75rem;
    }

    /* ===== FOOTER ===== */
    .main-footer {
        background: var(--primary-blue);
        color: white;
        padding: 2rem;
        text-align: center;
        margin-top: 2rem;
    }

    .main-footer p {
        opacity: 0.9;
        font-size: 0.9rem;
        margin-bottom: 0.3rem;
    }

    /* ===== BACK TO TOP ===== */
    .back-to-top {
        position: fixed;
        bottom: 1.5rem;
        right: 1.5rem;
        width: 45px;
        height: 45px;
        background: var(--accent-blue);
        color: white;
        border: none;
        border-radius: 50%;
        cursor: pointer;
        font-size: 1.3rem;
        box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
        z-index: 999;
        opacity: 0;
        visibility: hidden;
        transition: all 0.3s ease;
    }

    .back-to-top.visible {
        opacity: 1;
        visibility: visible;
    }

    .back-to-top:hover {
        background: #2980b9;
        transform: scale(1.1);
    }

    /* ===== RESPONSIVE ===== */
    @media (max-width: 1200px) {
        .two-column,
        .content-grid,
        .side-by-side {
            gap: 1rem;
        }

        .left-column, .right-column,
        .original-content, .commentary {
            padding: 1.25rem;
        }
    }

    @media (max-width: 900px) {
        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr;
        }

        .top-header h1,
        .header h1 {
            font-size: 1.1rem;
        }

        .nav-label {
            display: none;
        }

        .nav-item {
            padding: 0.75rem;
        }

        .nav-num {
            width: 28px;
            height: 28px;
            font-size: 0.85rem;
        }

        .chapter-divider {
            padding: 0.85rem 1rem;
        }

        .chapter-badge {
            width: 38px;
            height: 38px;
            font-size: 1.1rem;
        }

        .chapter-info h2 {
            font-size: 1rem;
        }

        .main-content,
        .main-container {
            padding: 1rem;
        }

        .chapter-body {
            padding: 1rem;
        }
    }

    /* ===== PRINT ===== */
    @media print {
        .top-nav, .back-to-top, .header {
            display: none !important;
        }

        .top-header {
            background: var(--primary-blue) !important;
            -webkit-print-color-adjust: exact;
            print-color-adjust: exact;
        }

        .chapter-section {
            break-inside: avoid;
            page-break-inside: avoid;
            box-shadow: none;
            border: 1px solid #ccc;
            margin-bottom: 1rem;
        }

        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr 1fr;
        }

        .main-content,
        .main-container {
            max-width: 100%;
            padding: 0;
        }
    }
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 7: Electrical Services / </h1>
    <div class="subtitle">ISPE Baseline Guide Volume 3 (3rd Ed. 2018): Sterile Product Manufacturing Facilities</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p151 – p156</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>Learning Objectives / </h3>
    <ul>
        <li>Understand the GMP requirements for electrical equipment in cleanroom environments of different classifications (ISO 5 through ISO 8) / （ISO 5  ISO 8） GMP </li>
        <li>Recognize the importance of UPS (Uninterruptible Power Supply) and emergency power for critical control systems / （UPS）</li>
        <li>Learn the design principles for cleanroom lighting: flush-mount fixtures, non-shedding materials, and airflow compatibility / ：、、</li>
        <li>Understand door interlock systems for airlocks and their role in maintaining pressure cascades / </li>
        <li>Grasp wiring principles: minimizing wall penetrations, sealing conduits, and preventing contamination pathways / ：、、</li>
        <li>Know when and why hazardous (ATEX) electrical classifications apply in sterile facilities / </li>
    </ul>
</div>

<!-- ============================================ -->
<!-- SECTION 7.1: INTRODUCTION                    -->
<!-- ============================================ -->
<div class="section-title"><strong>7.1 Introduction 7.1 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>This chapter focuses on <span class="key-term">electrical services</span> that may have GMP implications. It outlines the critical characteristics of systems appropriate to the manufacturing environment.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4></h4>
            <p><strong> GMP ：</strong>，。，、。</p>
            <p>：<strong>？</strong></p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong>：</strong> — ，、、。：，。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.2: GENERAL REQUIREMENTS            -->
<!-- ============================================ -->
<div class="section-title"><strong>7.2 General Requirements 7.2 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>When designing, selecting, and installing electrical equipment within <span class="key-term">aseptic processing areas</span>, GMP considerations are limited to ensuring that equipment is <span class="key-term">cleanable</span>, <span class="key-term">ledge and crevice free</span>, <span class="key-term">non-shedding</span>, <span class="key-term">sealed</span>, and compatible with <span class="key-term">sanitization agents</span>.</p>

        <p>The selection and installation of all electrical equipment and wiring should, at a minimum, be in accordance with applicable local codes. All electrical components and materials should be compatible with the manufacturing process and operations.</p>

        <p>Although the criteria for equipment appear to be identical from <span class="key-term">ISO 5/Grade A</span> to <span class="key-term">ISO 8/Grade C</span> environments, the degree of these aspects may differ (e.g., equipment in ISO 5/Grade A environments will require a higher standard). <span class="key-term">Recessed electrical devices</span> may help achieve the standard required in each of these areas.</p>

        <p>Sealed components are specified, not only to alleviate the risk of contamination, but also to cope with the different pressure regimes of adjacent rooms. In ISO 5/Grade A environments, the term “sealed” refers to being <span class="key-term">hermetically sealed</span>, whereas in ISO 8/Grade C environments, the term “sealed” refers to a high degree of protection against the ingress of water and dust.</p>

        <p>Electrical equipment within ISO 5/Grade A environments should be kept to an <span class="key-term">absolute minimum</span>. Any services that can achieve their function by being located in an adjacent room or area should be so located. For example, a light switch for the room could be located outside the access door in the corridor.</p>

        <p>Regarding the manufacturing process, electrical services normally do not affect patient safety and product quality; however, for <span class="key-term">business continuity</span> and ensuring uninterrupted product supply, these systems should be designed in accordance with <span class="key-term">GEP</span> (Good Engineering Practice).</p>

        <div class="quote-box">
            "Electrical equipment within ISO 5/Grade A environments should be kept to an absolute minimum. Any services that can achieve their function by being located in an adjacent room or area should be so located."
        </div>

        <h3>Table 7.1: Typical GMP Requirements for Electrical Systems</h3>
        </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>： GMP </h4>
            <p>：</p>
            <ul>
                <li><strong>（Cleanable）</strong> — ，</li>
                <li><strong>（Ledge &amp; Crevice Free）</strong> — </li>
                <li><strong>（Non-shedding）</strong> — </li>
                <li><strong>（Sealed）</strong> — ，</li>
                <li><strong>（Compatible with Sanitization Agents）</strong> —  VHP、、</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：「」</h4>
            <p>「」：</p>
            <ul>
                <li><strong>ISO 5/Grade A</strong> — （Hermetically Sealed）：，</li>
                <li><strong>ISO 8/Grade C</strong> — （High Protection against Ingress）：， IP65 </li>
            </ul>
            <p> — ISO 5 。</p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong> vs ：</strong>ISO 5  — ，。ISO 8  — ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>ISO 5 「」：</strong>，「」，「」。 — 、、。</p>
            <p> GMP 。，「？」</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4></h4>
            <p><strong>GEP ：</strong>，。 GEP（Good Engineering Practice），：、、UPS 。。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.3: CONTROL SYSTEM POWER            -->
<!-- ============================================ -->
<div class="section-title"><strong>7.3 Control System Power 7.3 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>The prevalence of digital controls in <span class="key-term">HVAC</span> and process equipment requires strong consideration of reliable and continuous power to the control units. Considerations should be made with regard to:</p>

        <ul>
            <li>How <span class="key-term">multiple power sources</span> affect equipment (e.g., equipment may have multiple power sources, such as line voltage motors, or the control system may operate on <span class="key-term">Uninterruptible Power Supply (UPS)</span> while the fan motor operates on three phase line voltage)</li>
            <li>Providing for <span class="key-term">orderly shutdown</span> or planned restarts on loss of main equipment power</li>
            <li>Programming of the systems to prevent <span class="key-term">tripping of main breakers</span> on simultaneous restart of all equipment</li>
            <li>Power needs for <span class="key-term">associated instruments</span></li>
        </ul>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>UPS（）：</strong>（BMS、SCADA、PLC）。 — ：</p>
            <ul>
                <li></li>
                <li>HVAC ，</li>
                <li>， GMP </li>
            </ul>
            <p>， UPS ，（Orderly Shutdown）。</p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong> vs ：</strong>， — 。UPS ，。，「」。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>（Breaker Trip Prevention）：</strong>，，（Inrush Current），。<strong></strong>（Staggered Restart），「」。</p>
            <p> CDMO  —  HVAC、、 5-8 。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.4: POWER DISTRIBUTION              -->
<!-- ============================================ -->
<div class="section-title"><strong>7.4 Power Distribution 7.4 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Both <span class="key-term">reliability</span> and <span class="key-term">stability</span> of the power supply are important.</p>

        <p>The impact of <span class="key-term">surges, dips, or total power loss</span> on the overall manufacturing process, HVAC/mechanical services, or individual equipment items, should be studied to determine risk and effects. Generally, the impact is economic (loss of production capacity). If these impacts are considerable, then a <span class="key-term">standby generator</span> or <span class="key-term">UPS</span> should be considered.</p>

        <p>For <span class="key-term">HVAC systems</span>, momentary power losses may be significant; impact could be mediated if there are provisions for fan rotation to continue and room pressures are maintained within acceptance criteria for short periods. The impact of any power loss potentially affecting the <span class="key-term">sterility of the product</span> should be evaluated.</p>

        <p>Power for monitoring of <span class="key-term">DP</span> (differential pressure) is a critical issue, as loss of differential or the ability to monitor differential pressure during outages may result in significant <span class="key-term">product quality impact</span>.</p>

        <p>Consideration for UPS or emergency generators can be considered for critical processes, equipment, and systems that may provide, maintain, or record <span class="key-term">critical parameters</span> as part of GMP operations.</p>

        <p><span class="key-term">Power quality</span> is equally important as precision equipment has a narrow bandwidth to operate within. Special consideration should be given to:</p>
        <ul>
            <li><span class="key-term">Power factor correction</span></li>
            <li><span class="key-term">Phase balance</span></li>
            <li><span class="key-term">Harmonics</span> from digital equipment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong>（Reliability）</strong> — ，</li>
                <li><strong>（Stability）</strong> — 、，</li>
            </ul>
            <p><strong>（DP Monitoring）：</strong>「」。 — 、，。</p>
        </div>

        <div class="note-box">
            <h4>：HVAC </h4>
            <p><strong>（Fan Rotation Continue）：</strong>，HVAC 。，。「impact could be mediated」— 。</p>
            <p>：？（Qualification）。</p>
        </div>

        <div class="practice-box">
            <h4></h4>
            <ol>
                <li>If differential pressure monitoring loses power during a production batch, what investigation steps would you initiate? How would you determine if the batch is still acceptable?</li>
                <li>Your facility experiences a 3-second power dip. HVAC fans coast for 5 seconds. Is this sufficient to maintain cleanroom integrity? What data would you need to make this determination?</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.5: LIGHTING                        -->
<!-- ============================================ -->
<div class="section-title"><strong>7.5 Lighting 7.5 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>There should be good uniform <span class="key-term">lighting levels</span> in all manufacturing areas. Minimum levels in the personnel work areas should be no less than <span class="key-term">500 lux</span>, one meter from the floor.</p>

        <p>Light fixtures in manufacturing areas should:</p>
        <ul>
            <li>Be designed and selected to be <span class="key-term">cleanable, non-shedding, ledge free, or sealed</span>, as appropriate for the different classifications of areas</li>
            <li>Be arranged to <span class="key-term">prevent accumulation of dust</span>, and be air tight and sealed to ensure no foreign matter is released into the manufacturing environment</li>
            <li>Be located so they are <span class="key-term">not directly above the work area</span> when the manufacturing process is open to the room</li>
            <li>Have sealing properties which can withstand <span class="key-term">water jet pressure</span> in wash down areas</li>
            <li>Be constructed of materials that are compatible with room <span class="key-term">cleaning agents</span>, which may be corrosive (stainless steel or aluminum fixtures may be considered appropriate because they are non-shedding and resistive to corrosive environments)</li>
        </ul>

        <p>In <span class="key-term">ISO 5/Grade A</span> environments, <span class="key-term">recess mounted</span> or <span class="key-term">teardrop fixtures</span> may be appropriate. The installation of <span class="key-term">surface mounted lighting</span> in unidirectional ISO 5/Grade A airflow zones may interfere with airflow patterns and should be avoided.</p>

        <p>In <span class="key-term">ISO 7/Grade B</span> environments, recess mounted fixtures are beneficial because they can be installed through the ceiling, with maintenance access provided from a <span class="key-term">walkable ceiling</span> or floor (facility room) above.</p>

        <p>Lamps or fixtures, maintained from within the room, may be changed on an <span class="key-term">annual basis</span> to reduce the effects of unplanned disturbances to production due to occasional lamp failures. Considerations for lighting include:</p>
        <ul>
            <li><span class="key-term">Redundant lighting units</span></li>
            <li>Upgraded light types (e.g., <span class="key-term">T-5 fluorescent</span> or <span class="key-term">Light Emitting Diode (LED)</span>) which allow for longer life and reduced maintenance intervention</li>
            <li><span class="key-term">Adjustable lighting</span> (adjusted in lux output) for night time operation, as increased light levels have demonstrated to improve night time work performance — if increasing light output, consideration for product impact (<span class="key-term">photo stability</span>) should be evaluated</li>
        </ul>

        <p>If <span class="key-term">color rendition</span> and intensity of lighting equipment used for inspection, cleaning, etc., is considered critical, appropriate provisions should be made.</p>

        <p><span class="key-term">Emergency lighting</span> should be provided in accordance with applicable local codes. Combining emergency fixtures with normal fixtures helps to limit the amount of electrical equipment on ceilings or walls.</p>

        <p>Since priority needs to be given to the HVAC systems (e.g., air supply diffusers) and services to process equipment, lighting fixtures cannot always be positioned to achieve ideal lighting distribution. Therefore, careful <span class="key-term">coordination of ceiling services</span> should be considered at the design stage.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p>：</p>
            <ul>
                <li><strong></strong> —  500 lux（），</li>
                <li><strong></strong> — </li>
                <li><strong></strong> —  ISO 5 ，</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>： vs </h4>
            <p><strong>（Recess Mounted / Flush-Mount Fixture）：</strong></p>
            <ul>
                <li>，</li>
                <li>，</li>
                <li>，</li>
                <li>ISO 5  ISO 7 </li>
            </ul>
            <p><strong>（Teardrop Fixture）：</strong></p>
            <ul>
                <li>，</li>
                <li> ISO 5 </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong>「」：</strong> — HVAC 、、HEPA 、、、。，HVAC ，「」。，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>Photo Stability（）：</strong>，。（），。</p>
            <p> GMP ：（），（）。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>（Annual Replacement）：</strong>，。：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>。 LED ，。</p>
        </div>

        <div class="practice-box">
            <h4></h4>
            <ol>
                <li>Why must surface-mounted lighting be avoided in ISO 5 unidirectional airflow zones? Describe the specific mechanism by which a protruding fixture disrupts laminar flow.</li>
                <li>Your facility has a product that is light-sensitive (ICH Q1B photostability testing required). How would you design the lighting in the filling room to balance operator visibility with product protection?</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.6: HAZARDOUS ENVIRONMENTS          -->
<!-- ============================================ -->
<div class="section-title"><strong>7.6 Hazardous Environments 7.6 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>The selection and installation of electrical equipment within <span class="key-term">hazardous environments</span> (due to dust or solvent vapor) should comply with applicable local codes. Classification of an area to require <span class="key-term">explosion proof electrical equipment</span> is likely to be very rare, because of the high air change requirement and monitoring of the area; however, design should also take into consideration loss of HVAC fan rotation and reduction of room air changes (e.g., <span class="key-term">failure mode operations</span> with regards to volatiles).</p>

        <p><span class="key-term">Hazardous area classification</span> is not a GMP issue, but the class of room may affect the location of production equipment and it also may affect the selection of the electrical equipment. Some electrical equipment may suit a higher class of area in terms of cleanliness.</p>

        <p>Electrical equipment within these areas should be kept to an <span class="key-term">absolute minimum</span>. Any devices that can achieve their function while located in an adjacent room should be located externally and do not need to be classified.</p>

        <p>Provisions should be made in these areas to dissipate possible <span class="key-term">static build-up</span> on personnel, equipment, and materials. <span class="key-term">Conductive floors</span> should be installed, if necessary.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>ATEX（）：</strong>（），，。</p>
            <p>，<strong></strong>，：</p>
            <ul>
                <li>（ 20-60 ）</li>
                <li></li>
            </ul>
            <p>，「 HVAC ？」— （Failure Mode Analysis）。</p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong> vs ：</strong>，，。（ HVAC ），。「」— 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>（Static Build-up）</strong>。：</p>
            <ul>
                <li><strong>（Conductive Floors）</strong>，</li>
                <li>、、<strong></strong></li>
            </ul>
            <p> CDMO ，，。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.7: WIRING                          -->
<!-- ============================================ -->
<div class="section-title"><strong>7.7 Wiring 7.7 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>If possible, <span class="key-term">wiring and wiring accessories</span> should be hidden within the building fabric to improve cleanliness, particularly in higher classification areas. <span class="key-term">Recessed boxes</span> also would be appropriate in these instances. The number of <span class="key-term">penetrations through walls, ceilings, or floors</span> for services to equipment should be minimized.</p>

        <p>Where wiring is installed on the surface, installation should minimize the accumulation of foreign matter and allow easy and effective cleaning.</p>

        <p>Enclosing wiring in fully <span class="key-term">sealed conduit or trunking</span> may improve the level of cleanliness and prevent air leakage from a classified room. Trunking, which is not sealed, may appear clean but act as a <span class="key-term">reservoir for contaminants</span>. Sealing of conduits and trunking may be necessary to reduce the risk of contamination from outside and loss of air from pressurized rooms.</p>

        <p>Lengths of wiring to mobile equipment should be kept to a minimum and should be <span class="key-term">kept off the floor</span>.</p>

        <p>Where necessary, as part of the process operations, wiring and glands should <span class="key-term">withstand washing</span>.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong>（Wiring Penetration）</strong>。、：</p>
            <ul>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
                <li><strong></strong> — </li>
            </ul>
            <p>，<strong></strong>，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>：</strong> — （Trunking），<strong>（Reservoir for Contaminants）</strong>。、，。</p>
            <p> ISPE <strong></strong> — 「」，。</p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong>：</strong> — ，，。「」— ，（）。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4></h4>
            <p><strong>CDMO ：</strong></p>
            <ul>
                <li>，</li>
                <li>（ Roxtec ），</li>
                <li>，</li>
                <li>，</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.8: DOOR INTERLOCKS                 -->
<!-- ============================================ -->
<div class="section-title"><strong>7.8 Door Interlocks 7.8 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Electrical <span class="key-term">interlocks</span> for the doors of <span class="key-term">airlocks</span> or changing rooms assist in maintaining <span class="key-term">pressure regimes</span> and GMP practices. Alternatively, an <span class="key-term">audible local alarm</span> could be generated to indicate if more than one airlock door is open at the same time. If interlocks are provided, <span class="key-term">override features</span> should be included in case of emergency.</p>

        <p>Additionally, provisions should include <span class="key-term">electronic access control</span> for rooms that require restricted access for <span class="key-term">aseptic operations</span> (e.g., ISO 5/Grade A). It is recommended that door interlocks are verified as part of <span class="key-term">facility commissioning/qualification</span> per GEP.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>：</h4>
            <p><strong> / （Door Interlock）：</strong>（Airlock）。。</p>
            <p><strong>：</strong></p>
            <ul>
                <li>，，</li>
                <li>，</li>
                <li>（），</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong>：</strong> — ，，。。 — 。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>Override（ / ）：</strong>，<strong></strong>。（Life Safety） — 、，，。</p>
            <p> GMP vs  ：，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>（Electronic Access Control）</strong> ISO 5 。：</p>
            <ul>
                <li></li>
                <li>，</li>
                <li></li>
            </ul>
            <p> / （Commissioning / Qualification），。</p>
        </div>

        <div class="practice-box">
            <h4></h4>
            <ol>
                <li>During a routine production run, an operator reports that both airlock doors opened simultaneously due to an interlock malfunction. What immediate actions do you take? How do you assess the impact on the in-process batch?</li>
                <li>Should the emergency override of door interlocks trigger an alarm and a log entry in the BMS? Why or why not?</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.9: OUTLETS AND MISCELLANEOUS       -->
<!-- ============================================ -->
<div class="section-title"><strong>7.9 Outlets and Miscellaneous Equipment 7.9 </strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Electrical components should be designed and selected to be:</p>
        <ul>
            <li><span class="key-term">Cleanable</span></li>
            <li><span class="key-term">Non-shedding</span></li>
            <li><span class="key-term">Ledge and crevice-free</span>, or sealed</li>
            <li>Appropriate to the <span class="key-term">classification (HVAC grade) of area</span></li>
        </ul>

        <p>Fittings in process areas should be arranged to <span class="key-term">prevent accumulation of dust</span> and be air tight and sealed, to ensure no foreign matter is released into the manufacturing environment. <span class="key-term">Recess mounting</span> of fittings in these areas provides distinct benefits.</p>

        <p><span class="key-term">Aspirated fire detection</span>, or systems able to detect fire within the HVAC extract systems for ISO 5/Grade A environments, may avoid installing conventional fire/smoke detection equipment within the room. <span class="key-term">Flashing lights</span>, in place of conventional sounders, also may be beneficial. Additionally, source specific cleanroom appropriate <span class="key-term">sprinkler heads</span> may be used for fire suppression systems.</p>

        <p>Sealing membranes on <span class="key-term">loudspeaker systems</span> located within ISO 5/Grade A and ISO 7/Grade B environments should be considered. A membrane in the wall between two adjoining rooms may provide acceptable <span class="key-term">voice communication</span> between those rooms. Consideration for use of appropriate cleanable/sealed wireless communication should be given.</p>

        <p><span class="key-term">Insect light traps</span> should be placed strategically outside of cleanroom areas to reduce contamination risks from flying insects.</p>

        <p>Since sinks and drains are not permitted in aseptic processing areas (ISO 5/Grade A and ISO 7/Grade B), an electronically heated (<span class="key-term">bio-control</span>) trap beneath sinks in ISO 8/Grade C environments could serve as an alternative to routine chemical sanitization.</p>
    </div>

    <div class="right-column">
        <h2></h2>

        <div class="concept-box">
            <h4>： GMP </h4>
            <p>，「」 GMP 。：</p>
            <ul>
                <li><strong></strong> — （Aspirated Fire Detection）</li>
                <li><strong></strong> — ，</li>
                <li><strong></strong> — （Insect Light Traps）</li>
                <li><strong></strong> — ISO 8 </li>
            </ul>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>Aspirated Fire Detection（）：</strong>。：</p>
            <ul>
                <li><strong></strong> — ，</li>
                <li><strong></strong> — </li>
                <li><strong></strong> —  VHP </li>
            </ul>
            <p> ISO 5 ，。</p>
        </div>

        <div class="note-box">
            <h4>：</h4>
            <p><strong>ISO 5  ISO 7 </strong> —  GMP 。，。</p>
            <p> ISO 8/Grade C ，（）。<strong>（Bio-control Trap）</strong> — ，。</p>
        </div>

        <div class="analogy-box">
            <h4></h4>
            <p><strong>「」：</strong>， — 、、。 — ，，。，。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4></h4>
            <p><strong>CDMO ：</strong></p>
            <ul>
                <li>ISO 5 ： + （） + </li>
                <li>ISO 7 ： +  + </li>
                <li>ISO 8 ：（ VHP ） +  + </li>
                <li>：、、</li>
            </ul>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>Section Summary / </h3>
    <ul>
        <li><strong>General Requirements / ：</strong>All electrical equipment in aseptic areas must be cleanable, ledge-free, non-shedding, sealed, and compatible with sanitization agents. ISO 5 areas require hermetic sealing and absolute minimization of installed equipment / 、、、、。ISO 5 </li>
        <li><strong>Control System Power / ：</strong>UPS is essential for digital control systems (BMS, SCADA, PLC) to ensure orderly shutdown and data integrity during power loss. Staggered restart programming prevents breaker trips / UPS ，。</li>
        <li><strong>Power Distribution / ：</strong>DP monitoring power is critical — loss of pressure monitoring during outages directly impacts product quality assessment. Power quality (harmonics, phase balance) matters for precision equipment / 。（、）</li>
        <li><strong>Lighting / ：</strong>Minimum 500 lux at work areas. Flush-mount (recess) fixtures mandatory in ISO 5 to avoid airflow disruption. LED preferred for reduced maintenance. Consider photo stability impact on light-sensitive products /  500 lux。ISO 5 。LED 。</li>
        <li><strong>Hazardous Environments / ：</strong>ATEX classification is rare in sterile facilities due to high air changes, but failure mode analysis (HVAC loss) is required. Static dissipation and conductive floors may be needed / ，。</li>
        <li><strong>Wiring / ：</strong>Minimize wall/ceiling penetrations, seal all conduits. Unsealed trunking is a hidden contamination reservoir. Mobile equipment cables must be kept off the floor / ，。。</li>
        <li><strong>Door Interlocks / ：</strong>Airlock interlocks maintain pressure cascades. Emergency override is mandatory for life safety. Electronic access control required for ISO 5 areas. Verify during commissioning/qualification / 。。ISO 5 。</li>
        <li><strong>Miscellaneous / ：</strong>Aspirated fire detection for ISO 5 (avoids in-room equipment). Sealed communication membranes. Insect traps outside cleanrooms. Bio-control heated traps for ISO 8 drains / ISO 5 。。。ISO 8 </li>
    </ul>
</div>

</div> <!-- end main-content -->

</body>
</html>