<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.3 - Appendix 1a: HVAC Additional Engineering - Principles (11.1-11.5)</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== PRACTICE BOX GREEN (solid) ===== */
.practice-box-green {
    background: linear-gradient(135deg, #e8f5e9 0%, #c8e6c9 100%) !important;
    border: 2px solid #4caf50 !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box-green h3, .practice-box-green h4 {
    color: #2e7d32 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box-green p,
.practice-box-green li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- ===== HEADER ===== -->
<div class="header">
    <h1>Appendix 1a: HVAC Additional Engineering — Principles (11.1–11.5)</h1>
    <div class="subtitle">HVAC — （）</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p199 – p207</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>Learning Objectives / </h3>
        <ul>
            <li>Understand sources of particulate contamination from personnel and the environment / </li>
            <li>Distinguish between dilution ventilation and displacement ventilation / </li>
            <li>Calculate Air Change Rates (ACR) based on particle generation and recovery requirements / </li>
            <li>Apply process knowledge to inform HVAC system design decisions / HVAC</li>
            <li>Evaluate recovery period requirements and their relationship to ACR / </li>
        </ul>
    </div>

    <!-- ===== SECTION 11.1: INTRODUCTION ===== -->
    <h2 class="section-title" id="sec-11-1">11.1 Introduction / </h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.1 Introduction</h3>
            <p>This Appendix contains general design information that may be useful for engineers designing an aseptic manufacturing HVAC system.</p>
            <p>It should be read in conjunction with <strong>Chapter 5</strong> of this Guide as the information presented supports the principles and regulatory requirements described in that chapter.</p>
            <p>Information in more depth is available in <em>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning</em> [28].</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>
            <p>HVAC，。</p>
            <div class="concept-box">
                <h4></h4>
                <p>5（HVAC），。5，HVAC。</p>
            </div>
            <div class="note-box">
                <h4></h4>
                <p>HVAC，ISPE GPG: HVAC[28]，HVAC。</p>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.2: SOURCES OF PARTICULATE CONTAMINATION ===== -->
    <h2 class="section-title" id="sec-11-2">11.2 Sources of Particulate Contamination / </h2>

    <!-- 11.2.1 Internal Sources -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.2.1 Internal Sources / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.2.1 Internal Sources</h3>
            <p>Figure 11.1 gives an indication of particulates generated by personnel within a cleanroom.</p>
            <p><strong>Figure 11.1: Number of Particles Generated per Second and per Person</strong></p>
            <p>Figure 11.1 is but a single data point for the cleanroom designer; there have been numerous studies regarding human shedding and the impacts of proper gowning. The authors recommend reviewing current research and gowning manufacturer's data to establish the particle shedding rate to be used in calculations or modeling.</p>
            <p><em>Development of a robust contamination assumption is a key step in cleanroom design.</em></p>
            <p>To put this generation of particulates into perspective, the following example attempts to quantify the implications of personnel shedding on cleanroom classification.</p>
            <p>Figure 11.2 and contamination estimates are provided to illustrate the impact of personnel to airborne contamination levels in cleanroom zones, particularly ISO 5/Grade A unidirectional airflow zones. The model considers the space immediately around an operator as the worst case within a clean zone.</p>
            <p><strong>Figure 11.2: Human Particle Generation</strong> — Consider the space around an operator as the worst case within a cleanroom.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="concept-box">
                <h4> (Particle Generation Rate)</h4>
                <p>。：</p>
                <ul>
                    <li>：100,000/</li>
                    <li>：500,000/</li>
                    <li>：5,000,000/</li>
                    <li>：7,500,000–10,000,000/</li>
                </ul>
            </div>

            <div class="formula-box">
                <h4></h4>
                <p>11.1。：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li></li>
                </ul>
                <pre> = f(, , )</pre>
            </div>

            <div class="analogy-box">
                <h4></h4>
                <p>「」。，， — 50–100。、。</p>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>11.2。，。</p>
            </div>
        </div>
    </div>

    <!-- 11.2.2 External Sources -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.2.2 External Sources / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.2.2 External Sources</h3>
            <p>Figure 11.3 provides typical particulate counts for fresh air. It is important that these figures be taken as a range, and that local site conditions of the facility are taken into consideration, in order to optimize the filtration design.</p>
            <p>Although a HEPA filter is capable of capturing over 99.97% of particles (both larger and smaller than 0.3 μm), it is GEP to provide the system with pre-filters to capture larger particles representing most of the mass, therefore extending the life of the final HEPA filter.</p>
            <p><strong>Figure 11.3: Outdoor Air — Number of Particles</strong></p>
            <p>While Figure 11.3 provides an approximation of outdoor contamination levels, actual outdoor particulate levels are tracked by the EPA [64] in many areas. The EPA collects data for Particulate Matters (PM) in two size ranges, PM2.5 and PM10 (particles ≤ 2.5 or 10 μm in size); the most relevant to the cleanroom designer is PM2.5, which can serve as an indication of outdoor 0.5 μm particle concentration.</p>
            <p>With proper filtration, the percentage of outside air has little impact on cleanroom performance.</p>
            <p><strong>Figure 11.4: Effect of Outdoor Air Percentage of Air Supply on Room Particle Concentration</strong></p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="formula-box">
                <h4>HEPA</h4>
                <pre>HEPA ≥ 99.97%  ( 0.3 μm MPPS)

 = 1 - 0.9997 = 0.03%

： = 10,000,000 /m³
HEPA ≤ 3,000 /m³</pre>
            </div>

            <div class="concept-box">
                <h4> (Multi-Stage Filtration)</h4>
                <p>(GEP)：</p>
                <ul>
                    <li><strong>(G4/M5)</strong>：，</li>
                    <li><strong>(F7/F9)</strong>：，HEPA</li>
                    <li><strong>HEPA(H13/H14)</strong>：，</li>
                </ul>
                <p>，HEPA。</p>
            </div>

            <div class="note-box">
                <h4>EPA PM2.5</h4>
                <p>EPAPM2.50.5μm。（、），，。</p>
            </div>

            <div class="formula-box">
                <h4></h4>
                <p>11.4：<strong>，</strong>。：</p>
                <ul>
                    <li>，</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.3: HVAC DESIGN PRINCIPLES ===== -->
    <h2 class="section-title" id="sec-11-3">11.3 HVAC Design Principles / HVAC</h2>

    <!-- 11.3.1 Dilution vs Displacement -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.3.1 Dilution versus Displacement Designs / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.3.1 Dilution versus Displacement Designs</h3>
            <p>Cleanroom design practice recognizes that environmental conditions equal to ISO 7/Grade B (10,000 particle/ft³) can be achieved, "in operation", by turbulent airflow dilution. Higher standards "in operation", such as ISO 5/Grade A (100 particle/ft³), are achieved by a displacement system.</p>
            <p>In a <strong>displacement design</strong>, "dirty" air is displaced by "cleaner" air (i.e., UAF).</p>
            <p>In a <strong>dilution design</strong>, "dirty" room air is mixed continuously with "clean" air to reduce the particulate load in the room air by turbulent air mixing.</p>
            <p><strong>Figure 11.5: Displacement or Dilution System Designs</strong></p>
            <p>The type of cleanroom design shown in Figure 11.5 using dilution is known as a "mixed flow" room. Turbulent air is used to maintain background conditions with islands of higher grade environment provided by small displacement systems, e.g., UAF units.</p>
            <p>The inherent very high ACRs (hundreds per hour), high capital costs, and operating costs associated with displacement (UAF) cleanrooms are reserved for the highest risk ISO 5/Grade A pharmaceutical aseptic cleanrooms.</p>
            <p>However, dilution design (turbulent airflow) also places high demands on HVAC system design, and room layout and operations should be taken into account in addition to providing adequate local UAF to protect critical areas. It is particularly important to identify areas of low air movement that may give rise to pockets of higher particle concentrations (for example, in room corners where impact of particles is low). Critical process operations should not be situated in these areas.</p>
            <p>The use of high level return/exhaust is detrimental to acceptable airflow patterns in the room and is discouraged.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="concept-box">
                <h4> (Dilution Ventilation)</h4>
                <p><strong></strong>：，。</p>
                <ul>
                    <li><strong></strong>：ISO 7/Grade B</li>
                    <li><strong></strong>：20–60 ACH</li>
                    <li><strong></strong>：</li>
                    <li><strong></strong>：ISO 5</li>
                </ul>
            </div>

            <div class="concept-box">
                <h4> (Displacement Ventilation)</h4>
                <p><strong></strong>：(UAF)，。</p>
                <ul>
                    <li><strong></strong>：ISO 5/Grade A </li>
                    <li><strong></strong>：/</li>
                    <li><strong></strong>：</li>
                    <li><strong></strong>：</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>：</h4>
                <p><strong></strong>：，。</p>
                <p><strong></strong>：， — 。</p>
            </div>

            <div class="note-box">
                <h4> (Mixed Flow Room)</h4>
                <p>「」：（ISO 7），(UAF)ISO 5。</p>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>（），「」。。</p>
                <p><strong></strong> — 。</p>
            </div>
        </div>
    </div>

    <!-- HEPA Hood supplemental airflow -->
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>UAF Hood Contribution to Room ACR</h3>
            <p>Note that airflow from a HEPA filtered UFH can also dilute room airborne particulates, in the same manner as supply air from the HVAC system. This airflow can increase the effective room air change rate (and speed recovery) and assist dilution.</p>
            <p>For new HVAC installations, the minimum required air change rates may be achieved using only the supply HVAC system (discounting the effect of local hoods). It is not necessary for all the room supply airflow to pass through heating or cooling coils. It is only necessary to provide HEPA filtered air of sufficient volume, so local air handlers and hoods with filters may suffice.</p>
            <p>Room recovery may be measured with or without UAF hoods operating.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3>UAFACR</h3>

            <div class="formula-box">
                <h4></h4>
                <pre>ACR = HVACACR + UAFACR

：
   = 100 m³
  HVAC = 3,000 m³/hr → 30 ACH
  UAF = 1,500 m³/hr → +15 ACH
  ACR = 45 ACH</pre>
            </div>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li>HVACACR</li>
                    <li>UAF</li>
                    <li> — HEPA</li>
                    <li>UAF</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.3.2 Dilution System Design -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.3.2 Dilution System Design / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.3.2 Dilution System Design</h3>
            <p>The four fundamental requirements of a turbulent flow dilution cleanroom are as follows:</p>
            <ol>
                <li>Air supplied to the space should be significantly cleaner than the space condition to be maintained.</li>
                <li>Extract systems should be designed and located at low level to facilitate effective removal of particulate contamination, otherwise the air change calculation may be based upon the removal of clean air. This can be visualized during smoke testing.</li>
                <li>Nearly complete mixing of the clean supply and room air is required to achieve the dilution effect (i.e., adequate dilution efficiency).</li>
                <li>Volume of clean air supplied should be sufficient to offset particulate gains in the space and, hence, maintain the "in operation" condition (i.e., adequate dilution volume).</li>
            </ol>
            <p>Once airflow volume (such as m³/hour) is determined to achieve adequate dilution, air change rates may be calculated.</p>
            <p>FDA guidance [3] suggests that 20 ACH is typically acceptable for ISO 8 cleanrooms. This value, of course, is not absolute from a design point of view. To calculate the actual airflow requirement, the following should be considered:</p>
            <ul>
                <li>Heat gains within the space</li>
                <li>Exfiltration and exhaust requirements</li>
                <li>Particulate gains within the space under worst case conditions to maintain classification</li>
                <li>Required recovery time (from "in use" to "at rest" conditions)</li>
            </ul>
            <p>Calculating air volumes to offset heat gains is a standard HVAC system design issue.</p>
            <p>As seen in Section 11.2.1, the number of particles generated within the manufacturing area can be quite considerable, particularly if there are a number of operators or moving equipment and conveyors in the space. Therefore, at a minimum, the supply of clean air from the HVAC system should offset the instantaneous particulate gain.</p>
            <p>The requirement of recovery time can either come from a regulatory basis (EU) or may be an operational necessity. If a facility is to operate on a shift basis, a fast recovery time may help optimize the available manufacturing time.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="note-box">
                <h4></h4>
                <p>，，。。</p>
            </div>

            <div class="formula-box">
                <h4></h4>
                <pre> = max(Q_thermal, Q_exhaust, Q_particle, Q_recovery)

：
  Q_thermal  = 
  Q_exhaust  = 
  Q_particle = 
  Q_recovery = </pre>
                <p>。</p>
            </div>

            <div class="note-box">
                <h4>FDAISO 8ACR</h4>
                <p>FDAISO 820 ACH，。，ACR20。</p>
            </div>

            <div class="analogy-box">
                <h4></h4>
                <p>（EU GMP15–20），。，5，30–60。</p>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.4: CALCULATION OF AIR CHANGE RATE ===== -->
    <h2 class="section-title" id="sec-11-4">11.4 Calculation of Air Change Rate / </h2>

    <!-- 11.4.1 Particle Gain vs ACR -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.4.1 Particle Gain versus Air Change Rate / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.4.1 Particle Gain versus Air Change Rate</h3>
            <p>The calculation (first approximation) of supply air volume required to offset particulate gain is very simplistic but provides a good indication of minimum air change rates. It also relies on two major basic assumptions:</p>
            <ul>
                <li>Perfect mixing of supply and room air</li>
                <li>Supply air contains, essentially, zero particles of the size used as the basis of calculation (i.e., 0.5 μm)</li>
            </ul>
            <p>The simplistic equation for required airflow is related to the rate of particle generation (in particles per time) divided by the desired particle concentration (in particles per unit volume), yielding volume per time.</p>
            <p>This form of calculation is useful particularly for rooms within aseptic suites that are small, have a relative high number of people, and only small thermal heat gains to be affected, e.g., corridors, changing rooms.</p>
            <p>If the airflow volume to the room and the room's volume are known, air change can be expressed as:</p>
            <p><strong>Air Changes/Hour (or ACH) = Airflow Volume/Hour ÷ Room Volume</strong></p>
            <p>For example, a 1000 ft³ room served by 400 ft³/minute (or cubic feet per minute (CFM)) of air supply has 24 ACH (400 × 60/1000 = 24). This airflow volume (400 CFM) may be less than is needed to satisfy room cooling requirements.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="formula-box">
                <h4> — </h4>
                <pre>         G (/)
Q = ———————————————
     C_max (/)

：
  Q     =  (m³/hr  ft³/min)
  G     =  (/hr)
  C_max =  (/m³)</pre>
            </div>

            <div class="formula-box">
                <h4></h4>
                <ol>
                    <li><strong></strong>：</li>
                    <li><strong></strong>：HEPA0.5μm≈0</li>
                </ol>
                <p>，「」，ACR。</p>
            </div>

            <div class="formula-box">
                <h4>ACR</h4>
                <pre>ACH = Q / V

：
  ACH =  (/)
  Q   =  (m³/hr)
  V   =  (m³)</pre>
            </div>

            <div class="formula-box">
                <h4></h4>
                <pre>：
   = 1,000 ft³
   = 400 CFM

：
  Q (ft³/hr) = 400 × 60 = 24,000 ft³/hr
  ACH = 24,000 / 1,000 = 24 ACH

：
，
。</pre>
            </div>

            <div class="analogy-box">
                <h4></h4>
                <p>：</p>
                <ul>
                    <li>（、）</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.4.2 Recovery Period vs ACR -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.4.2 Recovery Period versus Air Change Rates / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.4.2 Recovery Period versus Air Change Rates</h3>
            <p>If a minimum recovery period is required, this factor may be the deciding criterion for the air change rate. Figure 11.6 is a simplified model for calculating the relationship between air change rate and recovery period. Again, this model is based on the two major assumptions given above (good mixing efficiency with clean supply air).</p>
            <p><strong>Figure 11.6: Recovery Period versus Air Change Rates</strong></p>
            <p>Figure 11.6 shows, by assuming a simple exponential decay, how the recovery period changes greatly with air change rate. For example, a 100-fold recovery, from ISO 7/Grade B to ISO 5/Grade A, with 20 ACH, takes approximately 14 minutes. With 30 ACH, it takes approximately 9 minutes.</p>
            <p><em>In general, it is more important to achieve target recovery than to achieve target air change rate.</em></p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3></h3>

            <div class="formula-box">
                <h4></h4>
                <pre>C(t) = C₀ × e^(-n × t)

：
  C(t) = t
  C₀   = 
  n    =  (ACH)
  t    =  ()
  e    =  ≈ 2.718</pre>
            </div>

            <div class="formula-box">
                <h4></h4>
                <pre> C₀  C_target：

         ln(C₀ / C_target)
t_rec = ————————————
              n

 ln </pre>
            </div>

            <div class="formula-box">
                <h4>：100</h4>
                <pre>： ISO 7/Grade B  ISO 5/Grade A
       100 (1/100)

：
  ln(100) = 4.605

   = 20 ACH：
  t = 4.605 / 20 = 0.230 hr = 13.8 min ≈ 14 min

   = 30 ACH：
  t = 4.605 / 30 = 0.154 hr = 9.2 min ≈ 9 min

   = 40 ACH：
  t = 4.605 / 40 = 0.115 hr = 6.9 min ≈ 7 min

   = 60 ACH：
  t = 4.605 / 60 = 0.077 hr = 4.6 min ≈ 5 min</pre>
            </div>

            <div class="note-box">
                <h4>：ACR</h4>
                <p><strong>。</strong></p>
                <p>：</p>
                <ul>
                    <li>ACR，</li>
                    <li>，ACR</li>
                    <li>，ACR</li>
                </ul>
            </div>

            <div class="practice-box">
                <h4>：</h4>
                <p>：ISO 8，10。HVAC25 ACH。</p>
                <ol>
                    <li>？</li>
                    <li>5，ACR？</li>
                </ol>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.5: PROCESS KNOWLEDGE ===== -->
    <h2 class="section-title" id="sec-11-5">11.5 Process Knowledge / </h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.5 Process Knowledge</h3>
            <p>This should be read in conjunction with Section 5.7.</p>
            <p>Typical process and production information, required to assess the risk and impact of the operations on environmental classifications and protection systems (i.e., HVAC and UAF units) follows:</p>

            <p><strong>a. Product Flows:</strong></p>
            <ul>
                <li>At what point the product or product contact surface becomes sterile</li>
                <li>How the product enters the aseptic manufacturing area</li>
                <li>At what point the product is exposed to the environment</li>
                <li>How the product is placed into its final container</li>
                <li>Whether the product has to be transferred into its final container before it is finally sealed</li>
                <li>How the product is protected until it is sealed</li>
                <li>At what point the product is considered sealed in its final container</li>
                <li>How the product leaves the aseptic manufacturing area</li>
            </ul>

            <p><strong>b. Container/Closure Flow:</strong></p>
            <ul>
                <li>What kind of washing the container/closures need</li>
                <li>What type of sterilization cycle the container/closures need</li>
                <li>How pre-sterilized components enter the aseptic manufacturing area</li>
                <li>How the container/closures requiring sterilization enter the aseptic manufacturing area</li>
                <li>Whether the container/closures need cooling in the aseptic area</li>
                <li>How the container/closures are fed into the filling machine</li>
                <li>How the sterile stopper bowl is protected and where it is located</li>
                <li>How the container/closures are handled after filling and sealing</li>
            </ul>

            <p><strong>c. Operator Intrusion:</strong></p>
            <ul>
                <li>At what points in the process operators intervene with the product</li>
                <li>At what points in the process operators intervene with container/closures that contact the product, and the extent, frequency, and type of intervention</li>
                <li>How the container/closures and product are transferred and handled within the aseptic manufacturing area</li>
                <li>How many operators are required in the preparation area</li>
                <li>How many operators are required in the aseptic manufacturing area</li>
                <li>Where operators stand in the aseptic area under normal operation</li>
            </ul>

            <p><strong>d. Equipment:</strong></p>
            <ul>
                <li>What type of washing equipment is used before the sterilization of container/closures</li>
                <li>What type of sterilization equipment is used to transfer container/closures into the aseptic area</li>
                <li>How pre-sterilized equipment enters the aseptic manufacturing area</li>
                <li>If any accumulation of sterilized product final containers is required</li>
                <li>Whether any parts of the equipment produce large particulate loads</li>
                <li>Whether the equipment items that contain exposed sterilized components, or product, need regular operator intervention</li>
                <li>How equipment is maintained, whether from within the aseptic area or from outside the area</li>
            </ul>

            <p><strong>e. General:</strong></p>
            <ul>
                <li>What other items need to enter the aseptic manufacturing area</li>
                <li>How other items enter the aseptic area</li>
                <li>Whether there are any storage requirements for product contact parts (machine parts, filters, etc.) within the aseptic area</li>
                <li>What the cleaning/disinfection regime is for the area</li>
                <li>Required hours of operation for the facility</li>
                <li>Whether doors are interlocked or alarmed to maintain air pressure differential</li>
            </ul>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3>HVAC</h3>

            <div class="concept-box">
                <h4>HVAC？</h4>
                <p>HVAC — 。：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li></li>
                    <li></li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>：HVAC</h4>
                <p>HVAC — （）、（）、（），。。</p>
            </div>

            <div class="note-box">
                <h4>HVAC</h4>
                <p>11.5(c)：</p>
                <ul>
                    <li>（ × ）</li>
                    <li>（）</li>
                    <li>UAF（）</li>
                    <li>（）</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.5.1 Sterilizer Types -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.5.1 Sterilizer Types / </h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.5.1 Sterilizer Types</h3>
            <p>This should be read in conjunction with Section 5.7.1.</p>
            <p>The following information assists in the critical integration of tunnel sterilizer equipment with the HVAC systems.</p>
            <p>Dynamic equipment, such as integrated depyrogenation tunnels, are complicated items that rely on finely balanced internal airflows to achieve consistent sterilizing conditions. Such equipment may draw air from or discharge air to the room in which it is located, as well as air to the area it serves. These volumes can vary considerably depending upon whether the machine is on or off, and when on, at what temperature it is operating.</p>
            <p>These variables make the machine dynamic with respect to the rooms at the in-feed and outflow points. Changes in air volume drawn into the machine under differing operating conditions must be considered fully, and stabilizing measures taken. If not, DPs relative to the aseptic area may be lost or change dramatically, ultimately with a potential for reverse airflow.</p>
            <p><strong>Figure 11.7: Typical Radiant Heat Sterilizing Tunnel Airflows</strong></p>
            <p>Notes for Figure 11.7:</p>
            <ul>
                <li>All air volume flow rates are shown in m³/hr.</li>
                <li>Due to differing air temperatures, the air density varies, and hence volumetric quantities change throughout the machine. (Using the Ideal Gas Law, air in the cooling zone is approximately twice as dense as air in the heating zone.) An important consideration at the qualification stage is where volumetric measurements are taken for the tunnel and under what conditions the measurements are taken.</li>
            </ul>
            <p>Traditional high temperature HEPA filters are limited in operation to 250°C (482°F), but many depyrogenation tunnels and ovens operate at much higher temperatures. Once a high temperature HEPA filter has been "burned in" (operated above its temperature rating), the binders in the filter media have started to break down and the filter is often incapable of passing a leak test scan. Alternative means to verify low particle levels in the hot zone are needed. Newer high temperature HEPA filters claim to be capable of higher temperatures and ongoing leak test scans.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <h3>HVAC</h3>

            <div class="concept-box">
                <h4></h4>
                <p>(Depyrogenation Tunnel)HVAC，：</p>
                <ul>
                    <li>，</li>
                    <li></li>
                    <li>/</li>
                </ul>
            </div>

            <div class="formula-box">
                <h4></h4>
                <pre>PV = nRT

：
  V ∝ T  ()

 (~350°C = 623K)
 (~25°C = 298K)

 = 623/298 ≈ 2.09

：
2，
。</pre>
            </div>

            <div class="note-box">
                <h4></h4>
                <p><strong>，：</strong></p>
                <ul>
                    <li></li>
                    <li>，</li>
                    <li>GMP</li>
                </ul>
                <p>。</p>
            </div>

            <div class="note-box">
                <h4>HEPA</h4>
                <p>HEPA250°C，。「」：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li></li>
                </ul>
                <p>HEPA，。</p>
            </div>

            <div class="formula-box">
                <h4></h4>
                <p>，：</p>
                <ul>
                    <li>（///）</li>
                    <li>（/、）</li>
                    <li>（）</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ===== SECTION SUMMARY ===== -->
    <h2 class="section-title" id="sec-summary">Section Summary / </h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Summary (English)</div>
            <h3>Key Takeaways: Appendix 1a (11.1–11.5)</h3>

            <div class="concept-box">
                <h4>Core Principles</h4>
                <ol>
                    <li><strong>Personnel are the #1 contamination source</strong> — particle generation rates vary 50–100x depending on activity level. Robust contamination assumptions are essential for cleanroom design.</li>
                    <li><strong>External particles are manageable</strong> — with proper multi-stage filtration, outdoor air percentage has minimal impact on cleanroom performance.</li>
                    <li><strong>Two ventilation strategies</strong> — dilution (turbulent) for ISO 7 and below; displacement (UAF) for ISO 5/Grade A. Most facilities use a "mixed flow" approach combining both.</li>
                    <li><strong>Four factors determine airflow</strong> — thermal load, exhaust requirements, particle offset, and recovery time. The largest value governs the design.</li>
                    <li><strong>Recovery time trumps ACR</strong> — achieving target recovery is more important than hitting a specific air change number.</li>
                    <li><strong>Process knowledge drives HVAC design</strong> — product flows, container/closure flows, operator intrusions, equipment dynamics, and general operations must all inform the HVAC design.</li>
                    <li><strong>Dynamic equipment is critical</strong> — depyrogenation tunnels create variable air demands that can compromise pressure differentials if not properly stabilized.</li>
                </ol>
            </div>

            <div class="practice-box">
                <h4>Self-Check Questions</h4>
                <ol>
                    <li>What are the two basic assumptions underlying the simplified ACR calculation?</li>
                    <li>Why is low-level return air preferred over high-level return in dilution cleanrooms?</li>
                    <li>How does temperature affect volumetric flow rates in a depyrogenation tunnel?</li>
                    <li>Name the four factors that determine minimum supply airflow volume.</li>
                    <li>Why does ISPE say "recovery is more important than ACR"?</li>
                </ol>
            </div>
        </div>
        <div class="right-column">
            <div class="column-header">（）</div>
            <h3>：1a (11.1–11.5)</h3>

            <div class="concept-box">
                <h4></h4>
                <ol>
                    <li><strong></strong> — 50–100。。</li>
                    <li><strong></strong> — ，。</li>
                    <li><strong></strong> — ISO 7；ISO 5/Grade A。。</li>
                    <li><strong></strong> — 、、、，。</li>
                    <li><strong>ACR</strong> — 。</li>
                    <li><strong>HVAC</strong> — （、、、、）。</li>
                    <li><strong></strong> — ，。</li>
                </ol>
            </div>

            <div class="practice-box-green">
                <h4></h4>
                <ol>
                    <li>ACR？</li>
                    <li>？</li>
                    <li>？</li>
                    <li>？</li>
                    <li>ISPE「ACR」？</li>
                </ol>
            </div>
        </div>
    </div>

</div>
<!-- END MAIN CONTENT -->

<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">▲</button>

<script>
    window.addEventListener('scroll', function() {
        const btn = document.querySelector('.back-to-top');
        if (window.scrollY > 300) {
            btn.classList.add('visible');
        } else {
            btn.classList.remove('visible');
        }
    });
</script>

</body>
</html>