<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ISPE Vol.3 - Appendix 1b: HVAC Additional Engineering - System Design (11.6-11.12)</title>
<style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
</style>
</head>
<body>

<!-- ===== HEADER ===== -->
<div class="header">
    <h1>Appendix 1b: HVAC Additional Engineering — System Design (11.6–11.12)</h1>
    <div class="subtitle">HVAC — （）</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p208 – p222</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>Learning Objectives / </h3>
        <ol>
            <li>Understand HVAC system design principles including air filtration, HEPA filter testing, and terminal filter units / HVAC，、HEPA</li>
            <li>Compare horizontal vs. vertical unidirectional airflow (UAF) and their protection limitations / </li>
            <li>Evaluate airflow velocity requirements and the scientific basis for design / </li>
            <li>Apply differential pressure control strategies and alarm/alert best practices / /</li>
            <li>Assess biological safety (BSL) HVAC requirements from BSL-1 through BSL-4 / (BSL-1BSL-4)HVAC</li>
            <li>Design pass-through boxes with appropriate ventilation and risk mitigation / </li>
        </ol>
    </div>

    <!-- ===== TABLE OF CONTENTS ===== -->
    <div class="toc">
        <h3>Section Navigation / </h3>
        <div class="toc-grid">
            <a href="#sec-11-6">11.6 HVAC System Design</a>
            <a href="#sec-11-6-1">11.6.1 Air Filtration</a>
            <a href="#sec-11-6-2">11.6.2 HEPA In Situ Testing</a>
            <a href="#sec-11-6-3">11.6.3 Terminal HEPA Units</a>
            <a href="#sec-11-6-4">11.6.4 Standby Plant</a>
            <a href="#sec-11-7">11.7 Horizontal vs Vertical UAF</a>
            <a href="#sec-11-8">11.8 Airflow Velocity</a>
            <a href="#sec-11-9">11.9 DP Control &amp; Alarms</a>
            <a href="#sec-11-10">11.10 Bio-Containment (BSL)</a>
            <a href="#sec-11-11">11.11 Other HVAC Considerations</a>
            <a href="#sec-11-12">11.12 Pass-Through Boxes</a>
            <a href="#sec-summary">Section Summary</a>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.6 HVAC SYSTEM DESIGN -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-6">11.6 HVAC System Design / HVAC</h2>

    <!-- 11.6.1 Air Filtration Arrangements -->
    <h3 class="section-title" id="sec-11-6-1" style="font-size:1.0rem;">11.6.1 Air Filtration Arrangements / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>It is common practice for aseptic manufacturing facilities to recirculate air through the AHU. This is generally good practice, as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for, including:</p>
            <ul>
                <li>Potential for cross-contamination in multi-purpose facilities</li>
                <li>Accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
            </ul>
            <p>These factors may be overcome by the use of <span class="key-term">return air filters</span>. However, if the logic is that these are to capture airborne contamination, they must be of the <span class="key-term">"safe change" type</span> to protect maintenance personnel.</p>
            <p>The environmental standards from EU Annex 1 and FDA guidance identify 0.5 µm particle size for classification. As a result of standard filter test methods, only <span class="key-term">HEPA and ULPA filters</span> have quantified performance ratings against the most penetrating particle size, usually sizes smaller than 0.5 µm. Other filters, such as bag filters, provide some reduction against a 0.5 µm challenge, but they are not normally configured to facilitate a performance test in situ.</p>
            <p>Therefore, when looking at sub-micron particle reduction by filtration, only properly configured filters (including HEPA and ULPA filters) should be considered as the GMP filter. ULPA filters are not commonly used, as HEPA filters can remove contaminants to acceptable levels. However, some field integrity testing practices are more reliably conducted with ULPA filters. Good engineering design dictates use of highly effective pre-filters to prolong HEPA filter life.</p>
            <p>The location of HEPA filters within a system should be at points such that there is no chance of the air becoming re-contaminated. Hence, the use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of ISO 7/Grade B and cleaner. These also have the additional advantage of maintaining the sealed envelope of the aseptic area.</p>
            <div class="note-box">
                <h4>PAO / DEHS Penetration Testing</h4>
                <p>Poly Alpha Olefin (PAO) and Diethylhexyl Sebacate (DEHS) penetration tests use a high concentration of particles of a known spectrum (usually with a mass mean of 0.1 – 0.3 µm diameter). Efficiency results can then be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this particle size range.</p>
                <p>European H14 air filters can pass a penetration scan test against a standard of &lt; 0.01% penetration, but H13 filters must be specified by the purchaser to do so.</p>
            </div>
            <p>As Figure 11.8 demonstrates, a single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable "at rest" design classification, for example, 100 particles/ft³. However, an important consequence of using a single HEPA bank is that the supply air 0.5 µm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and, in particular, recovery periods.</p>
            <p>Another potential problem to be addressed, if only terminal HEPA filters are used, is that of <span class="key-term">uneven filter loading</span>, that can result in reversed DPs putting environmental conditions at risk. Active room pressure controls can compensate for this issue.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>(AHU)。，：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
            </ul>
            <p>：</p>
            <ul>
                <li><strong></strong></li>
                <li></li>
            </ul>
            <div class="concept-box">
                <h4></h4>
                <p>，，<strong></strong>（safe change type）。</p>
            </div>
            <p>：</p>
            <ul>
                <li>EU Annex 1FDA 0.5 µm </li>
                <li><strong>HEPAULPA</strong></li>
                <li>，</li>
                <li>ULPA，HEPA；ULPA</li>
            </ul>
            <div class="note-box">
                <h4>HEPA</h4>
                <p>HEPA。，ISO 7/Grade B，<strong>（）HEPA</strong>。。</p>
            </div>
            <div class="analogy-box">
                <h4>：</h4>
                <p>，（），，。。</p>
            </div>
        </div>
    </div>

    <!-- 11.6.2 HEPA Filter In Situ Testing -->
    <h3 class="section-title" id="sec-11-6-2" style="font-size:1.0rem;">11.6.2 HEPA Filter In Situ Testing / HEPA</h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>The installation of HEPA filters should be tested to ensure they are performing adequately. Much has been written on in situ testing methodology, such as in ISO 14644-3, IEST recommended practices, and ISPE Good Practice Guide: HVAC. Below are considerations for pharmaceutical applications:</p>
            <ul>
                <li><span class="key-term">Leak testing</span> of the HEPA filter installation should be performed using an acceptable aerosol that does not support microbiological growth. Two FDA acceptable aerosol oils are PAO and Dioctyl Phthalate (DOP, a suspected carcinogen). DEHS is another commonly used oil.</li>
                <li>HEPA filters in <span class="key-term">UAF applications</span> should be full face scan tested to assure the quality of air through the filter face is maintained downstream.</li>
                <li>HEPA filters in an <span class="key-term">AHU main bank</span> may be single point tested downstream (provided adequate distance is available for the air to mix); the overall filter efficiency is the important measure since airflow is turbulent and mixed downstream.</li>
                <li>The filter and filter frame supplier/manufacturer should understand how the filters are to be tested in situ and provide confidence that the frames and seals are adequate to pass the test.</li>
                <li>Upstream challenge particle counts should not be measured by damaging the filter (i.e., forming a hole) and should be of sufficient concentration to assure a reliable downstream reading. HEPA filters should be tested at their operating airflow rate.</li>
                <li>Most filter leaks are due to <span class="key-term">poor seals</span>. Particular care should be taken in designing and specifying adequate arrangements, if possible, with pre-DOP testing facilities (i.e., pressure testing of seals).</li>
                <li>Wherever possible, <span class="key-term">knife edge gel seals</span> should be used. It is essential to ensure that the gel employed does not support microbiological growth.</li>
            </ul>
            <div class="note-box">
                <h4>Special Consideration: Dry Heat Ovens / Sterilizer Tunnels</h4>
                <p>The high operating temperature exceeds the flash point of many aerosol oils and may be beyond the design specification of filter materials and filter frame; therefore, it may invalidate the vendor's performance figures. Filters which have been operated beyond specified limits may not pass leak test scans even though low particle counts are observed in the heating zone. Certain high temperature HEPA filters claim to be capable of leak testing (below the flash point temperature of the aerosol) after the filters have been operated at high temperature. Care should be taken in specifying the filters.</p>
            </div>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>HEPA。：</p>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li>（PAO、DOPDEHS）</li>
                    <li>UAF：（full face scan）</li>
                    <li>AHU：（），</li>
                    <li>HEPA</li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p><strong></strong>。：</p>
                <ul>
                    <li><strong></strong>（knife edge gel seal）</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4>/</h4>
                <p>。，，。#。</p>
            </div>
        </div>
    </div>

    <!-- 11.6.3 Terminal HEPA Filter Units -->
    <h3 class="section-title" id="sec-11-6-3" style="font-size:1.0rem;">11.6.3 Terminal HEPA Filter Units / HEPA</h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>Terminal HEPA filter units are of critical importance to aseptic area air quality. The following should be considered when specifying units:</p>
            <ul>
                <li>It is desirable for the HEPA filter to be integral to the housing or fitted into the unit from the aseptic room side. <span class="key-term">Room Side Replaceable (RSR)</span> filter packs are desirable, as they allow the filter to be removed during maintenance, while maintaining the integrity of the clean room. Other filter designs may require additional cleaning after replacement but are fully acceptable.</li>
                <li>To facilitate testing there should be:
                    <ul>
                        <li>An arrangement to allow the measurement of upstream aerosol concentration during testing</li>
                        <li>An arrangement to allow the injection of the challenge media</li>
                        <li>An arrangement to allow filter differential pressure testing</li>
                        <li>An arrangement to allow easy access to the filter media for testing</li>
                    </ul>
                </li>
                <li>Due to the size of the HEPA filter, the neck velocities onto a diffuser supplied with the terminal housing may be low; hence, poor diffuser performance may result. Careful performance checks are required if diffusers are being used in a turbulent airflow room application. Generally, more HEPA filters of smaller size provide better room mixing. <span class="key-term">Non-aspirating or swirl diffusers</span> downstream of the filter provide enhanced room performance.</li>
            </ul>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>HEPA。：</p>

            <div class="concept-box">
                <h4>RSR </h4>
                <p>RSR（Room Side Replaceable），。，。</p>
            </div>

            <p>：</p>
            <ul>
                <li></li>
                <li></li>
                <li></li>
                <li></li>
            </ul>

            <div class="analogy-box">
                <h4></h4>
                <p>HEPA，，。，HEPA。。</p>
            </div>
        </div>
    </div>

    <!-- 11.6.4 Standby Plant Considerations -->
    <h3 class="section-title" id="sec-11-6-4" style="font-size:1.0rem;">11.6.4 Standby Plant Considerations / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>An aseptic manufacturing facility must remain under <span class="key-term">positive pressure</span> relative to the surrounding environment. Therefore, the consequences of plant failure, ranging from main electrical supply failure to fan belt failure, must be considered. An ideal method of performing this risk analysis is an <span class="key-term">FMEA tool</span>. This allows the potential failures to be categorized by:</p>
            <ul>
                <li>Impact of failure</li>
                <li>Likelihood of the failure occurring</li>
                <li>Likelihood of the failure being detected</li>
            </ul>
            <p>Measures taken depend upon the risk, and consequences of loss of conditions (i.e., product value at risk). These range from:</p>
            <ul>
                <li>Nothing (product is at risk if power fails)</li>
                <li>Standby electrical supplies to maintain fans for pressure differentials only</li>
                <li>Standby electrical supplies to maintain full environmental controls (including heating/cooling)</li>
                <li>Full standby electrical supplies, perhaps including a UPS</li>
                <li>Duplication of some items such as fans, fan belts, etc.</li>
                <li>Total duplicate plant (very unusual)</li>
            </ul>
            <p>A strategy of preventive maintenance is advisable, augments the above measures, and is further discussed in Section 5.10 of this Guide.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p><strong></strong>。，。</p>

            <div class="concept-box">
                <h4>FMEA</h4>
                <p>FMEA（），：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li></li>
                </ul>
            </div>

            <p>：</p>
            <p><strong></strong>。</p>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.7 HORIZONTAL VS VERTICAL UAF -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-7">11.7 Horizontal vs. Vertical Unidirectional Airflow (UAF) / </h2>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>This should be read in conjunction with Section 5.7.3.</p>
            <p>The following is intended to give guidance on the issues related to <span class="key-term">horizontal versus vertical UAF</span> protection. The examples serve to demonstrate the limitations of open processing conducted in the absence of any form of barrier technology.</p>
            <p>The items or operations to be protected are the deciding factor, particularly regarding operator intervention or other potential source of contamination. Ideally, critical activities should be located as close as possible to the face of the UAF unit and keep the operator on the downstream side or totally removed, as shown in Figure 11.10. UAF, once contaminated, may also contaminate anything downstream.</p>
            <p>Where a large thermal load is being cooled (e.g., a trolley of vials from a hot air oven), <span class="key-term">thermal currents</span> caused by the load may interfere with forced UAF, as illustrated in Figure 11.11. Hence, the design should ensure that forced airflow fully protects the lower items on the trolley. In such cases, the careful use of protective barriers in the form of mobile passive RABs is recommended. The walls of these systems extend up to within approximately 30 cm of the bank of ceiling HEPAs and direct a UAF down onto and around the load, protecting and separating it from the surrounding environment.</p>
            <p>There also are potential problems with obstruction when an obstacle in a UAF creates a <span class="key-term">dead area downstream</span>, as illustrated in Figure 11.12. In this case, even very high air change rates may not dilute the particle count adequately, and high particle values may be recorded in areas surrounding the critical point being protected. Hoods covering a larger area may be advisable.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>（UAF），。</p>

            <div class="concept-box">
                <h4>UAF</h4>
                <ul>
                    <li><strong></strong>，</li>
                    <li>UAF</li>
                    <li></li>
                    <li>UAF，</li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>（），<strong></strong>UAF。。RABS，HEPA30 cm，UAF。</p>
            </div>

            <div class="analogy-box">
                <h4>：</h4>
                <p>：。UAF，。。</p>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.8 AIRFLOW VELOCITY CONSIDERATIONS -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-8">11.8 Airflow Velocity Considerations / </h2>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>This should be read in conjunction with Section 5.1.4.</p>
            <p>Regulations and guidance (US FDA, EU Annex 1, WHO Annex 5, etc.) suggest a typically acceptable velocity of <span class="key-term">90 ft/min (0.45 m/s) ± 20%</span> for this displacing airflow (measured 100–150 mm below the filter face). These values should not be mistaken for a critical acceptance criterion. The origin of this value, in Federal Standard 209:1963 (replaced by ISO 14644-1), provides no scientific link to UAF performance protecting product.</p>
            <p>FDA guidance suggests that the velocity used for a specific application should be arrived at by design. Velocities intended for UAF should be arrived at during design with justification and evaluation to ensure efficacy. Installations with velocities as low as half the recommended 0.45 m/s have been suggested (e.g., ISO 14644-4) and successfully applied in appropriate situations.</p>
            <p>Where bluff bodies (obstructions) within the ISO 5/Grade A areas cause turbulence, this turbulence can be reduced by <span class="key-term">reducing velocity</span>. Understanding of this principle requires some flexibility in velocity criteria for proper performance. This can be useful when filling small vials where the critical zone may be near a large flat surface (the conveyor and filler base plate). Lower velocities can also be appropriate in LP/GAAS areas where the lower velocity can reduce turbulence and possible recirculation at the interface to the ISO 5/Grade A zone.</p>
            <p>Regulations also suggest that velocity of the flushing airflow should be measured at 100–150 mm from the filter face and at a distance proximate to the working height, or height of the critical zone. These velocity measurements should be consistent with the velocities observed at the time of airflow pattern assessment, rather than a subjective velocity standard. The velocity serves as a <span class="key-term">surrogate for repeated pattern assessment</span> to ensure particulate control.</p>
            <p>Regulations differ in nomenclature regarding velocity measurement at work height, with the US FDA using the word "proximate" to work height; however, elsewhere the US FDA suggests that ISO 5 conditions should be measured within 12" (about 300 mm) of the critical zone.</p>
            <p>During design, <span class="key-term">CFD modeling</span> is recommended to establish velocity requirements. During qualification, in situ air pattern evaluation is required to demonstrate the protection provided by the air velocity and pattern. The flushing action can be further augmented by using <span class="key-term">local exhaust ventilation</span> to remove particles generated within the cleanroom or zone near to their source.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>

            <div class="concept-box">
                <h4></h4>
                <p> <strong>0.45 m/s ± 20%</strong>（100-150 mm）。：</p>
                <ul>
                    <li>1963Federal Standard 209，UAF</li>
                    <li>FDA<strong></strong></li>
                    <li>ISO 14644-40.45 m/s</li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>ISO 5/Grade A（bluff bodies），。：</p>
                <ul>
                    <li>，（）</li>
                    <li>LP/GAAS，ISO 5/Grade A</li>
                </ul>
            </div>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li>100-150 mm</li>
                    <li></li>
                    <li></li>
                    <li><strong></strong></li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4></h4>
                <p><strong>CFD（）</strong>。。<strong></strong>。</p>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.9 DIFFERENTIAL PRESSURE CONTROL AND ALERTS/ALARMS -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-9">11.9 Differential Pressure Control and Alerts/Alarms / /</h2>

    <!-- 11.9.1 DP Control -->
    <h3 class="section-title" style="font-size:1.0rem;">11.9.1 Differential Pressure Control / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>This should be read in conjunction with Section 5.6.2.</p>
            <p>There are five basic techniques of differential pressure control which are applicable to sterile product facilities. These techniques fall into the two categories of <span class="key-term">active control</span> or <span class="key-term">passive control</span>:</p>

            <h4 style="margin-top:1rem; color:var(--primary-blue);">11.9.1.1 Passive Control</h4>
            <p><strong>Fixed (Hard) Balanced:</strong> This technique relies on the balancer to adjust the supply airflows to the engineer's calculated values and then adjust the return or exhaust as needed to produce the desired pressure cascade. The supply and return or exhaust may or may not be controlled to maintain constant flow, but room adjustments are manual. This system is insensitive to opening and closing doors, is inexpensive and is easy to maintain.</p>

            <h4 style="margin-top:1rem; color:var(--primary-blue);">11.9.1.2 Active Control</h4>
            <p>All active control systems are more complex and harder to maintain than passive control.</p>

            <p><strong>Fixed Offset:</strong> Utilizes a constant volume airflow control terminal to maintain supply and return/exhaust volumes. Relies on the balancer to calibrate and adjust the supply box and return/exhaust boxes to deliver the engineer's calculated flow values. Thereafter, airflow control is automatic. Insensitive to opening and closing doors; can tolerate variability in the AHU and exhaust fan systems.</p>

            <p><strong>Tracking Control:</strong> Utilizes a constant volume airflow control terminal to maintain supply and variable return/exhaust volume terminals. The balancer calibrates and adjusts the offset between supply and return/exhaust flow to produce the desired pressure cascade. Automatic and "self-healing" if supply or airflow drifts. Insensitive to opening and closing doors.</p>

            <p><strong>Direct Pressure Control:</strong> Utilizes a constant volume airflow control terminal to maintain supply and return/exhaust dampers. The system automatically adjusts return/exhaust dampers to maintain room pressurization. Sensitive to opening and closing doors, normally utilizing <span class="key-term">door switches</span> to freeze control when a door is open. "Self-healing" regardless of changes to room airflows and leakage from/to adjoining spaces. Particularly well suited to <span class="key-term">isolator installations</span> or other variable flow scenarios.</p>

            <p><strong>Master/Submaster or Tracking with Pressure Reset:</strong> Identical to tracking control, with the addition of a subloop to reset the offset value based on room pressurization. It is the most expensive but most resilient of all systems. Particularly well suited for <span class="key-term">common clean corridors</span> and similar spaces that buffer multiple critical rooms.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>，：</p>

            <div class="concept-box">
                <h4>：</h4>
                <p>，/。。，。</p>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>，<strong></strong>。，。<strong></strong>。</p>
            </div>

            <div class="highlight-box">
                <h4>/：</h4>
                <p>，<strong></strong>。</p>
            </div>
        </div>
    </div>

    <!-- 11.9.2 Alerts and Alarms -->
    <h3 class="section-title" style="font-size:1.0rem;">11.9.2 Differential Pressure Alerts and Alarms / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p><strong>Alert Points:</strong> Alert points should be set based on <span class="key-term">statistical process control</span> principles, with the alert value set to at least 3σ above and below set point to give good indication of proper operation without nuisance alarms. If Pk is calculated to be &gt; 2.25, the alert limit may be raised to 4.5σ to further limit nuisance alarms.</p>

            <p><strong>Alarm Points:</strong> Alarm points should be set to the specification limit as established in regulation or in the pressurization scheme, with an allowance for instrument error subtracted from the acceptable range.</p>

            <h4 style="margin-top:1rem; color:var(--primary-blue);">11.9.2.1 Delays and Filters</h4>

            <p><strong>Alert/Alarm Filtering:</strong> Due to the extremely low pressures associated with space pressurization, in the order of 2.5–50 Pa (0.01–0.20" wg), signals from space pressurization instruments are often unstable, especially at the low end of the device's range. Rolling average values or time weighted rolling average values can be useful to help identify trends and limit nuisance alarms.</p>
            <p>It is recommended to use <span class="key-term">5 second rolling average</span> or three readings in 5 seconds average as the input for differential pressure trending and alarming. The real time unfiltered data should be retained and only used for troubleshooting.</p>

            <p><strong>Reading Variability:</strong> Industry best practice is to allow a range of not less than <span class="key-term">± 2.5 Pa (0.01" wg)</span> for room differential pressures (± 1% of range), due to the extremely low pressures and variability of the instruments used.</p>

            <p><strong>Alarm Delays:</strong> Room pressurization, while a regulatory expectation for classified spaces, is not necessarily a primary or critical process parameter; however, it is an indication of a space's ability to protect itself from airborne external contaminants. Loss of target room pressurization rarely needs to be reported immediately. The delay prior to reporting pressurization alarms is usually set to a few minutes (typically less than 10 minutes) and is supported with data on the duration of door opening needed to perform the process and by study of the impact of the maximum duration of pressure loss.</p>
            <p>Open door studies should be performed to ensure maintenance of the desired classification when the door is open, including particle counts from space to space, smoke studies of air ingress, recovery studies from upsets, and similar qualification activities.</p>
            <p>Best practice is to observe the time associated with loss of conditions due to an HVAC failure to ensure that the pressurization alarm delay is set to a safe value, before conditions are lost.</p>

            <p><strong>Mechanical Filtering:</strong> Mechanical filtering of differential pressure signals is also a common solution to noisy DP signals. Devices include large volume DP reference headers or vessels, pneumatic orifices on the central reference line, or combinations of these approaches.</p>

            <p><strong>Door Control:</strong> The US FDA has stated that room pressurization only needs to be maintained during periods when the door is closed and that door control (when any single door to an airlock is open) is to be strictly enforced:</p>
            <div class="quote-box">
                "For example, a positive pressure differential of at least 10-15 Pascals (Pa) should be maintained between adjacent rooms of differing classification (with doors closed). When doors are open, outward airflow should be sufficient to minimize ingress of contamination, and it is critical that the time a door can remain ajar be strictly controlled."
            </div>
            <p>The difference in pressure between adjacent rooms of different classifications having an interposed airlock should not change significantly, even with door opening, as one door is always closed. Loss of pressure from class to class is indicative of an HVAC failure, not a door control failure, unless the override switch has been used to defeat the door interlock.</p>
            <p>Best practice is to observe the necessary door open time associated with operations and ensure that the door open alarm delay is set to a value greater than the maximum necessary door open time.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>

            <div class="note-box">
                <h4></h4>
                <p>（2.5-50 Pa），。：</p>
                <ul>
                    <li><strong>5</strong>5</li>
                    <li></li>
                    <li> <strong>± 2.5 Pa</strong> </li>
                </ul>
            </div>

            <div class="concept-box">
                <h4></h4>
                <p>。（10），：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li>HVAC</li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4>FDA</h4>
                <p>FDA：</p>
                <ul>
                    <li><strong></strong></li>
                    <li>10-15 Pa</li>
                    <li>，</li>
                    <li></li>
                </ul>
                <p>，，。</p>
            </div>

            <div class="analogy-box">
                <h4> (Open Door Studies)</h4>
                <p>：</p>
                <ul>
                    <li></li>
                    <li>（）</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.10 BIOLOGICAL SAFETY OR BIO-CONTAINMENT -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-10">11.10 Biological Safety or Bio-Containment (BSL) / </h2>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>This should be read in conjunction with Section 5.6.4.</p>
            <p>Where products may contain pathogens, viral vectors or recombinant human DNA, biological safety requirements may modify the pressurization, filtration, and airlock schemes suggested by the desired space classification (for cleanliness). Biological safety requirements are typically designated as follows:</p>
            <ul>
                <li><span class="key-term">GLSP</span> (Good Large Scale Practices, from Appendix K of the BMBL)</li>
                <li><span class="key-term">BSL-1</span></li>
                <li><span class="key-term">BSL-2</span></li>
                <li><span class="key-term">BSL-2+ or BSL-3**</span> (not in the BMBL, commonly a BSL-2 facility with BSL-3 practices)</li>
                <li><span class="key-term">BSL-3</span></li>
                <li><span class="key-term">BSL-4</span></li>
            </ul>

            <p><strong>GLSP and BSL-1:</strong> Designs vary very little from other sterile facilities. The containment provided to ensure sterility is typically more than adequate to contain the biosafety risk. Recirculation of air is usual. HVAC arranged to facilitate gaseous decontamination and sufficient fresh air for dilution of decontamination agents and cleaning fumes are often required. Dilution of asphyxiation risks or flammable vapors may drive the quantity of fresh air required far in excess of that required for pressurization or occupancy.</p>

            <p><strong>BSL-2:</strong> Designs typically ensure the manufacturing room is surrounded by a ring of higher pressure spaces and may utilize <span class="key-term">bubble and sink airlocks</span> to ensure airflow is into areas where the pathogen, vector, or DNA may become aerosolized. Recirculation is usual but sometimes limited to within the space. HVAC commonly arranged for gaseous decontamination with sufficient fresh air and exhaust.</p>

            <p><strong>BSL-2+/BSL-3**:</strong> Includes surrounding high-risk areas with clean spaces at higher pressure. Exhaust may be filtered. Recirculated air within the space (not to other areas) is usual, often ensuring the final filter is within the recirculated air stream. HVAC arranged for gaseous decontamination; sufficient fresh air and exhaust provided (typically about <span class="key-term">6 ACH</span>). While single bubble and sink airlocks are common, combinations of both or either with a cascade airlock are sometimes used.</p>

            <p><strong>BSL-3:</strong> Always surrounded by areas of higher pressure, even if the clean space must be at lower pressure than ambient. Airlocks always combination type, multi-stage with bubble and sink, or either with a cascade. Exhaust should be emitted remote from personnel or HEPA filtered, commonly both. Commonly 100% exhaust; at minimum, recirculation only within each room/suite. Rooms constructed nearly airtight, requiring fixed balanced HVAC, direct pressure control, or exceptionally accurate flow control. <span class="key-term">Direct pressurization control</span> is commonly employed because no pressure reversal should be tolerated.</p>

            <p><strong>BSL-4:</strong> Typically isolated and remote from other facilities. Always surrounded by one or more areas of higher pressure. Airlocks always combination type, multi-stage with bubble and sink, and possibly a cascade. Exhaust HEPA filtered, commonly <span class="key-term">double HEPA filtered</span> and exhausted remotely. 100% exhaust; rooms constructed airtight with direct pressure control.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>、DNA，、。</p>

            <div class="concept-box">
                <h4></h4>
                <p>CDC/NIH BMBLWHO：</p>
                <ul>
                    <li><strong>GLSP</strong> — </li>
                    <li><strong>BSL-1</strong> — </li>
                    <li><strong>BSL-2</strong> — </li>
                    <li><strong>BSL-2+/BSL-3**</strong> — BSL-2+BSL-3</li>
                    <li><strong>BSL-3</strong> — </li>
                    <li><strong>BSL-4</strong> — </li>
                </ul>
            </div>

            <div class="note-box">
                <h4>BSL-3</h4>
                <ul>
                    <li>，HVAC、</li>
                    <li><strong></strong>，</li>
                    <li>HVAC</li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4>BSL-4：</h4>
                <p>。<strong>HEPA</strong>。，。</p>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.11 OTHER HVAC CONSIDERATIONS -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-11">11.11 Other HVAC Considerations / HVAC</h2>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>Considerations for HVAC in sterile manufacture are covered in more detail in the ISPE Good Practice Guide: HVAC. Key elements include:</p>

            <p><strong>HEPA Bleed Through:</strong> The method of aerosol generation for testing HEPA filters may cause a <span class="key-term">false failure</span> of the filter. A filter that was initially qualified using cold generated aerosol (DOP or PAO) may suddenly "fail" if a hot aerosol generator is used. This is due to a larger percentage of very small particles, and should not be grounds for failing the filter. The method used to initially qualify a filter should be used for ongoing qualification.</p>

            <p><strong>UFH Cabinets:</strong> Leaks in the <span class="key-term">casing boxes of UFH cabinets</span> could be a source of particles generated upstream of the hood's HEPA/ULPA filters. UFH casings should be tested for leakage when the filters are first qualified.</p>

            <p><strong>Airflow Pattern Testing:</strong> There is an increasing expectation that airflow patterns in ISO 5/Grade A through ISO 7/Grade B areas be <span class="key-term">video recorded</span>. Considerations include:</p>
            <ul>
                <li>Selection of camera angles</li>
                <li>Visibility of the smoke against the room background</li>
                <li>Use of finer (thinner) smoke streams to better show stream lines</li>
                <li>Video narrative should describe what the viewer sees, with additional pertinent data (date, personnel, air velocity at the filters, etc.)</li>
                <li>Certain aerosols may be unfit for airflow pattern testing: too dense (e.g., smoke from dry ice and alcohol) or reactive with cleaning agents (titanium smoke sticks leave a catalyst residue)</li>
                <li>Some of the better smoke sources may require cleaning of the room surfaces before the room can be returned to service</li>
            </ul>

            <p><strong>Airlock Design:</strong> Because of their relatively small size and the need for rapid clean up, airlocks may incorporate <span class="key-term">high air change rates</span> at relatively low HVAC cost. Air supply and return locations should keep contaminants generated in the room away from the entry to the cleaner area. The use of local filtered hoods can add air changes and speed recovery while having a neutral effect on air balance. DPs between room classifications is measured across the airlock, since the airborne particle class of the airlock itself varies depending on which door is open. It is not necessary to have 10 Pa or more from one grade to the airlock and then another 10 Pa from the airlock to the lower grade area.</p>

            <p><strong>Older Facilities without Airlocks:</strong> In an existing facility there may be no airlock between areas of different air classification. Alternative means, such as <span class="key-term">bypassing-type gravity dampers</span> in the common wall may provide sufficient airflow through the open door.</p>

            <p><strong>Capper (Overseal):</strong> Some regulators may require that overseal equipment be located in classified space. HVAC design may consider <span class="key-term">local exhaust</span> at the capping station to carry away the high levels of particles generated in the overseal operation. These exhaust airflow patterns may interfere with local airflow patterns. Extensive airflow visualization (smoke) testing may be required.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>HVAC：</p>

            <div class="note-box">
                <h4>HEPA (Bleed Through)</h4>
                <p>HEPA<strong></strong>。（DOP/PAO），「」，。。</p>
            </div>

            <div class="concept-box">
                <h4>UFH</h4>
                <p>UFH（）HEPA/ULPA。。</p>
            </div>

            <div class="concept-box">
                <h4>（）</h4>
                <p>ISO 5/Grade AISO 7/Grade B<strong></strong>。：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li>、、、</li>
                    <li>：+；</li>
                    <li></li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>，<strong></strong>HVAC。：</p>
                <ul>
                    <li></li>
                    <li></li>
                    <li>，10 Pa</li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4>/ (Capper) </h4>
                <p>。HVAC<strong></strong>。，。</p>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- 11.12 PASS-THROUGH BOXES -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-11-12">11.12 Pass-Through Boxes / </h2>

    <!-- 11.12.1 Introduction -->
    <h3 class="section-title" style="font-size:1.0rem;">11.12.1 Introduction / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>Pass-through boxes differ from material airlocks in that they are <span class="key-term">never occupied by personnel</span>, can be internally smooth and easily cleanable, are small, and therefore present relatively less risk to the surrounding cleanroom.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>：</p>
            <ul>
                <li><strong></strong></li>
                <li>、</li>
                <li></li>
                <li></li>
            </ul>
        </div>
    </div>

    <!-- 11.12.2 Basic Features -->
    <h3 class="section-title" style="font-size:1.0rem;">11.12.2 Basic Pass-Through Box Features / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>A pass-through box may be defined as a box or tunnel passing through the wall of a clean or contained enclosure or room. Basic features:</p>
            <ul>
                <li>Fitted with doors at both ends allowing material to be placed into it from either side for withdrawal from the other side. Can be used to pass materials or to hold materials awaiting pickup.</li>
                <li>Doors must be <span class="key-term">interlocked</span> so they cannot be opened simultaneously.</li>
                <li>Should be easily cleanable, especially for GMP applications.</li>
                <li>Construction and hardware should be resistant to cleaning chemicals used. Windows or see-through constructions usually added.</li>
                <li><span class="key-term">Gasketed doors</span> may be employed to minimize air transfer between spaces with differential pressurization.</li>
            </ul>

            <p>Additional optional features include:</p>
            <ul>
                <li><strong>Timed Interlocks:</strong> Prevent door opening until a timer expires, assuring compliance with SOPs for sanitizing agent exposure or time for ventilated pass-through to dilute airborne contaminants.</li>
                <li><strong>Notification Lights and Sounders:</strong> Notify recipients that materials are ready for withdrawal.</li>
                <li><strong>Automatic Doors:</strong> Provide convenience and enforce interlocking or coordinate with automated material movement.</li>
                <li><strong>Conveyors:</strong> Provide automated material movement. Typically confined to the pass-through to avoid having a belt traverse multiple cleanliness zones.</li>
                <li><strong>Sanitizing Means:</strong> Chemical sanitizing sprays, vapors, gases or ionizing radiation (e.g., UV). If a validated log reduction in surface contaminants is expected, this may elevate the pass-through to the level of an autoclave or sanitizing chamber.</li>
                <li><strong>Gaskets:</strong>
                    <ul>
                        <li><em>Near-Airtight:</em> Typical gaskets that minimize air exchange but do not have uniform clamping force to assure zero leakage.</li>
                        <li><em>Airtight:</em> Mechanically or pneumatically engaged, generally employed only in the most hazardous applications (e.g., BSL-4).</li>
                    </ul>
                </li>
                <li><strong>Ventilation:</strong>
                    <ul>
                        <li><em>Passive Ventilation:</em> Utilizes pressure relationships between rooms, airflow within rooms and opening/closing of doors as motive force. Engineered leak paths can be fitted. More commonly, pass-through boxes are near airtight which reduces passive ventilation to a minimal amount.</li>
                        <li><em>Active Ventilation:</em> Provided to preserve pressure regimes, create bubble or sink relationships, or dilute contaminants drawn in during opening. Can be HEPA filtered supply from HVAC or adjoining spaces. May also be exhausted (with or without HEPA filter). Can be internally recirculated through a HEPA filter. Ventilated boxes can successfully bridge from unclassified to classified space with low risk.</li>
                    </ul>
                </li>
            </ul>
        </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>。</p>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li>，</li>
                    <li><strong></strong>，</li>
                    <li>，</li>
                    <li></li>
                    <li></li>
                </ul>
            </div>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li><strong></strong>：，</li>
                    <li><strong></strong>：，（BSL-4）</li>
                </ul>
            </div>

            <div class="highlight-box">
                <h4></h4>
                <p><strong>：</strong>。，。</p>
                <p><strong>：</strong>、/、。HEPA、HEPA。。</p>
            </div>
        </div>
    </div>

    <!-- 11.12.3 Impact on Surrounding Environments -->
    <h3 class="section-title" style="font-size:1.0rem;">11.12.3 Impact on Surrounding Environments / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>A key concern in the application of pass-throughs is the risk of contaminating a clean space by the opening of a pass-through to a less clean space. The applications and nature of the cleanliness classification of the two adjacent spaces communicating via a pass-through are quite diverse:</p>
            <ul>
                <li>In small scale clinical biotechnology operations (including cell and gene therapies), a pass-through may transfer raw materials into an EU Grade B area from an adjacent Grade C area or transfer trash out from Grade B to Grade D.</li>
                <li>In small scale aseptic filling, the product may pass from a Grade B area to a Grade D area via a pass-through box in lieu of the mousehole used in larger scale continuous manufacturing.</li>
                <li>Therapeutic protein manufacturers may use a pass-through to transfer small equipment from a Grade D area or unclassified space to a Grade C area.</li>
            </ul>

            <p><strong>Table 11.1: Particle Concentration Change from Opening a Pass-Through to a Less Clean Space</strong></p>
            <p>The difference in classification between adjoining spaces is a key issue. The direction of travel for materials through a pass-through box may also be a concern. Since materials leaving a clean area present less contamination risk to the room they enter (neglecting EHS concerns), the risk of compromising space classification varies with the direction of travel.</p>

            <p><strong>Table 11.2: Particle Concentration Change Risk Depending on Direction of Travel</strong></p>
            <p style="margin-top:1rem;"><strong>Table 11.2: Risk by Direction of Travel</strong></p>
            </div>
        <div class="right-column">
            <div class="column-header"></div>
            <p>。</p>

            <div class="concept-box">
                <h4></h4>
                <ul>
                    <li><strong>/：</strong>Grade CGrade B，Grade BGrade D</li>
                    <li><strong>：</strong>Grade BGrade D（）</li>
                    <li><strong>：</strong>Grade DGrade C</li>
                </ul>
            </div>

            <div class="note-box">
                <h4></h4>
                <p>。：</p>
                <ul>
                    <li>Grade AGrade B：2 log</li>
                    <li>Grade AU/C：5 log</li>
                </ul>
                <p>：</p>
                <ul>
                    <li><strong></strong>（）：</li>
                    <li><strong>（）：，</strong></li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>：</h4>
                <p>：，。，。</p>
            </div>
        </div>
    </div>

    <!-- 11.12.4 Recommendations -->
    <h3 class="section-title" style="font-size:1.0rem;">11.12.4 Recommendations / </h3>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">English Original</div>
            <p>Where a room pressure cascade is from cleaner to less clean adjacent spaces, and there is low risk of particulate contamination or a short recovery time, <span class="key-term">passively ventilated pass-throughs</span> are fully appropriate for bridging 1–2 log differences in particle concentration.</p>
            <p><span class="key-term">Actively ventilated boxes</span> may be used to handle more robust particle concentration differences and provide lower risk. Where containment is required and the room pressure cascade is from the contained space, actively ventilated pass-throughs are recommended; the need to effectively contain toxic materials justifies their use.</p>
        </div>
        <div class="right-column">
            <div class="column-header"></div>

            <div class="practice-box">
                <h4></h4>
                <p>1. ，？log？</p>
                <p>2. ？？</p>
                <p>3. （），？</p>
            </div>
        </div>
    </div>

    <!-- ============================================================= -->
    <!-- SECTION SUMMARY -->
    <!-- ============================================================= -->
    <h2 class="section-title" id="sec-summary">Section Summary / </h2>
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Key Takeaways (English)</div>
            <div class="concept-box">
                <h4>11.6 HVAC System Design</h4>
                <ul>
                    <li>Recirculated air systems need "safe change" return air filters for multi-purpose facilities</li>
                    <li>Only HEPA/ULPA filters have quantified sub-micron performance ratings; terminal ceiling HEPA filters recommended for ISO 7/Grade B and cleaner</li>
                    <li>HEPA in situ testing: use PAO/DOP/DEHS aerosol; knife edge gel seals preferred; special care for high-temperature applications</li>
                    <li>RSR terminal HEPA units maintain cleanroom integrity during maintenance</li>
                    <li>Use FMEA to assess standby plant requirements; preventive maintenance is essential</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.7–11.8 UAF and Airflow Velocity</h4>
                <ul>
                    <li>Critical activities should be close to UAF face; operator on downstream side or removed</li>
                    <li>Thermal currents and obstructions create dead zones; mobile passive RABs recommended</li>
                    <li>0.45 m/s ± 20% is a design guideline, not a scientific acceptance criterion</li>
                    <li>Lower velocities can reduce turbulence near obstructions; CFD modeling recommended during design</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.9 DP Control and Alarms</h4>
                <ul>
                    <li>Five DP control techniques: Fixed Balanced (passive), Fixed Offset, Tracking, Direct Pressure, Master/Submaster</li>
                    <li>Alerts at ≥3σ; alarms at specification limits minus instrument error</li>
                    <li>Use 5-second rolling averages; allow ±2.5 Pa reading variability</li>
                    <li>Alarm delays typically &lt;10 minutes; supported by open door studies</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.10–11.12 BSL, Other HVAC, Pass-Throughs</h4>
                <ul>
                    <li>BSL requirements progressively increase from GLSP to BSL-4: pressure, filtration, exhaust, and airlock complexity all escalate</li>
                    <li>HEPA bleed through, UFH casing leaks, and smoke study methodology are critical HVAC considerations</li>
                    <li>Pass-through boxes: interlocked doors, optional timed interlocks, active/passive ventilation based on log difference and containment needs</li>
                </ul>
            </div>
        </div>
        <div class="right-column">
            <div class="column-header">（）</div>
            <div class="concept-box">
                <h4>11.6 HVAC</h4>
                <ul>
                    <li>「」</li>
                    <li>HEPA/ULPA；ISO 7/Grade BHEPA</li>
                    <li>HEPA：PAO/DOP/DEHS；；</li>
                    <li>RSRHEPA</li>
                    <li>FMEA；</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.7-11.8 </h4>
                <ul>
                    <li>UAF；</li>
                    <li>；RABS</li>
                    <li>0.45 m/s ± 20%</li>
                    <li>；CFD</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.9 </h4>
                <ul>
                    <li>：（）、、、、/</li>
                    <li>≥3σ；</li>
                    <li>5；±2.5 Pa</li>
                    <li>&lt;10；</li>
                </ul>
            </div>
            <div class="concept-box">
                <h4>11.10-11.12 、HVAC、</h4>
                <ul>
                    <li>BSLGLSPBSL-4：、、、</li>
                    <li>HEPA、UFH、HVAC</li>
                    <li>：、、log/</li>
                </ul>
            </div>
        </div>
    </div>

</div><!-- end main-content -->

<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) {
        btn.classList.add('visible');
    } else {
        btn.classList.remove('visible');
    }
});
</script>

</body>
</html>