<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.7 - Section 5B: HVAC, Containment &amp; PPE</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748; position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15); display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center; flex: 1;
    padding: 0 0.5rem; overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #2d3748; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; line-height: 1;
    flex-shrink: 0; transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem; padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85); text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: var(--accent-blue); background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15); border-radius: 50%;
    display: flex; align-items: center; justify-content: center; font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: var(--accent-blue); }
.nav-label { font-size: 0.85rem; font-weight: 500; }

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem; padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%); color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2); border-radius: 10px;
    display: flex; align-items: center; justify-content: center; font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

/* ===== TWO COLUMN LAYOUT ===== */
.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: var(--primary-blue); border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol, .original-content ul, .original-content ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.left-column li, .original-content li { margin-bottom: 0.5rem; }

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #bee3f8;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #2c5282; border-bottom: 2px solid #63b3ed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600; color: var(--primary-blue); margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #2c5282; }

/* Hide original container padding in merged mode */
.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

/* ===== KEY TERMS (inline highlight) ===== */
.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p,
.term-box p, .formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol,
.term-box ul, .term-box ol, .formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol, .key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li,
.term-box li, .formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box, .key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important; border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3, .concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box, .key-note, .key-point-box,
.concept-box[class*="note"], .concept-box[class*="highlight"], .key-point, .highlight-box {
    background: var(--orange-bg) !important; border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

/* ===== FORMULA BOX (Purple) ===== */
.formula-box, .concept-box[class*="formula"] {
    background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important;
}
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156, 39, 176, 0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem; overflow-x: auto; white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

/* ===== TABLES ===== */
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

/* ===== SECTION TITLES ===== */
.section-title, .section-divider {
    font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

/* ===== TABLE OF CONTENTS ===== */
.toc { background: white; border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; border: 1px solid #e2e8f0; box-shadow: 0 1px 3px rgba(0,0,0,0.05); }
.toc h3 { color: var(--primary-blue); margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a { display: inline-block; padding: 0.4rem 0.8rem; background: #edf2f7; border-radius: 6px; color: var(--primary-blue); text-decoration: none; font-size: 0.85rem; transition: all 0.2s; }
.toc-grid a:hover { background: var(--accent-blue); color: white; }

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box { display: inline-block; padding: 0.6rem 1.2rem; border-radius: 8px; font-weight: 600; font-size: 0.9rem; }
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.hierarchy-box.level-4 { background: #e0e7ff; border: 2px solid #6366f1; color: #3730a3; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

/* ===== BADGES ===== */
.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }
.badge.purple { background: #e9d5ff; color: #5b21b6; }

/* ===== FOOTER ===== */
.main-footer { background: var(--primary-blue); color: white; padding: 2rem; text-align: center; margin-top: 2rem; }
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem; width: 45px; height: 45px;
    background: var(--accent-blue); color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem; box-shadow: 0 3px 12px rgba(52,152,219,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #2980b9; transform: scale(1.1); }

/* ===== RESPONSIVE ===== */
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .header h1, .top-header h1 { font-size: 1.1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .chapter-section { break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
<style>.gallery-link{text-decoration:none;font-size:0.85em;margin-left:2px;opacity:0.6;transition:opacity 0.2s;vertical-align:super;}.gallery-link:hover{opacity:1;}</style>
</head>
<body>

<!-- STANDALONE HEADER (hidden in merged view) -->
<div class="header">
    <h1>Chapter 9 Risk Reduction (Part B): HVAC, Containment &amp; PPE</h1>
    <div class="subtitle">ISPE Baseline® Guide Volume 7 (2nd Ed.): Risk-Based Manufacture of Pharmaceutical Products</div>
    <div class="page-info">ISPE Baseline® Guide Volume 7 (2nd Ed.): Risk-Based Manufacture | p99-p108</div>
</div>

<div class="main-content">

    <!-- TABLE OF CONTENTS -->
    <div class="toc">
        <h3> Contents</h3>
        <div class="toc-grid">
            <a href="#sec-961">9.6.1 Once-Through vs Recirculation</a>
            <a href="#sec-962">9.6.2 Quantitating Airborne CC Risk</a>
            <a href="#sec-963">9.6.3 Directional Airflow &amp; Pressure</a>
            <a href="#sec-97">9.7 Containment Technologies</a>
            <a href="#sec-98">9.8 PPE &amp; Gowning</a>
        </div>
    </div>

    <!-- LEARNING OBJECTIVES -->
    <div class="learning-objectives">
        <h3> Learning Objectives</h3>
        <ul>
            <li> (Once-Through)  (Recirculation) HVAC </li>
            <li>，、</li>
            <li>：、、</li>
            <li>： LEV、、</li>
            <li> PPE / RPE </li>
        </ul>
    </div>

    <!-- =====================================================================
         SECTION 9.6 INTRO — HVAC and Environmental Control
         ===================================================================== -->
    <div class="chapter-section" id="sec-96-intro">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6</div>
            <div class="chapter-info">
                <h2>HVAC and Environmental Control — </h2>
                <p>Three levels of proximity: Room → Local → Equipment Enclosure | p98-p99</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6 HVAC and Environmental Control</h3>
                    <p>The key requirement of life science HVAC is to assure a suitable environment for the product and process with regard to temperature, humidity, and most importantly, <span class="key-term">airborne particulate, molecular, and viable cleanliness</span>. This requirement is in addition to the usual industrial HVAC requirements of making workers comfortable and protecting them from hazardous airborne fumes, vapors, aerosols, and dust.</p>
                    <p>Often, the need to control hazardous compounds complicates environmental control as <span class="key-term">cleanliness and containment may require conflicting pressurization schemes</span>.</p>
                    <p>As product potency increases, the need for control of airborne product/API also increases. The effectiveness of HVAC related contamination controls improve as proximity to the product increases. Three levels of increasing proximity are considered:</p>
                    <ul>
                        <li><strong>Room Level HVAC</strong> — dilutes airborne contaminants by entrainment in air streams, extracted from the room. Susceptible to behavior, technique, and operational failures.</li>
                        <li><strong>Local Ventilation</strong> — "near field" effect by placing exhaust and/or supply close to emission sources. Higher particulate concentration at source enables more efficient filtration or exhaust disposal.</li>
                        <li><strong>Equipment Level Ventilation</strong> — e.g., isolator, RABS, vented balance enclosure, or closed equipment. Combines physical barriers with HVAC to control particulate buildup within the enclosure. Closing a process reduces the size of the critical environment, making the surrounding room a support area.</li>
                    </ul>
                    <p>This triumvirate of control technologies can provide significant safety and product protection benefits, individually and in concert. They can safely handle highly hazardous materials with very low OELs.</p>
                    <p>At HVAC equipment level, removal of undesirable airborne contaminants is achieved through exhaust (disposal) or <span class="key-term">depth filtration</span>. Filters also serve as an enhanced boundary protecting against unintended backflow or migration of API dust through duct systems upon loss of HVAC. Terminal filters at air inlets and outlets of processing rooms are therefore common.</p>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>： HVAC </h3>
                    <div class="term-box">
                        <h4></h4>
                        <p>HVAC 。，：</p>
                        <ul>
                            <li><strong>Room Level（）</strong>：，，。</li>
                            <li><strong>Local Ventilation（）</strong>：LEV（），，。</li>
                            <li><strong>Equipment Level（）</strong>：、RABS ，「」，。</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>：</h4>
                        <p> API 。<br>
                         =  → <br>
                        LEV =  → <br>
                         =  → </p>
                        <p> HVAC ，。</p>
                    </div>
                    <div class="note-box">
                        <h4>： vs </h4>
                        <p>：<br>
                        - （）<br>
                        - （ API ）<br>
                        （OEL/HBEL），。</p>
                    </div>
                    <div class="concept-box application">
                        <h4></h4>
                        <p> HVAC ：<br>
                        - <strong>ISPE Good Practice Guide: HVAC</strong>（ HVAC ）<br>
                        - <strong>ISPE Baseline® Guide Vol. 3</strong>（Sterile Manufacturing Facilities）</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.1 — Once-Through vs Recirculation
         ===================================================================== -->
    <div class="chapter-section" id="sec-961">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.1</div>
            <div class="chapter-info">
                <h2>Once-Through versus Recirculation</h2>
                <p>When is 100% exhaust required for hazardous compounds? | p99-p100</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.1 Once-Through versus Recirculation</h3>
                    <p><span class="key-term">Recirculated HVAC systems</span> offer energy savings and operational cost benefits over once-through systems. The air recirculated from manufacturing areas is often cleaner and much closer to the desired temperature and humidity conditions than fresh air.</p>
                    <p>However, recirculation of air from powder handling spaces, especially in <span class="key-term">multiproduct concurrent manufacturing facilities</span>, can convey airborne product particles to other areas and may maintain aerosols in suspension, depending on particle size and room air patterns.</p>
                    <p>Regulations suggest that if air is to be recirculated, when potentially contaminated with airborne product particles, it should be <span class="key-term">adequately treated</span>. The definition of adequate treatment is amenable to a risk-based approach, as described in Section 9.6.2.</p>

                    <h3 style="margin-top:1.25rem;">Three Levels of HVAC Control (recap)</h3>
                    </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>： vs </h3>
                    <div class="term-box">
                        <h4></h4>
                        <p><strong>（Once-Through / 100% Exhaust）</strong>：，（）。，，。</p>
                        <p><strong>（Recirculation）</strong>：，， API 。</p>
                    </div>
                    <div class="note-box">
                        <h4></h4>
                        <p>EU GMP Annex 15  GMP ：，，「」（adequately treated）。「」（ 9.6.2）。</p>
                        <p>（ OEL / HBEL），「」：<br>
                        →  HEPA ，<br>
                        → 100% （）</p>
                    </div>
                    <div class="analogy-box">
                        <h4>： vs </h4>
                        <p>（）。 100% ，。API ：， 100% 。</p>
                    </div>
                    </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.2 — Quantitating Airborne CC Risk
         ===================================================================== -->
    <div class="chapter-section" id="sec-962">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.2</div>
            <div class="chapter-info">
                <h2>Quantitating the Risk of Airborne Cross-Contamination</h2>
                <p>Calculation method, filter efficiency tables, particle mass relationships | p99-p104 (Advanced Topic)</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.2 Quantitating the Risk of Airborne Cross-Contamination</h3>
                    <p><em>(Advanced Topic)</em></p>
                    <p>Control of cross-contamination is primarily a matter of understanding the <span class="key-term">mass of "product A"</span> which might be carried into "product B". For contaminants spread through the air, the process involves:</p>
                    <ul>
                        <li>Understanding the potential maximum mass of airborne product that may be produced</li>
                        <li>Determining how much of this mass could be delivered to other spaces</li>
                        <li>Evaluating upset cases (e.g., spills) and potential failures of abatement equipment (failure sensitivity evaluation)</li>
                    </ul>
                    <p>The method is similar to the approach used by <span class="key-term">Industrial Hygienists</span> for worker safety: the actual quantity of product aerosolized during a working day is measured, and correction factors for PPE are applied.</p>
                    <p>A quantitative evaluation provides:</p>
                    <ul>
                        <li>More robust understanding of contamination risks and appropriate controls</li>
                        <li>Verification measures through facility life</li>
                        <li>Data for investigations, event response planning, and critical management tasks</li>
                        <li>Assurance that resources are commensurate with risk — neither inadequate nor wasteful</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Contamination Sources and Potency</h3>
                    <p>The potency of the product and the potential maximum concentration of airborne product drive the need for more rigorous abatement. The highest particle concentration air streams — such as from <span class="key-term">dust collectors</span>, especially when handling potent products — require the most stringent abatement and may not be candidates for recirculation.</p>
                    <p>Results from Environmental Health and Safety studies are generally expressed in <strong>µg/m³</strong>, which couples well with the quantitative method outlined here. To determine appropriate filtration, fractional removal efficiencies across twelve particle size ranges from standards such as ANSI/ASHRAE 52.2, EN 1822, EN 779, or ISO 29463-1 are used.</p>

                    <h3 style="margin-top:1.25rem;">Filter Efficiency Examples</h3>
                    <p>Table 9.2/9.3/9.4 (source tables) demonstrate mass reduction through filtration stages:</p>
                    <p>A properly installed and maintained MERV 15 (~95% ASHRAE) filter can provide a <span class="key-term">3 log reduction</span> in contaminants. A MERV 11 (~50% ASHRAE) gives a <span class="key-term">1.5 log (20:1) reduction</span>.</p>

                    <h3 style="margin-top:1.25rem;">Large Particles — Greater Cross-Contamination Risk</h3>
                    <p>While small particles (&lt;10 µm) are of interest in worker safety (greater respirability), <span class="key-term">large particles (&gt;10 µm) pose greater cross-contamination risk</span> for two reasons:</p>
                    <ol>
                        <li>In any heterogeneous particle dispersion, the greatest mass resides in large particles. A 10 µ particle is ~10,000 times heavier than a 0.5 µ particle and 1,000,000 times heavier than a 0.1 µ particle. At example specific gravity, it takes 15,000,000 of 0.5 µ particles to deliver 1 µg; only 2,000 of 10 µ particles are needed.</li>
                        <li>Lower buoyancy of large particles (higher settling rate) makes them more likely to contaminate product by falling out of an airstream as velocity decreases in a production room.</li>
                    </ol>
                    <p>This is good news for filtration: even moderate efficiency filters are quite effective at removing large particles.</p>

                    <h3 style="margin-top:1.25rem;">Failure Analysis Considerations</h3>
                    <p>Analysis must always consider failure causes including:</p>
                    <ol>
                        <li>Filter and/or frame leakage</li>
                        <li>Spills and other upsets which cause an excess of airborne API</li>
                    </ol>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>：</h3>

                    <div class="formula-box">
                        <h4>：</h4>
                        <p>：</p>
                        <pre>
 1： API 
  ：EHS ， µg/m³
  → （）

 2：
   =  × (1 - %)
  →  ANSI/ASHRAE 52.2  EN 1822 
  →  12 
  → 

 3： ≤ 
   = HBEL / ADE（）
  → ： 100% </pre>
                        <p><strong>（）：</strong></p>
                        <pre>
 = (4/3) × π × r³
 =  ×  (density)
  （：0.6–1.0 g/cm³）

：
  10 µm  ≈ 5.2×10⁻⁴ µg
  0.5 µm  ≈ 6.5×10⁻⁸ µg
   = 10µm / 0.5µm ≈ 8,000</pre>
                    </div>

                    <div class="term-box">
                        <h4></h4>
                        <ul>
                            <li><strong>Total Mass（）</strong>： EHS ， µg/m³</li>
                            <li><strong>Fractional Filter Efficiency（）</strong>：， MERV  EN </li>
                            <li><strong>Fractional Mass After Filtration</strong>：= Total Mass × (1 - Efficiency)</li>
                            <li><strong>MERV（Minimum Efficiency Reporting Value）</strong>： ASHRAE </li>
                            <li><strong>EN 1822</strong>： HEPA/ULPA （ H13/H14）</li>
                        </ul>
                    </div>

                    <div class="note-box">
                        <h4>：</h4>
                        <p>（），：</p>
                        <ul>
                            <li>（&gt;10 µm）<strong></strong>（）</li>
                            <li>，</li>
                            <li>（MERV 11-13）</li>
                        </ul>
                        <p>：<strong>， HEPA</strong>（ API ）。</p>
                    </div>

                    <div class="analogy-box">
                        <h4>： vs </h4>
                        <p>，，（）。，。API ：。</p>
                    </div>

                    <div class="concept-box application">
                        <h4></h4>
                        <p>（Industrial Hygienist），：</p>
                        <ul>
                            <li>：，（&lt;10 µm）</li>
                            <li>：，（&gt;10 µm）</li>
                            <li> µg/m³ ，</li>
                        </ul>
                    </div>

                    <div class="practice-box">
                        <h4></h4>
                        <p> EHS  API  50 µg/m³， HBEL = 0.5 µg/day， 10 m³：</p>
                        <ul>
                            <li> API  = 50 × 10 = 500 µg/day →  HBEL 1000 </li>
                            <li> 99.9%（3 log）</li>
                            <li>→ ：MERV 15  HEPA， 100% </li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.3 — Directional Airflow and Pressure Regimens
         ===================================================================== -->
    <div class="chapter-section" id="sec-963">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.3</div>
            <div class="chapter-info">
                <h2>Directional Airflow and Pressure Regimens</h2>
                <p>Positive vs negative pressure, pressure cascades, airlock configurations | p103-p105</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.3 Directional Airflow and Pressure Regimens</h3>
                    <p>In order to control the migration of product aerosols from one room or area to another, it is important to manage the airflow between spaces. Two approaches are possible:</p>
                    <p><strong>Approach 1 — High Mass Airflow Entrainment:</strong> Entrain the aerosol in a large mass of air, typically moving at <span class="key-term">0.2 m/s (40 fpm) or greater</span>. Typically used in open downflow booths and similar devices, but not preferred for rooms due to large and rapid changes in airflow when doors are opened or closed (typically 400 m³/h (800 cfm)).</p>
                    <p><strong>Approach 2 — Controlled Direction with Adequate Velocity (preferred):</strong> Control the direction of airflow and assure adequate velocity to transport particles, typically in the range of <span class="key-term">0.5 to 1.0 m/s (100 to 200 fpm)</span>. Two sub-approaches:</p>
                    <ul>
                        <li>Maintain a fixed offset between air entering and leaving via the HVAC system (fixed balance or airflow tracking)</li>
                        <li>Measure and control room pressurization, typically in steps of <span class="key-term">10 to 15 Pa (0.4 to 0.6 in. W.G.)</span>, but no lower than 5 Pa (0.02 in. W.G.). High-pressure difference across doors results in high velocities at leak points, on the order of 3 to 3.5 m/s (600 to 700 fpm).</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Pressure Cascade Design Principles</h3>
                    <p>The pressure cascade and direction of airflow should be designed to be protective of product, personnel, and environment:</p>
                    <ul>
                        <li>To prevent environmental contaminants from entering: <span class="key-term">production area positive with respect to surrounding environment</span></li>
                        <li>However, a positive manufacturing space can spread product aerosols to other products and personnel; therefore, <span class="key-term">open product handling areas should be negative with respect to other GxP areas</span> (e.g., the GxP corridor)</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Airlock Configurations</h3>
                    <p>Single door configurations between production room and corridor are challenged when the door is open. For greater protection, <span class="key-term">airlocks with interlocked doors</span> are used. Three configurations (Figure 9.7<a class="gallery-link" href="../../../figures-gallery.html?doc=ISPE-Vol7&amp;file=fig-p106-1.png" target="_blank" title="View in Gallery">&#128269;</a>):</p>
                    <ul>
                        <li><strong>Simple Pressure Cascade:</strong> Corridor (positive) → Production (negative). Effective for API containment.</li>
                        <li><strong>Sink-type Airlock:</strong> Process room positive to airlock AND corridor positive to airlock. Airlock is the lowest pressure (sink).</li>
                        <li><strong>Bubble-type Airlock:</strong> Airlock is positive with respect to both corridor and process room. Testing has shown <em>greater emission potential</em> with this configuration — generally not preferred for hazardous compounds.</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>：</h3>

                    <div class="term-box">
                        <h4></h4>
                        <p>。：「」「」，。</p>
                        <ul>
                            <li><strong>（Positive Pressure）</strong>：（）</li>
                            <li><strong>（Negative Pressure）</strong>： API （）</li>
                        </ul>
                        <p> API ，<strong></strong>，。</p>
                    </div>

                    <div class="formula-box">
                        <h4></h4>
                        <pre>
（）：10–15 Pa
：5 Pa（）

（）：
  3.0–3.5 m/s (600–700 fpm)
  → 

（）：
  ≥ 0.2 m/s (40 fpm)：
  0.5–1.0 m/s (100–200 fpm)：</pre>
                    </div>

                    <div class="note-box">
                        <h4>： vs </h4>
                        <p>：</p>
                        <ul>
                            <li> → （）</li>
                            <li> /  → （ API ）</li>
                        </ul>
                        <p><strong></strong>：（Airlock），，，，。</p>
                    </div>

                    <div class="analogy-box">
                        <h4>：</h4>
                        <p><strong></strong>（）；<strong></strong>（）。API ，「」。</p>
                    </div>

                    <div class="concept-box application">
                        <h4></h4>
                        <p>：<strong>ISPE Good Practice Guide: HVAC</strong>  <strong>ISPE Baseline® Vol. 3 (Sterile Manufacturing Facilities)</strong>。 ISPE C&amp;Q 。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.7 — Containment Related Technologies
         ===================================================================== -->
    <div class="chapter-section" id="sec-97">
        <div class="chapter-divider">
            <div class="chapter-badge">9.7</div>
            <div class="chapter-info">
                <h2>Containment Related Technologies</h2>
                <p>Selection of containment systems matched to compound hazard level | p105-p106</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.7 Containment Related Technologies</h3>
                    <p>Containment related technologies are typically used to make a process step, or a process a <span class="key-term">closed system</span>, keeping the product and the room environment separate. Employing containment related technologies can reduce the risk of cross-contamination by <span class="key-term">airborne or mechanical transfer routes</span>.</p>

                    <h3 style="margin-top:1.25rem;">9.7.1 Selection of Appropriate Containment Systems</h3>
                    <p>The equipment selection process should result in individual equipment items or systems identified which give <span class="key-term">high confidence that the design target/performance expectation will be met</span>. Success depends on an early understanding of the full range of activities, including normal operation, sampling, and cleaning, shared with the full team including supplier(s) and integrators.</p>
                    <p>Planned and breakdown maintenance activities should be discussed at an early stage. Requirements for activities such as sampling should be questioned, as they may present significant difficulties in effective containment design and may present an exposure risk that outweighs other benefits.</p>

                    <h3 style="margin-top:1.25rem;">Information Required for Successful Equipment Selection</h3>
                    <ul>
                        <li>Detail of all activities to be undertaken including normal operation, sampling, and cleaning</li>
                        <li>Appreciation of the rate of movement of particles or the energy with which they may be released</li>
                        <li>Variety of containers in and out of the equipment</li>
                        <li>Way waste and contaminated equipment will be removed</li>
                        <li>Need for aids for heavy, awkward, or restricted space lifting</li>
                        <li>Operators' understanding of risks and how behavior affects containment performance — behavior has the greatest impact on <span class="key-term">local extract and enclosures</span> and least impact on <span class="key-term">closed systems and isolators</span></li>
                        <li>Ergonomics of activities, especially repetitive actions, access requirements, working position, load characteristics, and operator stature range</li>
                        <li>Knowledge of containment or emission performance of equipment in similar applications</li>
                        <li>How containment performance may change with time due to ineffective cleaning and/or wear</li>
                        <li>Understanding of the problem by the design team</li>
                        <li>Potential for powder to ignite or support a dust cloud explosion — contained systems have smaller volumes and low air change rates creating risk of explosive concentrations; nitrogen inerting may be required</li>
                        <li>To dissipate electrostatic buildup, all metal parts should be grounded (earthed), including elements docked and insulated by plastic wear elements</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>：</h3>

                    <div class="term-box">
                        <h4>（ OEL/HBEL ）</h4>
                        <p>「」：（）（SOP） PPE。：</p>
                    </div>

                    <!-- Containment Hierarchy Diagram -->
                    <div class="hierarchy-diagram">
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#f0fdf4;border:2px solid #22c55e;color:#15803d;min-width:280px;">
                                （Open Processing）<br>
                                <small>OEL &gt; 100 µg/m³ | </small>
                            </div>
                        </div>
                        <div class="arrow-down">↓ </div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#fefce8;border:2px solid #eab308;color:#713f12;min-width:280px;">
                                （LEV / Downflow Booth）<br>
                                <small>OEL 10–100 µg/m³ | ，</small>
                            </div>
                        </div>
                        <div class="arrow-down">↓</div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#fff7ed;border:2px solid #f97316;color:#7c2d12;min-width:280px;">
                                 / （Closed Vessels / Systems）<br>
                                <small>OEL 1–10 µg/m³ | ，</small>
                            </div>
                        </div>
                        <div class="arrow-down">↓</div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box level-1" style="min-width:280px;">
                                 / （Glovebox / Isolator）<br>
                                <small>OEL &lt; 1 µg/m³ | ，</small>
                            </div>
                        </div>
                    </div>

                    <div class="note-box">
                        <h4></h4>
                        <p>：，。</p>
                        <ul>
                            <li><strong> / LEV</strong>：、、</li>
                            <li><strong>（）</strong>：</li>
                            <li><strong> / </strong>：，</li>
                        </ul>
                        <p>→ </p>
                    </div>

                    <div class="analogy-box">
                        <h4>： vs </h4>
                        <p> + PPE ，。，。API ，「」。</p>
                    </div>

                    <div class="highlight-box">
                        <h4>：</h4>
                        <p>：、，（Dust Explosion Limit）。：</p>
                        <ul>
                            <li> API （MEC：Minimum Explosive Concentration）</li>
                            <li>：（Nitrogen Inerting）</li>
                            <li>，</li>
                        </ul>
                    </div>

                    <div class="concept-box application">
                        <h4></h4>
                        <p>「」（Sampling）。——，，。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.8 — PPE and Gowning
         ===================================================================== -->
    <div class="chapter-section" id="sec-98">
        <div class="chapter-divider">
            <div class="chapter-badge">9.8</div>
            <div class="chapter-info">
                <h2>Personal Protective Equipment and Gowning</h2>
                <p>PPE vs RPE distinction, roles, and cross-contamination risk from mechanical transfer | p106-p108</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.8 Personal Protective Equipment and Gowning</h3>
                    <p><span class="key-term">Personal Protective Equipment (PPE)</span> refers to gowns, gloves, booties, hair covers, hoods, respiratory protection, face masks, etc.</p>
                    <p><span class="key-term">Respiratory Protective Equipment (RPE)</span> covers devices designed only to protect the mouth and nose.</p>
                    <p>The distinction is important because <span class="key-term">PPE, without RPE, is recommended for protecting the product from contamination and cross-contamination</span> as well as for dermal protection for the operators at all times.</p>
                    <p>Whenever RPE is used, it is important to consider its <span class="key-term">use, storage, maintenance, and decontamination</span>, and whether or not it could lead to a risk of cross-contamination from <span class="key-term">mechanical transfer</span>.</p>

                    <h3 style="margin-top:1.25rem;">PPE is Normally Worn to:</h3>
                    <ul>
                        <li>Help limit <span class="key-term">mechanical transfer of materials</span></li>
                        <li>Provide appropriate outer clothing to protect the product, e.g., made of <span class="key-term">non-shedding material</span></li>
                        <li>Provide a psychological and physical indication of transfer from the outside environment into a GxP facility where specific procedures, rules of conduct, and action apply</li>
                        <li>Provide <span class="key-term">dermal and chemical protection</span> to the operator so that any drug exposure related effects are minimized</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Risk Acceptance Requirement (Section 10 cross-reference)</h3>
                    <p>Where risk reduction strategies (including PPE, containment, HVAC) are implemented, the manufacturer must demonstrate to all stakeholders that strategies are effective in maintaining cross-contamination and worker exposure at or below acceptable limits. This requires demonstration that:</p>
                    <ul>
                        <li>Procedures and detection devices are in place to minimize mix-up potential even in accident or error scenarios</li>
                        <li>Any residues on product contact and non-product contact surfaces fall within health-based limits, in support of cleaning processes</li>
                        <li>Flow of personnel, product, material, and HVAC are designed to minimize potential for mechanical transfer</li>
                        <li>Any product that may escape the process is maintained below levels that could impact cross-contamination and worker safety</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>：PPE / RPE </h3>

                    <div class="note-box">
                        <h4>RPE ：</h4>
                        <p>RPE ！</p>
                        <p> RPE  API ，/，RPE  API 。：</p>
                        <ul>
                            <li>RPE 、、、</li>
                            <li> RPE ，</li>
                            <li>/ RPE，</li>
                        </ul>
                    </div>

                    <div class="concept-box">
                        <h4>PPE （）</h4>
                        <ol>
                            <li><strong></strong>： API （）</li>
                            <li><strong></strong>：（）</li>
                            <li><strong> / </strong>： GxP ，</li>
                            <li><strong></strong>： API （dermal exposure），</li>
                        </ol>
                    </div>

                    <div class="analogy-box">
                        <h4>：</h4>
                        <p>（）：<br>
                        - （）<br>
                        - （）<br>
                        API  PPE ，，，RPE 。</p>
                    </div>

                    <div class="highlight-box">
                        <h4>PPE ，</h4>
                        <p> ISPE Vol.7 （ 9 ）：</p>
                        <ul>
                            <li>：<strong></strong>（、、LEV）</li>
                            <li>：<strong></strong>（SOP、、）</li>
                            <li>：<strong>PPE / RPE</strong>（）</li>
                        </ul>
                        <p> PPE ， GMP 。</p>
                    </div>

                    <div class="concept-box application">
                        <h4>：</h4>
                        <p> 9 （）——HVAC 、、PPE—— 10 （Risk Acceptance）：<strong></strong>：</p>
                        <ul>
                            <li>（HBEL/ADE）</li>
                            <li> OEL </li>
                        </ul>
                        <p>、，。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SUMMARY BLOCK
         ===================================================================== -->
    <div class="chapter-section">
        <div class="chapter-divider">
            <div class="chapter-badge"></div>
            <div class="chapter-info">
                <h2>Chapter 9 (Part B) </h2>
                <p>HVAC、、PPE </p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Key Takeaways — English Summary</h3>
                    <ul>
                        <li><strong>Once-Through vs Recirculation:</strong> Recirculation is permitted with adequate treatment; for potent APIs (low OEL), double HEPA or 100% exhaust is required. Dust collectors handling potent products are not candidates for recirculation.</li>
                        <li><strong>Quantitative CC Risk:</strong> Large particles (&gt;10 µm) carry the greatest mass and pose the greatest cross-contamination risk. MERV 11 provides ~1.5 log reduction; MERV 15 provides ~3 log. Filtration efficiency data by particle size range is available from ASHRAE 52.2 and EN 1822.</li>
                        <li><strong>Pressure Regimens:</strong> Typical steps of 10–15 Pa; minimum 5 Pa. Sink-type airlocks are preferred for potent API areas. Bubble-type airlocks show higher emission potential and are generally not recommended for hazardous compounds.</li>
                        <li><strong>Containment Hierarchy:</strong> Open → LEV/Downflow Booth → Closed Vessels → Gloveboxes → Isolators. Higher containment levels reduce dependence on operator behavior.</li>
                        <li><strong>PPE is the last line of defense:</strong> Engineering controls (closed systems, HVAC) take priority. RPE must be managed to prevent becoming a cross-contamination vector via mechanical transfer.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3></h3>
                    <div class="practice-box" style="margin-top:1rem;">
                        <h4></h4>
                        <p>（ 9 ），：</p>
                        <ul>
                            <li><strong> 5 </strong>：OEL / HBEL / ADE （）</li>
                            <li><strong> 8 </strong>：（ GMP ）</li>
                            <li><strong> 10 </strong>：</li>
                            <li><strong> 11 </strong>：FMEA </li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

</div><!-- end .main-content -->

<!-- FOOTER -->
<button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">⇧</button>

<script>
window.addEventListener('scroll', function() {
    const btn = document.getElementById('backToTop');
    if (window.scrollY > 300) { btn.classList.add('visible'); }
    else { btn.classList.remove('visible'); }
});
</script>

</body>
</html>