<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>PDA TR26 - Section 8.0: Sterilization of Filters</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
}

.nav-container {
    display: flex;
    justify-content: center;
    align-items: center;
    max-width: 1600px;
    margin: 0 auto;
    padding: 0 1rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
}

.nav-container::-webkit-scrollbar {
    height: 3px;
}

.nav-container::-webkit-scrollbar-thumb {
    background: var(--accent-blue);
    border-radius: 3px;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Section 8.0 Sterilization of Filters</h1>
    <div class="subtitle"></div>
    <div class="page-info">PDA Technical Report No. 26 (Revised 2025) — Sterilizing Filtration of Liquids | p71 - p73</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3></h3>
    <ul>
        <li> (Filter Sterilization) ，</li>
        <li> —  (Steam)、 (Irradiation)、 (Gas) — 、</li>
        <li> Autoclave（） SIP（）</li>
        <li> (Resterilization) ，</li>
    </ul>
</div>

<div class="main-container">

<!-- ============================================================= -->
<!-- 8.0 STERILIZATION OF FILTERS (OVERVIEW) -->
<!-- ============================================================= -->
<div class="section-title">8.0 Sterilization of Filters （）</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>A key element of a successful <span class="key-term">sterilizing filtration</span> process is the <span class="key-term">sterility of the filtration assembly</span>, especially on the <span class="key-term">filtrate side</span>. Proper sterilization of filters involves applying the right physicochemical conditions, and with careful attention, this process can be highly effective while preserving the integrity of the filter membranes and components. By following the manufacturer's recommendations for sterilization, the risk of thermal, mechanical, or chemical damage to the filters can be minimized. The sterilization process should be appropriately qualified to ensure that there is no variation during the cycle and that it achieves the respective <span class="key-term">sterility goal</span> and does not cause harm to the filtration device. In instances when the sterilization process is not automated, a routine <span class="key-term">integrity test</span> of the filter after sterilization may be performed. An integrity test after the sterilization process can confirm that the filter was not damaged during sterilization.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Filtration Assembly Sterility（）：</strong>，（、、）。 <strong>filtrate side（）</strong>，「」，。</p>
            <p><strong>Sterility Goal（）：</strong>。， 10<sup>-6</sup> SAL (Sterility Assurance Level)，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>，，、、。 — ，「」，。，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：<strong>，</strong>。 — 、、「」「」。</p>
            <p>，，TR26  (Integrity Test)。 Section 7.0  PUPSIT（） — ，。</p>
        </div>

        <!-- Decision Hierarchy -->
        <div class="note-box">
            <h4> Decision Hierarchy</h4>
            <div class="hierarchy-diagram">
                <div class="hierarchy-level"><div class="hierarchy-box level-1">1.  Sterile Filtrate Assurance</div></div>
                <div class="arrow-down">▼</div>
                <div class="hierarchy-level"><div class="hierarchy-box level-2">2.  / CQAs</div></div>
                <div class="arrow-down">▼</div>
                <div class="hierarchy-level"><div class="hierarchy-box level-3">3.  &amp; </div></div>
            </div>
            <p> — ，。 (qualification) 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> TR26 「filtrate side」，？。</li>
                <li>，？？</li>
                <li>，？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1 STEAM STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.1 Steam Sterilization </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p><span class="key-term">Steam under pressure</span> is widely recognized as one of the most effective sterilization methods, typically carried out in an <span class="key-term">autoclave</span> or in situ as <span class="key-term">SIP</span>. Steam sterilization cycles are required to be properly validated and performed to ensure the entire filter and membrane matrix is sterilized. The steam sterilization cycles are often automated and well controlled within the end-user site to assure maintaining the validated state. Validation studies typically include <span class="key-term">integrity-testing</span> the filters post-sterilization and the use of <span class="key-term">biological indicators (BI)</span>. BI's may be placed in the filter core or embedded into the pleat packs. These studies play a critical role in confirming that the cycle achieves a <span class="key-term">10<sup>-6</sup> sterility assurance level</span> and that the filters are integral.</p>

        <p>Steam sterilization parameters should be considered carefully when designing a sterilization process for any filter. Refer to the filter manufacturer's literature for additional information regarding temperature and pressure limitations together with the maximum allowable sterilization cycles.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Steam Sterilization（）：</strong>（ 121°C ），。：</p>
            <ul>
                <li><strong>Autoclave（）：</strong>，</li>
                <li><strong>SIP - Sterilize-in-Place（）：</strong>，</li>
            </ul>
            <p><strong>Biological Indicator, BI（）：</strong>，。BI ，。</p>
            <p><strong>10<sup>-6</sup> SAL（）：</strong>，。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> — ，<strong></strong>。 BI 、「」— ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>TR26 ：</p>
            <ul>
                <li><strong>：</strong> BI  10<sup>-6</sup> SAL</li>
                <li><strong>：</strong></li>
            </ul>
            <p>。 BI ，，。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> BI 「」「」，？</li>
                <li>Autoclave  SIP ？ CDMO ，？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1.1 AUTOCLAVE STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.1.1 Autoclave Sterilization </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Most sterilizing filters are qualified for steam sterilization by their manufacturers to at least <span class="key-term">121°C</span> and, in some cases, up to <span class="key-term">130 – 134°C</span>. Temperatures higher than this may make many of the plastics used for filter construction unstable and may affect the physical integrity of the filter or increase the level of <span class="key-term">extractables</span>.</p>

        <p>Filter assembly preparation for autoclave sterilization is critical. Sterilized filter components should be protected with a suitable <span class="key-term">microbial barrier</span> to avoid recontamination after sterilization; however, the barrier must allow air to pass from the filter and steam enter the filter during sterilization. It is critical to ensure that filter inlets and outlets are left open to avoid <span class="key-term">excessive differential pressures</span> during sterilization. Wrapped articles should be covered with only enough wrapping material to protect critical surfaces while allowing free transfer of saturated steam and air through the material. Use of sterilization tape should be minimal. The weight of any attached fittings and hoses should be supported to avoid potentially deforming of capsule filter inlet and/or outlet at high temperatures. Hoses should not be kinked or closed to allow the free flow of steam and air. The filter user should refer to the manufacturer's specifications when developing an autoclave sterilization cycle for the filter assembly. <span class="key-term">Slow exhaust (e.g., liquid) cycles</span> may be considered for filter sterilization to avoid excessive pressure differentials across the filter during the cool-down phase of the cycle. Filters should be removed promptly after the sterilization cycle to avoid potential <span class="key-term">oxidative damage</span> from heated air in the chamber.</p>

        <p>One of the major difficulties encountered in autoclave sterilization is <span class="key-term">air removal</span>. Air can be effectively removed at the initiation of the sterilization cycle by applying a series of <span class="key-term">vacuum and steam purge cycles</span>. Large filter assemblies may require adjustments to the sterilization parameters, especially the <span class="key-term">prevacuum phase</span>, to optimize air removal and steam penetration (57). During the sterilization cycle, the filter assembly should be oriented to allow condensates to drain. If the filter is integrity-tested immediately post-sterilization, it does not have to be dry.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Extractables（）：</strong>（）。、，。，。</p>
            <p><strong>Microbial Barrier（）：</strong>，「」。。</p>
            <p><strong>Differential Pressure（）：</strong>。，，，。</p>
            <p><strong>Air Removal（）：</strong>Autoclave 。 — 「」，，「」(cold spot)。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>Autoclave ， — ，「」，。，。 Autoclave 「-」(vacuum and steam purge cycles) ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p> Autoclave ，：</p>
            <ul>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong></li>
                <li><strong>：</strong></li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> 10"  30" ， Autoclave ？</p>
            <p>。30"  10" 。 prevacuum ，，。，「 / 」。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> TR26 （ 130-134°C）？？</li>
                <li>「」「」，？</li>
                <li> Autoclave ，。？（：）</li>
                <li> prevacuum ？「」(cold spot) ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1.2 STERILIZE-IN-PLACE (SIP) -->
<!-- ============================================================= -->
<div class="section-title">8.1.2 Sterilize-in-Place  (SIP)</div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The <span class="key-term">SIP</span> method is limited to filters in housings that can withstand steam pressures of <span class="key-term">15–30 psig (1–2 bar)</span>. Disposable filter capsules with <span class="key-term">polypropylene</span> or <span class="key-term">polyester</span> housings should not be subjected to in-situ steam under pressure, except for high-temperature polymers, such as <span class="key-term">polyetherimide</span>.</p>

        <p>To ensure optimal performance during the sterilization process, it is important to monitor <span class="key-term">pressure differentials</span> by installing pressure gauges both upstream and downstream of the filter (58). Adhering to the differential pressure limits set by the filter manufacturer for each specific housing or assembly is critical, especially at elevated temperatures. High differential pressure may occur due to restricted drainage or blocked steam flow but, with proper practices, this can be effectively avoided.</p>

        <p>To protect wetted filters, steam should be introduced gently in <span class="key-term">forward flow</span> at low pressure. This approach allows the filters to heat up gradually, ensuring that any liquid in the membrane matrix is evaporated before steam flow begins. An effective way to facilitate this is by opening the <span class="key-term">upstream vent</span> and <span class="key-term">housing drain</span> before the steaming process. This allows steam to efficiently heat the filter, ensuring a smooth transition to sterilization. Once downstream pressure increase is observed, upstream steam pressure can be increased to target the sterilizing pressure by partially closing the vent and drain valves. Alternatively, the system can be designed to introduce steam from both sides of the filter to avoid excessive <span class="key-term">steam-pressure differentials</span>.</p>

        <p>During the cool-down phase of an SIP process, it is critical that air or other suitable gas maintain a <span class="key-term">positive pressure</span> across the filter. Excessive <span class="key-term">reverse pressure differential</span> can arise if the upstream side of the filter is cooled more rapidly than the filter core. <span class="key-term">Gas-assisted cooling</span> is preferred over <span class="key-term">liquid cooling</span>, because the latter may generate <span class="key-term">thermal shock</span> and damage the filter (58, 59).</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>SIP - Sterilize-in-Place（）：</strong>，。。</p>
            <p><strong>Forward Flow（）：</strong>（）。 — 。</p>
            <p><strong>Reverse Pressure Differential（）：</strong>。，（），，，。</p>
            <p><strong>Thermal Shock（）：</strong>（）。 (gas-assisted cooling)，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>SIP  — （），。， — （，），。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>SIP ：</p>
            <ul>
                <li><strong>：</strong> (PP)  (PET) <strong></strong> SIP， (PEI)</li>
                <li><strong>：</strong>， SIP </li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>，</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> SIP 。：</p>
            <ul>
                <li> 1-2 bar ？（，）</li>
                <li>？（，）</li>
                <li>？（，）</li>
                <li>PLC ？</li>
            </ul>
            <p>，、。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> SIP？？</li>
                <li>TR26 。？</li>
                <li>「」？-。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.2 IRRADIATION STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.2 Irradiation Sterilization </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Common <span class="key-term">irradiation sterilization</span> processes are <span class="key-term">gamma radiation</span> and <span class="key-term">X-ray</span>. Gamma and X-ray irradiation sterilization can be validated using a <span class="key-term">bioburden and dosimetry approach</span>. Follow current International Organization for Standardization (ISO) standards such as <span class="key-term">ISO-11137</span>: Sterilization of Health Care Products — Radiation (60).</p>

        <p>Some polymers used in filter manufacturing have limited resistance to sterilizing irradiation. Filters may be constructed of <span class="key-term">radiation-resistant materials</span> or polymers formulated with <span class="key-term">antioxidant additives</span> designed to protect the polymer from excessive radiation-induced degradation. Irradiation sterilization, as with all sterilization methods, requires validation to establish sterility and stability.</p>

        <p>Irradiation sterilization has several advantages, such as a <span class="key-term">high sterility-assurance level</span>, no residual gas- or chemical-sterilization components, dry filters, and minimal interference by packaging components with the sterilization process. Disadvantages include potential lack of filter compatibility to high-dose and limited filter <span class="key-term">shelf life</span> (most irradiated filters are not validated to withstand a second sterilization cycle involving irradiation or steam). Steam sterilization of previously irradiated filters may increase <span class="key-term">extractables and leachables</span> and could lead to loss of filter integrity, which could be confirmed by an integrity test.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Irradiation Sterilization（）：</strong>（ X ） DNA 。「」，，。</p>
            <p><strong>Bioburden and Dosimetry Approach（）：</strong>（bioburden），（dosimetry）。 BI 。</p>
            <p><strong>ISO-11137：</strong>，、。</p>
            <p><strong>Shelf Life（）：</strong>，，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> X  — ，。「」（），「」— ，，，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>TR26 ：</p>
            <div class="quote-box">
                Steam sterilization of previously irradiated filters may increase extractables and leachables and could lead to loss of filter integrity.
            </div>
            <p><strong>，</strong>。，，：</p>
            <ul>
                <li> (E&amp;L)  — </li>
                <li> — </li>
            </ul>
            <p> CDMO ，「」， Autoclave 。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>「+」，「」。？</li>
                <li>？？</li>
                <li>CDMO ， Autoclave 。？？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.3 GAS STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.3 Gas Sterilization </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>The most common sterilization gas is <span class="key-term">ethylene oxide</span>, which may be used at 100% or diluted in a carrier gas. In addition to the increased environmental impact from using ethylene oxide as a sterilant, there may be safety factors such as the formation of <span class="key-term">ethylene chlorohydrin</span> and <span class="key-term">ethylene glycol</span> reaction products and ethylene oxide that may remain in the filter matrix. For successful filter sterilization by ethylene oxide, the filters should be dry and wrapped in a manner that allows for the free entry of water vapor and gas into the filter matrix. Following sterilization, the package also should permit the removal of residual gas and other undesirable byproducts. Due to the difficulty of ensuring <span class="key-term">gas penetration</span> into and out of the filter membrane, this method of sterilization is typically not used for <span class="key-term">pleated filters</span> but only for very small, encapsulated <span class="key-term">disc-style filters</span>.</p>

        <p>Parameters influencing gas sterilization are <span class="key-term">preconditioning factors</span>, <span class="key-term">gas concentration</span>, <span class="key-term">relative humidity</span>, <span class="key-term">temperature</span>, and <span class="key-term">time</span>. Since there is no established correlation between lethality and the interrelationship between the sterilization parameters, destruction of a suitable <span class="key-term">biological indicator</span> is the preferred method for validation and process monitoring. Spores of <span class="key-term">Bacillus atrophaeus</span> have been established as the indicator of choice for this sterilization method.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Ethylene Oxide, EO / EtO（）：</strong>，，。，，。</p>
            <p><strong>Ethylene Chlorohydrin（） Ethylene Glycol（）：</strong>EO 。， (aeration) 。</p>
            <p><strong>Bacillus atrophaeus（）：</strong>EO （ B. subtilis var. niger）。， EO ，。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p>EO  — ，（），（），（）。， —  EO  (pleated filters) ，。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>TR26  EO ，<strong>「」</strong>。：</p>
            <ul>
                <li><strong>：</strong>EO </li>
                <li><strong>：</strong>，</li>
                <li><strong>：</strong>EO ，</li>
                <li><strong>：</strong>，EO ， BI </li>
            </ul>
            <p>，EO 。。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li> EO ？「」「」。</li>
                <li> D  Z ， EO 。？？</li>
                <li> EO ， EO ？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.4 RESTERILIZATION OF FILTERS -->
<!-- ============================================================= -->
<div class="section-title">8.4 Resterilization of Filters </div>

<div class="two-column">
    <div class="left-column">
        <h2> Original Text</h2>

        <p>Many sterilizing filters are designed to withstand multiple <span class="key-term">autoclave</span> or in situ <span class="key-term">SIP cycles</span>, either to demonstrate robustness or to meet filter-user <span class="key-term">resterilization requirements</span>. Multiple <span class="key-term">gamma-irradiation sterilization cycles</span> are generally not applicable due to <span class="key-term">cumulative dosage effects</span>. Autoclave resterilization of previously radiation-sterilized filters may also not be possible. Suitability of resterilization processes should be confirmed with the filter manufacturer.</p>

        <p>Where the resterilization of sterilizing filters is elected, the filter user should ensure that the resterilization process and the number of resterilization cycles does not adversely affect the filter or the product. Resterilization, including sterilization conditions, number of sterilization cycles and cumulative sterilization times should be <span class="key-term">validated</span>.</p>

        <p><span class="key-term">Sterilizing filters</span> should be routinely discarded after the processing of a single lot. In instances where <span class="key-term">repeated use</span> can be justified, however, the sterilizing-filter validation including <span class="key-term">integrity-testing</span>, <span class="key-term">bacterial retention studies</span>, and <span class="key-term">cleaning</span> should incorporate the maximum number of lots to be processed.</p>
    </div>

    <div class="right-column">
        <h2> Tutorial Commentary</h2>

        <div class="concept-box">
            <h4> Key Concepts</h4>
            <p><strong>Resterilization（）：</strong>。：</p>
            <ul>
                <li><strong>：</strong> SIP ， SIP</li>
                <li><strong>：</strong>，</li>
            </ul>
            <p><strong>Cumulative Dosage Effects（）：</strong>，，。</p>
            <p><strong>Single-Lot Use（）：</strong>TR26 。。</p>
        </div>

        <div class="analogy-box">
            <h4> Analogy</h4>
            <p> — ，、、。：， 10 、 20 ，、。「」，「」。</p>
        </div>

        <div class="note-box">
            <h4> Key Notes</h4>
            <p>：</p>
            <ol>
                <li><strong>：</strong>
                    <ul>
                        <li>（）</li>
                        <li>（）</li>
                        <li>（+）</li>
                    </ul>
                </li>
                <li><strong>：</strong>、</li>
                <li><strong>：</strong>，、</li>
            </ol>
            <p>，（）。（），。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4> Practical Application</h4>
            <p><strong>CDMO ：</strong> 30"  5 ，。，？</p>
            <ul>
                <li> SIP （ 50 ）， 5  SIP </li>
                <li>「」（5  +  SIP ）</li>
                <li>，</li>
                <li></li>
                <li></li>
            </ul>
            <p>： CDMO ， — <strong></strong>。</p>
        </div>

        <div class="practice-box">
            <h4> Practice Questions</h4>
            <ol>
                <li>TR26 「」。 (justified)？</li>
                <li>，？？</li>
                <li> Autoclave ，，？</li>
                <li>：，？</li>
            </ol>
        </div>
    </div>
</div>

</div><!-- end main-container -->

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3> Section Summary</h3>
    <ul>
        <li><strong>：</strong>（10<sup>-6</sup> SAL），。「」。</li>
        <li><strong>（Section 8.1）</strong>， Autoclave（） SIP（）。：（Autoclave）、（SIP）、、。</li>
        <li><strong>（Section 8.2）</strong>，。：，。</li>
        <li><strong>（Section 8.3）</strong> EO ，，。（B. atrophaeus），。</li>
        <li><strong>（Section 8.4）</strong> — ，。「」，。</li>
        <li><strong>：</strong>， (Sterile Filtrate Assurance) 。。</li>
    </ul>
</div>

</body>
</html>